SAP ID,109000180789,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.72,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.029,0.003,0.026, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.50,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.012,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.39,220.76,61.17,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.28,220.76,61.21,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.012,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.28,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.009,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.32,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.28,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.42,257.88,61.10,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.32,257.88,61.10,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.041,0.015,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.32,257.88,61.10,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.015,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.32,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.28,294.99,61.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.000,0.021, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.32,257.88,61.10,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.32,257.88,61.10,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.28,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.006,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,78.21,294.99,61.06,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.24,257.88,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.006,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,78.21,257.88,61.10,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.021, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.21,257.88,61.10,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,78.32,257.88,61.17,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,545.05,78.46,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,574.36,78.57,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,574.36,78.61,255.92,61.43,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.68,220.76,61.47,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.000,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.72,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.68,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.79,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,218.80,61.58,8000.00,0.00,2166.54,0.00,
0.018,0.000,0.000,0.003,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.83,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.009,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,255.92,61.58,8000.00,0.00,2166.54,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,255.92,61.61,8000.00,0.00,2166.54,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.79,255.92,61.65,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.012,0.003,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,293.04,61.61,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.86,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.72,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.75,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.72,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.68,255.92,61.58,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.018,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.72,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.68,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.64,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.68,255.92,61.61,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.75,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.72,255.92,61.50,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.003,0.000,0.000,0.015, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.026,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.003,0.000,0.006, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.72,255.92,61.50,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.68,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.75,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.012,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.61,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.035,0.015,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.009,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.79,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.006,0.000,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.72,218.80,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.006,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.79,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.018,0.003,0.000,0.000,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.026,0.000,0.015, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.50,8000.00,0.00,2213.43,0.00,
0.018,0.000,0.003,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.50,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.47,8000.00,0.00,2213.43,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,180.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.72,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.68,255.92,61.54,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.72,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,629.06,78.68,255.92,61.43,8000.00,0.00,2000.49,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,656.41,78.68,220.76,61.47,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.023,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,656.41,78.64,255.92,61.54,8000.00,0.00,2213.43,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,685.71,78.68,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.021,0.000,0.003, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,685.71,78.64,255.92,61.50,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,685.71,78.68,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,656.41,78.68,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,660.32,78.61,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,629.06,78.68,255.92,61.47,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,631.01,78.61,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,599.76,78.68,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.68,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,255.92,61.50,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.018,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.68,255.92,61.50,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.68,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.000,0.023,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.57,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.72,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,255.92,61.39,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.46,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.35,257.88,61.10,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.021,0.003,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.28,220.76,61.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.21,220.76,60.99,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.32,220.76,60.99,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.17,257.88,60.99,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.28,257.88,60.95,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.012,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,373.14,78.21,257.88,60.95,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.32,257.88,60.99,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.24,257.88,60.99,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.17,257.88,60.95,8000.00,0.00,2166.54,0.00,
0.009,0.000,0.000,0.015,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.28,257.88,60.95,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.21,257.88,60.95,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.21,294.99,60.95,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.24,294.99,60.95,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.13,294.99,60.95,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.17,294.99,60.95,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.21,294.99,60.95,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.17,294.99,60.95,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.17,294.99,60.95,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.32,294.99,61.03,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.35,257.88,61.17,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.50,257.88,61.17,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.61,255.92,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.047,0.012,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.61,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.39,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.018,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.43,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.006,0.029,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.47,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.79,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.029,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,255.92,61.43,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.79,220.76,61.43,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.43,8000.00,0.00,2000.49,0.00,
0.009,0.006,0.000,0.023,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.43,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.75,220.76,61.39,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.75,218.80,61.50,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.75,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.72,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.018,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.79,220.76,61.43,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.009,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.68,220.76,61.47,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.79,220.76,61.47,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.79,220.76,61.43,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.75,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.72,220.76,61.43,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.79,220.76,61.43,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.79,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.009,0.000,0.015, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.83,220.76,61.47,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.012,0.006, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.75,255.92,61.50,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.023,0.006,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.43,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.023,0.006,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,255.92,61.39,8000.00,0.00,2166.54,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.68,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.68,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,255.92,61.47,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.68,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.021,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.61,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.059,0.053,0.029, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.091,0.088,0.059, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.094,0.091,0.088, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.72,255.92,61.39,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.176,0.158,0.129, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.182,0.170,0.158, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.223,0.214,0.199, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.258,0.249,0.252, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.319,0.287,0.270, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.319,0.305,0.302, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.363,0.343,0.325, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.393,0.381,0.352, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.422,0.407,0.410, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.000,0.469,0.448,0.434, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.39,8000.00,0.00,2166.54,0.00,
0.009,0.003,0.000,0.492,0.475,0.463, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.522,0.504,0.525, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.539,0.528,0.536, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.39,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.580,0.574,0.566, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.79,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.624,0.613,0.586, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.68,220.76,61.36,8000.00,0.00,2000.49,0.00,
0.006,0.003,0.000,0.627,0.621,0.604, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.75,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.668,0.657,0.639, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.72,220.76,61.39,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.700,0.677,0.665, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.68,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.709,0.695,0.698, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.61,220.76,61.32,8000.00,0.00,2000.49,0.00,
0.009,0.003,0.000,0.742,0.724,0.709, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.68,220.76,61.36,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.785,0.762,0.739, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.68,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.788,0.771,0.768, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.72,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.006,0.826,0.812,0.794, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.79,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.859,0.812,0.847, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.79,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.868,0.865,0.832, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.879,0.859,0.850, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.917,0.900,0.879, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.75,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.944,0.926,0.903, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.961,0.944,0.920, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.979,0.964,0.958, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.991,0.979,0.970, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,220.76,61.32,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.996,0.985,0.967, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.50,257.88,61.17,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.043,1.023,1.002, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.46,257.88,60.99,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.043,1.046,1.008, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.17,257.88,60.99,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.073,1.058,1.029, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.17,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.076,1.070,1.052, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.13,222.71,60.88,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.084,1.084,1.055, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,78.13,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,1.096,1.105,1.061, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,576.31,78.13,220.76,60.95,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.120,1.117,1.073, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,78.10,222.71,60.88,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.128,1.128,1.067, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,576.31,78.10,222.71,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.172,1.166,1.093, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,78.10,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.137,1.152,1.117, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,578.27,78.06,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.161,1.184,1.090, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,576.31,78.17,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.143,1.181,1.090, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,78.13,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,1.149,1.196,1.073, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,519.66,78.06,222.71,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.152,1.205,1.084, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,517.70,78.10,222.71,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.125,1.199,1.073, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.10,222.71,60.81,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.146,1.225,1.111, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.17,222.71,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.131,1.216,1.111, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.13,222.71,60.84,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,1.125,1.225,1.096, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.13,222.71,60.77,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,1.108,1.205,1.114, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.13,185.59,60.84,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.149,1.225,1.137, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.10,185.59,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.149,1.228,1.143, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,461.05,78.13,183.64,60.95,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.161,1.225,1.169, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.39,220.76,61.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.184,1.228,1.166, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.50,220.76,61.10,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.166,1.202,1.166, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.53,220.76,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.196,1.208,1.190, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.57,220.76,61.21,8000.00,0.00,2166.54,0.00,
0.003,0.003,0.000,1.208,1.199,1.202, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,183.64,61.28,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,1.237,1.190,1.240, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.68,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.231,1.178,1.240, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.72,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.243,1.181,1.231, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,1.249,1.184,1.240, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.72,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,1.269,1.199,1.249, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.57,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.266,1.187,1.260, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.272,1.202,1.263, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.301,1.208,1.298, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.290,1.216,1.287, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.301,1.222,1.295, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,220.76,61.28,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,1.301,1.225,1.287, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.000,1.304,1.237,1.310, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,255.92,61.36,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,1.328,1.257,1.307, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.319,1.254,1.301, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.336,1.269,1.310, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.50,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.336,1.272,1.331, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.68,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,1.351,1.281,1.307, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.325,1.260,1.325, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.336,1.281,1.319, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.380,1.307,1.360, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.310,1.336, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.331,1.298,1.310, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.003,1.342,1.301,1.334, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.348,1.301,1.334, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.342,1.310,1.345, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.366,1.307,1.354, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.348,1.319,1.345, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,183.64,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.360,1.322,1.342, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.25,8000.00,0.00,2213.43,0.00,
0.018,0.006,0.000,1.354,1.331,1.336, ,180.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,1.354,1.336,1.345, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.366,1.328,1.357, ,180.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.360,1.325,1.342, ,179.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,1.366,1.331,1.342, ,179.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.64,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.375,1.336,1.354, ,179.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,1.366,1.331,1.342, ,178.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,1.398,1.345,1.348, ,178.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,1.372,1.339,1.348, ,178.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.398,1.334,1.369, ,178.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.366,1.351,1.354, ,177.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.64,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.383,1.351,1.348, ,177.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.023,0.009,0.000,1.372,1.351,1.354, ,176.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.64,220.76,61.36,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,1.363,1.360,1.354, ,176.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,220.76,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.398,1.354,1.336, ,176.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.72,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.401,1.360,1.380, ,176.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,220.76,61.36,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.377,1.354,1.357, ,176.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.375,1.345,1.348, ,176.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.64,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.348,1.351,1.342, ,175.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.57,220.76,61.25,8000.00,0.00,2213.43,0.00,
0.015,0.000,0.006,1.366,1.345,1.342, ,175.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.61,220.76,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.383,1.357,1.342, ,175.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,601.71,78.53,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.377,1.351,1.369, ,174.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,660.32,78.53,220.76,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.360,1.348,1.342, ,174.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,631.01,78.50,293.04,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.372,1.363,1.357, ,174.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,545.05,78.57,404.40,61.25,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,1.389,1.363,1.348, ,174.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,441.51,61.17,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.366,1.354,1.357, ,173.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,343.83,78.61,406.35,61.14,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,1.383,1.366,1.348, ,173.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,285.23,78.68,367.28,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.351,1.348, ,173.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,199.27,78.72,293.04,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.372,1.351,1.357, ,173.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,171.92,78.75,220.76,61.17,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.372,1.354,1.369, ,172.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,142.61,78.75,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.410,1.372,1.360, ,172.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,113.31,78.72,109.40,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.360,1.345,1.357, ,171.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,113.31,78.75,74.24,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.377,1.354,1.354, ,171.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,113.31,78.83,74.24,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.372,1.342,1.357, ,171.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,142.61,78.72,74.24,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.395,1.366,1.357, ,171.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,257.88,78.75,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.363,1.354, ,171.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,285.23,78.72,74.24,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.395,1.363,1.354, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.68,74.24,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,1.383,1.351,1.348, ,170.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.64,74.24,61.36,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.372,1.345,1.357, ,169.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.64,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.389,1.351,1.392, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,601.71,78.61,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,1.389,1.372,1.377, ,168.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,574.36,78.57,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.383,1.372,1.348, ,167.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.53,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.389,1.375,1.354, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,716.97,78.46,74.24,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.389,1.366,1.354, ,166.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,859.58,78.46,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,1.377,1.366,1.354, ,166.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,802.93,78.35,74.24,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.389,1.360,1.369, ,165.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,632.97,78.32,74.24,61.17,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.395,1.360,1.354, ,164.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,431.75,78.24,74.24,61.03,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.383,1.366,1.348, ,164.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,316.48,78.21,74.24,60.95,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.380,1.360,1.380, ,163.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,287.18,78.17,74.24,60.95,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.389,1.360,1.354, ,163.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.17,74.24,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.351,1.354, ,162.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,171.92,78.21,74.24,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.421,1.351,1.380, ,161.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,171.92,78.21,74.24,60.81,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.383,1.372,1.354, ,161.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,201.22,78.21,74.24,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.389,1.372,1.354, ,161.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,171.92,78.28,74.24,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.383,1.369,1.354, ,160.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,171.92,78.17,74.24,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.395,1.377,1.354, ,160.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,201.22,78.24,74.24,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.372,1.372,1.357, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.24,74.24,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.351,1.369, ,159.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,259.83,78.28,111.36,60.84,8000.00,0.00,2043.47,0.00,
