SAP ID,109000180789,
0.000,0.000,0.000,1.395,1.360,1.354, ,158.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.21,111.36,60.84,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.395,1.366,1.357, ,157.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.21,111.36,60.84,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,1.377,1.357,1.357, ,157.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,201.22,78.21,111.36,60.77,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.377,1.360,1.357, ,156.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.21,148.47,60.81,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,1.377,1.357,1.357, ,156.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,230.53,78.17,148.47,60.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.416,1.369,1.392, ,155.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,201.22,78.32,148.47,60.81,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.377,1.363,1.377, ,154.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,201.22,78.13,185.59,60.84,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,1.389,1.380,1.348, ,153.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,402.44,78.17,259.83,60.77,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.389,1.380,1.372, ,152.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1039.32,78.06,259.83,60.73,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.372,1.369,1.354, ,152.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1674.24,77.99,220.76,60.95,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.401,1.389,1.354, ,152.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2051.28,77.84,183.64,61.14,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.389,1.375,1.392, ,151.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2115.75,77.77,183.64,61.17,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,1.383,1.363,1.357, ,150.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2086.45,77.73,183.64,61.21,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,1.395,1.366,1.357, ,150.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1963.37,77.80,183.64,61.28,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,1.383,1.375,1.348, ,149.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1848.11,77.84,183.64,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.389,1.369,1.360, ,148.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1848.11,77.84,183.64,61.21,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.360,1.360,1.354, ,148.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1963.37,77.84,146.52,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.380,1.369,1.392, ,147.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2115.75,77.77,183.64,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.377,1.372,1.348, ,147.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2377.53,77.69,183.64,61.25,8000.00,0.00,2000.49,0.00,
0.009,0.000,0.003,1.342,1.372,1.354, ,146.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2666.67,77.55,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,1.336,1.375,1.348, ,145.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3112.09,77.36,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.325,1.369,1.342, ,145.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3883.76,77.11,183.64,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,1.301,1.348,1.334, ,145.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4659.34,76.78,183.64,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.307,1.372,1.354, ,144.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5177.05,76.48,183.64,61.25,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.295,1.366,1.325, ,143.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5255.19,76.26,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,1.281,1.360,1.310, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5550.18,76.15,146.52,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.260,1.377,1.325, ,141.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5747.50,76.01,146.52,61.25,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,1.254,1.372,1.319, ,141.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5155.56,76.01,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.246,1.380,1.295, ,140.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4073.26,76.26,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.237,1.366,1.316, ,140.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3340.66,76.67,146.52,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.231,1.383,1.304, ,139.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2930.40,76.89,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.216,1.363,1.284, ,138.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2656.90,77.14,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.012,0.000,1.196,1.357,1.272, ,137.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2502.56,77.36,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,1.196,1.366,1.272, ,136.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2326.74,77.44,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.161,1.354,1.263, ,136.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2029.79,77.62,146.52,61.21,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,1.169,1.348,1.287, ,135.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1738.71,77.66,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.143,1.354,1.260, ,134.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1502.32,77.88,146.52,61.21,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.000,1.131,1.345,1.254, ,133.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1443.71,77.95,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,1.102,1.336,1.249, ,132.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1443.71,77.99,146.52,61.25,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,1.114,1.345,1.243, ,131.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1443.71,77.99,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,1.079,1.322,1.231, ,131.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1414.41,78.02,146.52,61.21,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,1.061,1.307,1.240, ,130.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1381.20,78.10,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,1.043,1.295,1.240, ,129.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1439.80,78.10,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,1.055,1.290,1.208, ,128.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1588.28,78.02,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,1.008,1.272,1.213, ,127.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1703.54,78.06,146.52,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,1.017,1.260,1.208, ,126.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1791.45,77.88,183.64,61.17,8000.00,0.00,2000.49,0.00,
0.006,0.000,0.000,0.979,1.243,1.178, ,126.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1934.07,77.84,146.52,61.21,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,1.005,1.246,1.222, ,125.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2107.94,77.80,183.64,61.17,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.961,1.234,1.190, ,124.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2174.36,77.73,183.64,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.950,1.225,1.172, ,123.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2086.45,77.73,146.52,61.21,8000.00,0.00,2213.43,0.00,
0.003,0.006,0.000,0.920,1.210,1.161, ,123.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2057.14,77.66,146.52,61.25,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.891,1.205,1.161, ,122.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2174.36,77.66,146.52,61.17,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.879,1.187,1.155, ,122.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2463.49,77.58,183.64,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.868,1.175,1.158, ,121.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2492.80,77.55,146.52,61.21,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.862,1.161,1.137, ,121.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2377.53,77.62,183.64,61.25,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.826,1.155,1.131, ,120.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2348.23,77.51,183.64,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.797,1.137,1.108, ,120.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2289.62,77.51,183.64,61.17,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.774,1.131,1.096, ,119.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2318.93,77.58,146.52,61.17,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.742,1.120,1.076, ,119.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2260.32,77.58,146.52,61.25,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.724,1.105,1.099, ,118.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2145.05,77.58,146.52,61.17,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.680,1.090,1.073, ,117.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2029.79,77.58,146.52,61.17,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.668,1.087,1.049, ,116.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2145.05,77.58,146.52,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.627,1.081,1.043, ,115.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2666.67,77.51,183.64,61.17,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.569,1.058,1.029, ,114.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2899.15,77.55,183.64,61.17,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.539,1.038,1.014, ,114.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2764.35,77.36,183.64,61.14,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.489,1.029,1.017, ,113.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2559.22,77.44,183.64,61.17,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.445,1.046,0.979, ,112.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2443.96,77.40,183.64,61.10,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.402,1.026,0.979, ,111.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2502.56,77.40,183.64,61.17,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.343,1.020,0.950, ,110.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7706.96,69.30,293.04,61.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.293,1.002,0.944, ,109.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,41.32,294.99,61.06,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.234,0.991,0.926, ,108.26,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,18.68,589.99,61.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.188,0.967,0.923, ,107.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,773.63,60.99,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.158,0.964,0.903, ,106.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,52.56,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.141,0.955,0.879, ,105.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,29.49,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.088,0.935,0.865, ,104.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.073,0.914,0.832, ,103.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.047,0.894,0.821, ,102.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.062,0.868,0.829, ,102.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.035,0.862,0.785, ,101.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.053,0.844,0.768, ,100.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.797,0.744, ,99.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.777,0.727, ,99.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.739,0.709, ,98.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.044,0.698,0.712, ,97.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.651,0.674, ,97.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.006,0.627,0.657, ,95.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.586,0.627, ,95.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.554,0.607, ,94.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.507,0.580, ,94.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.443,0.572, ,93.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.402,0.528, ,92.64,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.358,0.510, ,91.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.302,0.489, ,91.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.023,0.273,0.451, ,90.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.208,0.419, ,89.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.161,0.419, ,88.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.000,0.120,0.360, ,87.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.021,0.111,0.317, ,87.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.026,0.088,0.275, ,86.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.073,0.246, ,85.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.059,0.208, ,84.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.003,0.032,0.191, ,84.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.015,0.135, ,83.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.006,0.026,0.111, ,82.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.018,0.012,0.070, ,81.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.009,0.064, ,80.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.015,0.006,0.041, ,79.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.000,0.056, ,78.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
0.003,0.009,0.006,0.000,0.000,0.018, ,77.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,77.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,76.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,75.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,73.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.000,0.021, ,73.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,72.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,71.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.035,0.018,0.000, ,70.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,69.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,69.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,68.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.009,0.000, ,67.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.023,0.009,0.000, ,67.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.009,0.000, ,66.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.012,0.000, ,65.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.032,0.003,0.021, ,65.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.029,0.015,0.003,0.000,0.000,0.000, ,64.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.000,0.006, ,63.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.006,0.000, ,62.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.006, ,62.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.035,0.015,0.000, ,61.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,60.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.000,0.000,0.000,0.000, ,59.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.015,0.003,0.000, ,59.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,58.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,57.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,57.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.021,0.000,0.009, ,56.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.006,0.000,0.000,0.000, ,56.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,55.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.026,0.009,0.000, ,55.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.003, ,54.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.015,0.000, ,54.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.021, ,53.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,52.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,52.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.050,0.015,0.006, ,51.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,51.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.012, ,50.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.032,0.000,0.015, ,50.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.003,0.015,0.000,0.021, ,49.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.006,0.012,0.000,0.000, ,49.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.006, ,48.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.006,0.000, ,48.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.015,0.003,0.000, ,47.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.009,0.006,0.000,0.021,0.000,0.009, ,47.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,46.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.000,0.006, ,45.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.035,0.012,0.000, ,44.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,44.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.021, ,43.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.000,0.006,0.003,0.018, ,43.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,42.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,42.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.006,0.000, ,41.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.032,0.015,0.000, ,41.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.018,0.000,0.000, ,40.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,40.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,40.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,39.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.015,0.000, ,39.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.003,0.000, ,39.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.015, ,38.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,37.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.029,0.012,0.000, ,37.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,36.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,36.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.000,0.021, ,35.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.009, ,35.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.023,0.015,0.000, ,34.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,34.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.018,0.000,0.006, ,33.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.015,0.000, ,33.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.009,0.021, ,33.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.021,0.003,0.018, ,32.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.006,0.000,0.000,0.000, ,32.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.009,0.000, ,32.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,32.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.009,0.000,0.000, ,32.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.003,0.009,0.003,0.021, ,31.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.000, ,31.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,31.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,30.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,30.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.012,0.000, ,29.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.021,0.003,0.009, ,29.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,29.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.003,0.018, ,28.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.023,0.012,0.000, ,28.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.009, ,27.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.018,0.006,0.000, ,27.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,26.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.026,0.015,0.000, ,26.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.018,0.000,0.003,0.012,0.003,0.000, ,26.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,25.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.018, ,25.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.018,0.000,0.000, ,25.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.032,0.012,0.021, ,24.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.032,0.012,0.000, ,24.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
0.012,0.000,0.000,0.023,0.009,0.000, ,24.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.012,0.000,0.000, ,24.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.035,0.021,0.006, ,23.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.003,0.000, ,23.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.003,0.021, ,22.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.003,0.006,0.003,0.000, ,22.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.015,0.006,0.000, ,22.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.003,0.000,0.009, ,22.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.009,0.021, ,21.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,21.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.000,0.032,0.012,0.009, ,20.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.006,0.009,0.000, ,20.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.029,0.015,0.000, ,20.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.026,0.009,0.000, ,19.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,19.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.026,0.006,0.000, ,18.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,18.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.006,0.000, ,17.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.035,0.023,0.000, ,17.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.000,0.003,0.000,0.000, ,17.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.006,0.000, ,17.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.015,0.000, ,16.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.032,0.018,0.026, ,16.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.006,0.000, ,16.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.006,0.000, ,15.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.000, ,15.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.018,0.000, ,15.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.006,0.009, ,15.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.041,0.015,0.032, ,14.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.006,0.000, ,14.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,14.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.047,0.021,0.000, ,13.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,13.64,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.006,0.018, ,12.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.018, ,12.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.015,0.006,0.000, ,12.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.015,0.000, ,12.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.006,0.015,0.006,0.000, ,11.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.015,0.000, ,11.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,11.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.026,0.009,0.032, ,10.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,10.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.018,0.003,0.000, ,10.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,10.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.003,0.047,0.018,0.000, ,10.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,10.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.009,0.000,0.009, ,9.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.009, ,9.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.009,0.000, ,9.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.006,0.000, ,9.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.023,0.023,0.012, ,9.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.012,0.000, ,9.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.012,0.003,0.009, ,9.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.003,0.000, ,9.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.009,0.000, ,8.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.018,0.000,0.003,0.018,0.012,0.000, ,8.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.029,0.009,0.000, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.035,0.015,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.044,0.000,0.021, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,8.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.012,0.026,0.006, ,8.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,0.012,0.009,0.000, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.006,0.012,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.018,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.009,0.021, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.015,0.000, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.038,0.015,0.000, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.041,0.006,0.021, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.012,0.000, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.006,0.006, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,0.006,0.015,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.003,0.000, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.006,0.000, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.018, ,8.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.006,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.006,0.000, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.018,0.006,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.003,0.023,0.009,0.000, ,8.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.003,0.026, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.003,0.000,0.000,0.006, ,8.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.047,0.021,0.006, ,8.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.015,0.003,0.000, ,8.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.023,0.009,0.000, ,8.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.023,0.000,0.003,0.026,0.015,0.000, ,8.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.044,0.003,0.021, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.015,0.000, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.015,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.012,0.000, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.023,0.000, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.021,0.000,0.000, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.021, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.015,0.006,0.012, ,8.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.006,0.006, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.006, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.003,0.000, ,8.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.029,0.006,0.018, ,8.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,8.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.018,0.000, ,8.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.006,0.012,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.018,0.000, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.032,0.015,0.006,0.023,0.018,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.035,0.018,0.032, ,8.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.050,0.021,0.012, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
