SAP ID,109000180789,
0.006,0.000,0.000,0.012,0.006,0.021, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.000,0.023,0.006,0.006, ,8.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.003,0.006, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.003,0.035,0.015,0.000, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.035,0.012,0.026, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.029,0.021,0.000, ,8.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.006,0.012,0.006, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.006,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.029,0.012,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.003,0.006,0.000,0.000, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.006, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.012,0.000, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.021,0.000, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.015,0.000, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.012,0.000, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.023,0.006,0.006,0.000,0.000,0.012, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.012,0.021, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.035,0.012,0.006, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.015,0.000, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.012,0.000, ,8.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,8.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.041,0.000,0.018, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.018,0.021, ,8.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.023,0.021,0.000, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.015,0.015,0.000, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.023,0.000, ,8.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.012,0.003,0.021, ,7.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.009,0.021, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.006,0.000, ,7.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.035,0.018,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.006,0.009, ,7.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.026,0.009,0.012, ,8.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.003,0.023,0.012,0.000, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.038,0.003,0.032, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.018, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.021,0.000, ,7.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.015,0.009, ,7.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.012,0.006, ,8.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.012,0.009, ,7.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.021,0.015,0.032, ,7.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.018,0.003,0.003, ,7.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.006,0.000, ,7.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.015,0.021,0.000, ,7.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.003,0.021, ,7.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.021,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.003,0.021, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.015,0.000, ,7.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.003,0.009, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.012,0.000,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.026,0.009,0.000, ,7.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.000,0.009, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.041,0.006,0.032, ,7.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.047,0.018,0.000, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.012,0.006, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.012,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.021,0.000, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.015,0.000, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.009,0.021, ,6.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.006,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.032,0.012,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.009,0.000, ,6.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.009,0.006, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.012,0.000,0.000, ,6.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.044,0.006,0.032, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.038,0.009,0.026, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.012,0.009, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.006,0.009, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.018,0.006, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.018,0.003,0.000,0.023,0.018,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.015, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.003,0.006, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.029,0.018,0.000, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.012,0.000, ,6.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.018,0.000,0.000,0.003,0.003,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.012,0.009,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.000,0.029,0.003,0.021, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.012,0.006, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.021,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.000,0.003,0.000,0.032,0.012,0.000, ,6.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.023,0.000,0.000, ,6.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.006,0.000,0.006, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.021,0.000,0.009, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.003,0.012,0.012,0.000, ,6.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.018,0.000, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.035,0.009,0.032, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.003,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.003,0.006, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.006,0.000,0.000, ,6.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.018,0.000,0.006, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.038,0.009,0.021, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.015,0.009,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.023,0.012, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.000,0.012,0.012,0.000, ,5.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.000,0.012,0.006,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.003,0.018, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.006,0.012, ,6.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.035,0.021,0.000, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.038,0.003,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,6.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.032,0.003,0.021, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.023,0.012,0.006, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.050,0.021,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.009,0.000, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.015,0.000, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.009, ,6.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.018,0.000,0.000, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.012,0.000, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.015,0.000,0.032, ,6.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.018,0.000, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.015,0.000,0.006, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.009, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.006,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.035,0.021,0.012, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.018,0.000, ,7.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.003,0.015, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,0.023,0.018,0.000, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.000,0.009, ,7.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.015, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.047,0.006,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.006,0.006,0.000, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.009, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.041,0.009,0.009, ,7.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.026,0.006,0.000, ,7.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.012,0.003,0.000, ,7.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.000,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,7.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.018,0.012,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.006,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.012,0.000,0.015, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.015,0.009,0.000, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.009, ,6.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.038,0.015,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.012,0.006,0.006, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.015,0.000, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.000,0.009, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,7.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.012,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.012,0.006,0.000, ,7.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.023,0.000, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.021, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.003,0.006, ,7.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.012,0.006, ,7.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,7.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.009,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.000,0.044,0.018,0.009, ,7.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,7.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.006,0.000, ,6.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,6.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.035,0.018,0.012, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.006,0.021, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,6.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.003,0.000, ,6.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.009,0.006, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.015,0.006,0.003,0.012,0.000,0.000, ,6.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,5.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.003,0.000,0.009, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.023,0.009,0.000, ,6.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.006,0.000,0.000, ,6.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.023,0.012,0.000, ,5.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.018,0.000, ,5.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,5.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.032,0.003,0.026, ,5.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.032,0.009,0.006, ,5.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.012,0.000, ,5.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.006,0.000, ,5.26,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,5.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,5.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.018,0.000,0.021, ,5.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.006,0.006,0.006, ,5.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,5.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.006, ,4.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.047,0.015,0.000, ,4.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.003,0.000, ,4.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.003,0.006, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,4.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,5.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.009,0.000, ,4.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.003,0.000, ,4.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,4.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,4.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.035,0.015,0.000, ,4.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.009,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.000, ,4.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.009,0.009, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.029,0.000,0.009, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.003,0.000,0.000,0.000, ,4.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.000,0.000, ,4.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.003, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.003,0.009, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.035,0.012,0.000, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.009,0.009,0.000,0.000, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.023,0.006,0.009, ,4.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.009,0.000, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.009,0.000, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.009,0.000,0.021, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.023,0.012,0.000, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.003,0.000, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.000,0.026,0.015,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,4.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,4.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.018, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,0.000,0.003,0.000, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.035,0.015,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.006,0.003,0.000,0.000, ,4.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.018,0.006,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.029,0.009,0.021, ,3.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,3.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.023,0.003,0.000,0.006,0.000,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.026,0.012,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.006,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.021, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.009, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.006,0.000,0.000, ,3.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.018,0.003,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.003,0.003,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.009, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.003,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.023,0.012,0.006,0.006,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.035,0.009,0.000, ,4.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,4.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,0.000,0.012,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.000,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.021,0.012,0.021, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.000,0.003,0.000,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.015,0.000,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.006,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.009, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,3.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.018,0.003,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.023,0.009,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.021, ,3.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.012,0.003,0.006, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.035,0.015,0.000, ,3.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,3.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,3.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.029,0.006,0.003, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.009,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.003,0.000, ,3.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,3.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.012,0.000,0.000, ,3.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.000,0.000, ,3.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.018,0.000,0.009, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.015,0.000, ,3.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.006,0.000, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.009,0.000, ,3.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.006,0.000, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.009,0.000, ,3.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,2.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,3.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,3.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.003,0.029,0.006,0.000, ,3.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.015,0.000,0.000, ,3.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,3.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.006, ,2.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.003,0.000, ,2.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.015,0.003,0.000, ,2.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.023,0.003,0.000,0.000,0.000,0.000, ,2.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.012,0.000, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.003,0.021, ,2.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,2.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.021,0.003,0.000,0.006,0.009,0.000, ,2.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.006,0.006,0.000, ,2.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,2.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.026, ,2.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.006,0.000,0.006, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,2.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,2.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,2.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.009,0.000, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.006,0.000, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.003,0.000,0.000,0.000, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
