SAP ID,109000181440,
HEADER:,
Substation:,BHIWANI,,SAP Equipment No.:,109000181440,,Test Date :,13-09-2024,,
Bay :,707 main bay,,Breaker Type :,GL318,,Serial Number :,270031,,
Employee Id :,60041611,,Manufacturer :,ALSTOM,,Gas Pressure :,7.4Bar,,
Oil Pressure :,NA,,Air Pressure :,TC1,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,182.48,,T2 (mm) :,180.80,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Enabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,1.44,,
Electric Stroke Length T1 :,228,,Electric Stroke Length T2 :,228,,Electric Stroke Length T3 :,228,,
Electric Stroke Length T4 :,100,,Electric Stroke Length T5 :,100,,Electric Stroke Length T6 :,100,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,126.72,,Mechanism Travel(T2)(mm) :,125.55,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,182.48,,Contact Travel(T2)(mm) :,180.80,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.21,,Close - Datum Velocity (m/s)(T2) :,0.13,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.21,,Open - Datum Velocity (m/s)(T2) :,0.12,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,6.98,,Close - Over Travel(T2)(mm) :,5.37,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.24,,Open - Rebound(T2)(mm) :,0.32,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,0.026,,Coil Current (A)(C2) :,0.038,,Coil Current (A)(C3) :,4.569,,
Coil Current (A)(C4) :,0.243,,Coil Current (A)(C5) :,0.029,,Coil Current (A)(C6) :,4.546,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.85,Close -Velocity (m/s) :,3.82,Close -Velocity (m/s) :,3.92,Close -Velocity (m/s) :,3.92,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,7.65,Open -Velocity (m/s) :,7.65,Open -Velocity (m/s) :,6.55,Open -Velocity (m/s) :,6.43,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,BBreak1,,BBreak2,,BBreak3,,BBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.28,1.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7622.95,20.22,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.20,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.26,
0.000,0.000,0.035,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.37,
0.000,0.000,0.103,0.000,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.37,
0.000,0.000,0.211,0.003,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7669.84,20.37,
0.000,0.000,0.302,0.000,0.000,0.000, ,0.20,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.37,
0.000,0.000,0.399,0.000,0.000,0.000, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,0.519,0.000,0.000,0.000, ,0.20,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7638.58,20.29,
0.000,0.000,0.613,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.744,0.000,0.000,0.000, ,0.20,0.92,-3.35,-2.05,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,0.862,0.009,0.000,0.000, ,0.28,0.92,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,0.973,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.40,
0.000,0.000,1.076,0.000,0.000,0.000, ,0.36,1.08,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.33,
0.000,0.000,1.190,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7552.63,20.33,
0.000,0.000,1.310,0.009,0.000,0.000, ,0.20,0.92,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.37,
0.000,0.000,1.407,0.000,0.000,0.000, ,0.28,0.84,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.33,
0.000,0.000,1.509,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7654.21,20.29,
0.000,0.003,1.612,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.33,
0.000,0.000,1.720,0.000,0.000,0.000, ,0.20,0.92,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,1.846,0.000,0.003,0.000, ,0.28,0.68,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7595.60,20.33,
0.000,0.000,1.937,0.000,0.000,0.000, ,0.20,1.00,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,2.040,0.000,0.000,0.000, ,0.20,0.92,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,2.169,0.000,0.000,0.000, ,0.20,0.92,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7554.58,20.37,
0.000,0.000,2.274,0.000,0.006,0.009, ,0.04,0.84,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.37,
0.000,0.000,2.359,0.003,0.000,0.000, ,0.12,0.84,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7579.98,20.26,
0.000,0.000,2.485,0.000,0.006,0.003, ,0.12,0.68,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7638.58,20.29,
0.000,0.000,2.579,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,2.693,0.003,0.000,0.000, ,0.20,0.68,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.33,
0.000,0.000,2.790,0.003,0.000,0.009, ,0.28,0.76,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,2.890,0.000,0.000,0.000, ,0.20,0.76,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.37,
0.000,0.000,2.995,0.003,0.000,0.000, ,0.20,0.84,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.33,
0.000,0.000,3.095,0.000,0.000,0.000, ,0.20,0.68,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7525.27,20.37,
0.000,0.000,3.198,0.000,0.000,0.000, ,0.28,0.84,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.33,
0.000,0.000,3.274,0.000,0.000,0.000, ,0.12,0.60,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7552.63,20.33,
0.000,0.000,3.344,0.000,0.000,0.003, ,0.04,0.68,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7710.87,20.29,
0.000,0.000,3.444,0.000,0.000,0.000, ,0.12,0.68,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,3.511,0.000,0.000,0.000, ,0.12,0.68,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7654.21,20.33,
0.000,0.000,3.576,0.000,0.000,0.000, ,0.12,0.68,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,3.669,0.003,0.000,0.000, ,0.20,0.60,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7525.27,20.37,
0.000,0.000,3.705,0.000,0.000,0.000, ,0.04,0.60,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.33,
0.000,0.000,3.769,0.000,0.006,0.003, ,0.20,0.68,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7566.30,20.29,
0.000,0.000,3.831,0.000,0.000,0.000, ,0.12,0.52,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7681.56,20.29,
0.000,0.000,3.872,0.006,0.003,0.000, ,0.04,0.60,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,3.919,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7640.54,20.33,
0.000,0.000,3.957,0.000,0.000,0.000, ,0.04,0.68,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7609.28,20.29,
0.000,0.000,3.986,0.000,0.000,0.006, ,0.12,0.44,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7538.95,20.33,
0.000,0.000,4.012,0.000,0.000,0.000, ,0.04,0.44,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.37,
0.000,0.000,4.056,0.000,0.000,0.009, ,0.12,0.44,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,4.080,0.003,0.000,0.000, ,0.12,0.44,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.33,
0.000,0.000,4.059,0.000,0.000,0.000, ,0.20,0.52,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,4.112,0.003,0.000,0.000, ,0.12,0.44,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.33,
0.000,0.000,4.150,0.000,0.000,0.000, ,0.12,0.44,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7624.91,20.29,
0.000,0.000,4.162,0.009,0.000,0.000, ,0.20,0.52,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.29,
0.000,0.000,4.197,0.000,0.000,0.000, ,0.04,0.36,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7624.91,20.33,
0.000,0.000,4.238,0.003,0.000,0.000, ,0.04,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7525.27,20.37,
0.000,0.000,4.232,0.000,0.003,0.006, ,0.12,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.40,
0.000,0.000,4.256,0.000,0.000,0.000, ,0.04,0.20,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.264,0.000,0.003,0.000, ,0.12,0.20,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7654.21,20.37,
0.000,0.000,4.256,0.000,0.000,0.000, ,0.04,0.28,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.33,
0.000,0.000,4.282,0.003,0.003,0.000, ,-0.04,0.20,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7566.30,20.29,
0.000,0.000,4.294,0.000,0.003,0.000, ,-0.04,0.20,-1.50,-0.61,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7654.21,20.33,
0.000,0.000,4.311,0.000,0.000,0.000, ,-0.04,0.12,-1.02,-0.33,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.314,0.000,0.000,0.000, ,-0.04,0.36,-0.14,-0.11,-0.35,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.37,
0.000,0.000,4.317,0.000,0.000,0.000, ,-0.04,0.12,0.02,0.03,-0.04,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7595.60,20.33,
0.000,0.000,4.311,0.006,0.000,0.000, ,-0.04,0.20,0.50,0.13,0.07,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7525.27,20.40,
0.000,0.000,4.335,0.006,0.000,0.009, ,-0.04,0.04,-0.14,-0.08,-0.11,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,4.329,0.000,0.000,0.000, ,-0.04,0.12,0.34,-0.01,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.343,0.015,0.000,0.000, ,0.12,0.12,-0.30,-0.15,-0.14,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7640.54,20.40,
0.000,0.000,4.335,0.000,0.000,0.000, ,0.12,0.04,-0.06,-0.01,0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,4.346,0.000,0.003,0.000, ,0.12,0.04,-0.14,-0.01,0.00,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.40,
0.000,0.000,4.387,0.009,0.000,0.000, ,-0.04,-0.04,-0.14,-0.08,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.33,
0.000,0.000,4.387,0.000,0.000,0.003, ,0.04,0.04,0.10,0.03,0.00,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7640.54,20.40,
0.000,0.000,4.405,0.003,0.000,0.000, ,-0.04,0.04,0.10,0.06,0.11,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7570.21,20.44,
0.000,0.000,4.399,0.000,0.000,0.000, ,0.04,-0.04,-0.06,-0.01,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,4.408,0.000,0.000,0.000, ,0.04,-0.04,0.02,0.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.40,
0.000,0.000,4.434,0.000,0.000,0.000, ,-0.04,-0.04,-0.06,-0.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.37,
0.000,0.000,4.431,0.000,0.000,0.000, ,-0.04,-0.04,-0.06,0.03,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,4.443,0.000,0.000,0.003, ,-0.04,-0.04,-0.14,0.03,0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.37,
0.000,0.000,4.446,0.000,0.003,0.006, ,-0.04,0.04,-0.70,-0.22,-0.21,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,4.461,0.000,0.000,0.000, ,-0.04,-0.04,-1.02,-0.25,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7597.56,20.40,
0.000,0.000,4.464,0.009,0.000,0.000, ,-0.12,-0.12,-0.62,-0.04,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,4.481,0.000,0.000,0.000, ,-0.04,-0.20,-1.10,-0.15,-0.18,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7613.19,20.44,
0.000,0.000,4.481,0.015,0.003,0.003, ,-0.04,-0.04,-0.78,-0.11,-0.14,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,4.490,0.000,0.000,0.000, ,-0.04,-0.20,-1.02,-0.11,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.44,
0.000,0.000,4.481,0.000,0.003,0.006, ,-0.12,-0.12,-0.78,-0.08,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7570.21,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,0.04,-0.12,-0.78,-0.08,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,4.513,0.000,0.000,0.003, ,-0.04,-0.12,-1.02,-0.15,-0.18,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7597.56,20.37,
0.000,0.000,4.487,0.000,0.006,0.000, ,-0.04,-0.04,-0.94,-0.18,-0.18,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.33,
0.000,0.006,4.528,0.000,0.000,0.000, ,0.12,-0.12,-0.94,-0.11,-0.28,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,4.513,0.000,0.000,0.000, ,0.04,-0.04,-1.26,-0.29,-0.32,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.44,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,-0.12,-1.26,-0.22,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,-0.20,-1.74,-0.29,-0.35,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.44,
0.000,0.000,4.519,0.000,0.000,0.000, ,-0.12,-0.20,-1.82,-0.36,-0.46,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,-0.12,-1.66,-0.33,-0.42,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7583.88,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.04,-0.04,-1.74,-0.33,-0.35,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.40,
0.000,0.000,4.543,0.003,0.000,0.000, ,-0.04,-0.12,-2.06,-0.50,-0.53,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.04,-0.04,-2.22,-0.54,-0.60,-0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7540.90,20.40,
0.000,0.000,4.516,0.012,0.000,0.000, ,0.04,-0.20,-2.47,-0.54,-0.60,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.40,
0.000,0.000,4.540,0.000,0.000,0.003, ,-0.04,-0.12,-2.63,-0.57,-0.63,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,4.537,0.003,0.000,0.000, ,0.04,-0.12,-2.63,-0.57,-0.60,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7642.49,20.44,
0.000,0.000,4.531,0.000,0.015,0.015, ,-0.04,-0.28,-2.95,-0.71,-0.77,-0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7556.53,20.48,
0.000,0.000,4.513,0.000,0.000,0.003, ,-0.04,-0.28,-3.03,-0.64,-0.77,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.04,-0.12,-3.35,-0.82,-0.88,-0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.37,
0.000,0.000,4.525,0.000,0.003,0.003, ,-0.04,-0.20,-3.35,-0.85,-0.98,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7554.58,20.40,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.12,-0.12,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.40,
0.000,0.000,4.540,0.000,0.003,0.000, ,-0.04,-0.36,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.006,4.549,0.000,0.000,0.012, ,-0.04,0.04,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.44,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.04,-0.04,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,4.546,0.000,0.000,0.003, ,0.04,-0.12,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7583.88,20.44,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.12,-0.12,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.40,
0.000,0.000,4.549,0.003,0.000,0.000, ,0.04,-0.12,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.40,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.04,0.04,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.12,0.12,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7568.25,20.37,
0.000,0.003,4.555,0.003,0.000,0.000, ,0.04,-0.12,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.37,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.12,0.12,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.006,4.560,0.015,0.000,0.000, ,0.04,-0.20,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7685.47,20.44,
0.000,0.000,4.540,0.006,0.000,0.000, ,0.04,-0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.555,0.000,0.003,0.000, ,-0.04,-0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7540.90,20.40,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.20,-0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.40,
0.000,0.000,4.519,0.006,0.000,0.000, ,0.04,-0.04,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.04,-0.04,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7656.17,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,-0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.04,0.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7697.19,20.37,
0.000,0.000,4.540,0.006,0.000,0.000, ,0.04,0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.37,
0.000,0.000,4.555,0.003,0.003,0.006, ,0.20,0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7642.49,20.48,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.04,-0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.04,-0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,4.549,0.000,0.006,0.006, ,0.04,0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.12,0.12,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.12,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.37,
0.000,0.000,4.555,0.000,0.000,0.003, ,0.12,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.20,0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.18,7726.50,20.37,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.12,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7570.21,20.44,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.12,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.560,0.000,0.000,0.000, ,0.04,0.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7640.54,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.04,0.20,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7527.23,20.44,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.04,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7656.17,20.40,
0.000,0.000,4.546,0.000,0.009,0.009, ,0.20,0.28,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.37,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.20,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7712.82,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.531,0.003,0.003,0.003, ,0.04,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7585.84,20.48,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.12,0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7527.23,20.48,
0.000,0.000,4.537,0.000,0.003,0.000, ,0.04,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7626.86,20.40,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.12,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.20,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7712.82,20.37,
0.000,0.000,4.537,0.000,0.009,0.000, ,0.12,0.44,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.28,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7654.21,20.37,
0.000,0.000,4.549,0.006,0.000,0.000, ,0.12,0.44,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.28,0.44,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.44,
0.000,0.000,4.540,0.000,0.003,0.000, ,0.28,0.44,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7570.21,20.44,
0.000,0.000,4.557,0.009,0.000,0.000, ,0.20,0.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.006,4.531,0.000,0.000,0.000, ,0.28,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7613.19,20.44,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.12,0.52,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.003,0.000,4.543,0.000,0.000,0.000, ,0.12,0.52,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.37,
0.000,0.000,4.534,0.006,0.000,0.009, ,0.04,0.60,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7597.56,20.37,
0.000,0.000,4.549,0.000,0.003,0.000, ,0.20,0.68,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7710.87,20.33,
0.000,0.000,4.531,0.006,0.000,0.006, ,0.20,0.76,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7583.88,20.44,
0.000,0.000,4.543,0.000,0.000,0.006, ,0.20,0.60,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.36,0.68,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.36,0.60,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.28,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.28,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.37,
0.000,0.000,4.540,0.006,0.000,0.000, ,0.36,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.40,
0.000,0.000,4.543,0.000,0.003,0.000, ,0.28,0.68,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7581.93,20.33,
0.000,0.000,4.560,0.000,0.000,0.000, ,0.44,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7726.50,20.33,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.36,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7581.93,20.33,
0.000,0.003,4.560,0.006,0.000,0.000, ,0.28,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.20,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,4.557,0.003,0.000,0.000, ,0.28,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.40,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7552.63,20.33,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7697.19,20.33,
0.000,0.000,4.519,0.003,0.000,0.000, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,4.552,0.000,0.000,0.003, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.33,
0.000,0.000,4.543,0.003,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,4.557,0.006,0.000,0.018, ,0.28,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7538.95,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.40,
0.000,0.000,4.552,0.006,0.000,0.000, ,0.28,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7669.84,20.37,
0.000,0.006,4.566,0.000,0.000,0.000, ,0.44,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.33,
0.000,0.000,4.560,0.000,0.000,0.003, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7710.87,20.33,
0.000,0.000,4.531,0.003,0.000,0.003, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.33,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.534,0.003,0.000,0.000, ,0.28,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.36,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,4.546,0.009,0.000,0.009, ,0.36,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.40,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.36,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7669.84,20.37,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.20,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7654.21,20.33,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7624.91,20.29,
0.000,0.000,4.531,0.006,0.003,0.003, ,0.28,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,4.549,0.000,0.000,0.003, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.37,
0.000,0.000,4.555,0.000,0.000,0.003, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.37,
0.000,0.000,4.540,0.003,0.000,0.003, ,0.28,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.40,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7552.63,20.33,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7697.19,20.37,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.33,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7566.30,20.29,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.28,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7640.54,20.33,
0.000,0.009,4.560,0.000,0.000,0.000, ,0.20,1.00,-3.35,-2.05,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.552,0.000,0.000,0.003, ,0.44,1.16,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,4.549,0.009,0.003,0.000, ,0.36,1.08,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.40,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.20,1.08,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.33,
0.000,0.000,4.528,0.000,0.000,0.003, ,0.28,1.08,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7566.30,20.29,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.36,1.08,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7638.58,20.29,
0.000,0.000,4.537,0.000,0.000,0.006, ,0.28,0.92,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.26,
0.000,0.000,4.560,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.33,
0.000,0.000,4.549,0.000,0.000,0.003, ,0.28,0.92,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.37,
0.000,0.000,4.525,0.000,0.006,0.006, ,0.20,1.00,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,4.555,0.003,0.000,0.000, ,0.36,0.92,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.40,
0.000,0.000,4.549,0.003,0.003,0.000, ,0.20,0.84,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.37,
0.000,0.000,4.534,0.006,0.000,0.000, ,0.36,0.92,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.33,
0.000,0.000,4.543,0.009,0.006,0.003, ,0.28,0.92,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7622.95,20.26,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7581.93,20.29,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7638.58,20.29,
0.000,0.000,4.560,0.000,0.000,0.003, ,0.20,1.00,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7538.95,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.28,0.84,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.37,
0.000,0.000,4.534,0.009,0.000,0.000, ,0.28,0.84,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.29,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.37,
0.000,0.012,4.569,0.009,0.000,0.000, ,0.28,0.92,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7624.91,20.29,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.28,0.84,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.29,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.20,0.84,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7667.89,20.33,
0.000,0.000,4.560,0.012,0.003,0.009, ,0.20,0.68,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.531,0.003,0.000,0.003, ,0.04,0.68,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.60,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,4.531,0.000,0.003,0.000, ,0.20,0.68,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7597.56,20.37,
0.000,0.000,4.531,0.006,0.000,0.000, ,0.12,0.76,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,4.540,0.000,0.000,0.006, ,0.20,0.76,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7566.30,20.29,
0.000,0.000,4.522,0.000,0.000,0.000, ,0.20,0.76,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7638.58,20.29,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.20,0.76,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.04,0.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7667.89,20.33,
0.000,0.000,4.528,0.003,0.006,0.012, ,0.04,0.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.12,0.60,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7683.52,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.12,0.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.37,
0.003,0.000,4.519,0.000,0.000,0.000, ,0.12,0.68,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,4.563,0.000,0.000,0.000, ,0.12,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.04,0.52,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.20,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7667.89,20.29,
0.000,0.000,4.560,0.000,0.000,0.000, ,0.12,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,4.549,0.003,0.000,0.000, ,0.04,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.33,
0.000,0.000,4.531,0.015,0.000,0.000, ,0.04,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7525.27,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,-0.04,0.60,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7654.21,20.37,
0.000,0.000,4.549,0.000,0.000,0.009, ,0.20,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.04,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7552.63,20.33,
0.000,0.000,4.531,0.000,0.000,0.006, ,0.04,0.28,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7638.58,20.29,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.12,0.36,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7595.60,20.26,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.04,0.28,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.33,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.12,0.36,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7552.63,20.33,
0.000,0.000,4.549,0.003,0.000,0.000, ,0.04,0.28,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7669.84,20.37,
0.000,0.000,4.534,0.012,0.000,0.000, ,0.04,0.20,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.20,0.28,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7654.21,20.37,
0.000,0.000,4.552,0.003,0.000,0.000, ,-0.04,0.28,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,0.20,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7667.89,20.29,
0.000,0.000,4.519,0.000,0.000,0.000, ,-0.04,0.28,-1.42,-0.50,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.33,
0.000,0.000,4.549,0.000,0.000,0.000, ,-0.04,0.12,-1.10,-0.29,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7552.63,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,-0.04,0.20,-0.06,-0.04,-0.21,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.33,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.04,0.20,0.02,0.03,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.33,
0.000,0.000,4.525,0.000,0.003,0.015, ,-0.04,0.12,0.42,0.17,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7697.19,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.04,0.04,0.18,0.06,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,4.549,0.006,0.009,0.003, ,-0.04,0.20,0.10,0.06,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.04,0.12,-0.06,-0.01,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.04,0.28,-0.38,-0.04,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.37,
0.000,0.009,4.516,0.000,0.000,0.000, ,0.04,-0.04,-0.06,-0.01,-0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.537,0.009,0.000,0.000, ,-0.04,0.04,-0.14,0.03,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.549,0.006,0.000,0.000, ,0.04,-0.04,0.02,-0.04,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.37,
0.000,0.000,4.534,0.000,0.000,0.009, ,-0.04,0.12,0.18,0.13,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,4.528,0.006,0.006,0.000, ,-0.12,-0.12,0.02,0.06,0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.44,
0.000,0.000,4.552,0.006,0.000,0.000, ,-0.04,-0.12,0.10,0.06,0.11,0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,-0.12,-0.04,-0.22,0.06,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.04,0.04,0.02,-0.01,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.04,0.04,0.02,0.06,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,4.555,0.000,0.000,0.000, ,-0.04,-0.04,-1.02,-0.25,-0.28,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,-0.04,-0.20,-0.78,-0.15,-0.21,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.540,0.000,0.000,0.009, ,-0.04,-0.04,-0.30,0.03,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7726.50,20.33,
0.006,0.000,4.552,0.000,0.000,0.000, ,-0.04,-0.12,-0.94,-0.22,-0.18,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,4.534,0.000,0.000,0.009, ,-0.04,-0.12,-0.70,-0.08,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7540.90,20.44,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.12,-0.12,-0.70,-0.08,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7556.53,20.48,
0.000,0.000,4.534,0.009,0.000,0.000, ,-0.04,-0.04,-0.78,-0.01,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.44,
0.000,0.006,4.560,0.000,0.000,0.000, ,-0.04,-0.04,-0.94,-0.04,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.44,
0.000,0.000,4.534,0.000,0.003,0.009, ,-0.04,-0.12,-0.86,-0.11,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.04,-0.28,-1.02,-0.11,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7669.84,20.40,
0.000,0.000,4.522,0.000,0.003,0.003, ,-0.20,-0.04,-1.10,-0.15,-0.18,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,-0.04,-0.12,-1.34,-0.25,-0.32,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7669.84,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,-0.12,-0.20,-1.34,-0.18,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
