SAP ID,109000181440,
0.000,0.000,4.522,0.003,0.003,0.000, ,-0.04,-0.12,-1.66,-0.33,-0.39,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7556.53,20.44,
0.000,0.000,4.534,0.003,0.000,0.000, ,0.20,-0.20,-1.74,-0.36,-0.42,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.04,-0.04,-1.50,-0.25,-0.35,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7540.90,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,-0.04,-0.20,-1.90,-0.33,-0.39,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,-0.04,-0.12,-2.22,-0.47,-0.49,-0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,-0.04,-0.04,-2.22,-0.47,-0.60,-0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,-0.04,-0.20,-2.47,-0.54,-0.63,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7597.56,20.40,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.04,-0.12,-2.55,-0.57,-0.56,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.000,4.534,0.003,0.000,0.000, ,0.12,-0.12,-2.87,-0.61,-0.67,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7613.19,20.48,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.04,-0.12,-3.03,-0.61,-0.74,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7513.55,20.48,
0.000,0.000,4.522,0.000,0.003,0.003, ,0.04,-0.28,-2.79,-0.68,-0.74,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7685.47,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,-0.04,-0.04,-3.35,-0.82,-0.88,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,4.549,0.000,0.000,0.000, ,-0.04,-0.12,-3.35,-0.89,-0.98,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.44,
0.000,0.000,4.537,0.009,0.006,0.015, ,0.04,-0.04,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7611.23,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,-0.12,-0.12,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.37,
0.000,0.000,4.531,0.009,0.000,0.000, ,0.04,-0.12,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.37,
0.000,0.000,4.528,0.000,0.003,0.000, ,0.04,-0.12,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.40,
0.000,0.000,4.537,0.000,0.000,0.000, ,-0.12,-0.20,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7642.49,20.44,
0.000,0.000,4.531,0.000,0.006,0.000, ,-0.04,-0.12,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.04,-0.04,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.44,
0.000,0.000,4.540,0.000,0.000,0.003, ,0.04,-0.04,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7556.53,20.48,
0.000,0.000,4.534,0.000,0.000,0.000, ,-0.12,0.12,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7669.84,20.44,
0.000,0.000,4.555,0.000,0.000,0.000, ,-0.04,-0.12,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7597.56,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,-0.04,0.04,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.37,
0.000,0.000,4.525,0.000,0.006,0.003, ,-0.04,-0.04,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.40,
0.000,0.000,4.513,0.009,0.000,0.000, ,0.12,-0.04,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.40,
0.000,0.000,4.552,0.000,0.000,0.000, ,0.12,0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.000,4.525,0.003,0.000,0.000, ,0.04,0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.40,7540.90,20.44,
0.000,0.009,4.543,0.003,0.000,0.000, ,0.20,-0.12,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7628.82,20.48,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.04,0.04,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7556.53,20.48,
0.000,0.009,4.552,0.000,0.000,0.000, ,-0.04,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7656.17,20.44,
0.000,0.000,4.543,0.006,0.000,0.000, ,0.20,0.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.12,0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.40,
0.000,0.000,4.549,0.012,0.000,0.000, ,0.20,-0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,-0.04,-0.20,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.44,
0.000,0.000,4.537,0.006,0.009,0.009, ,0.04,0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.20,0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7583.88,20.40,
0.000,0.000,4.513,0.000,0.006,0.000, ,0.20,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7642.49,20.44,
0.000,0.000,4.531,0.003,0.000,0.000, ,0.20,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,4.534,0.003,0.000,0.000, ,0.12,0.20,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7712.82,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.20,0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.12,0.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,4.540,0.003,0.000,0.009, ,0.20,0.20,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7626.86,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,0.12,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,0.20,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7656.17,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7527.23,20.48,
0.000,0.006,4.531,0.000,0.000,0.000, ,0.12,0.28,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7656.17,20.48,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.20,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,4.531,0.000,0.000,0.012, ,0.12,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.540,0.006,0.000,0.000, ,0.12,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.40,
0.000,0.000,4.528,0.000,0.000,0.009, ,0.04,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.12,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7697.19,20.37,
0.000,0.000,4.528,0.003,0.000,0.000, ,0.20,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.48,
0.000,0.000,4.513,0.000,0.000,0.000, ,0.12,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7685.47,20.44,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.20,0.44,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.44,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.531,0.006,0.000,0.009, ,0.20,0.44,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7613.19,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.28,0.44,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.20,0.36,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7656.17,20.40,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.12,0.44,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.20,0.44,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7699.15,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.20,0.60,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,4.522,0.003,0.000,0.000, ,0.28,0.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7585.84,20.48,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.36,0.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.003,4.531,0.000,0.000,0.003, ,0.20,0.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.12,0.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7640.54,20.40,
0.000,0.000,4.519,0.003,0.000,0.000, ,0.28,0.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.28,0.60,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7669.84,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.44,0.60,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7595.60,20.33,
0.000,0.000,4.499,0.000,0.003,0.000, ,0.28,0.68,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7712.82,20.37,
0.000,0.000,4.513,0.000,0.000,0.000, ,0.28,0.60,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.36,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.36,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.36,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.44,
0.000,0.000,4.513,0.003,0.000,0.000, ,0.28,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.33,
0.000,0.000,4.525,0.003,0.000,0.000, ,0.28,0.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7624.91,20.33,
0.000,0.000,4.513,0.006,0.000,0.000, ,0.36,0.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7538.95,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7654.21,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,0.44,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7697.19,20.37,
0.000,0.000,4.555,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.33,
0.000,0.000,4.525,0.006,0.000,0.000, ,0.44,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.33,
0.000,0.003,4.537,0.000,0.000,0.000, ,0.44,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7611.23,20.37,
0.000,0.000,4.516,0.006,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7654.21,20.37,
0.000,0.000,4.516,0.012,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7540.90,20.40,
0.000,0.000,4.546,0.000,0.000,0.006, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,4.534,0.003,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.37,
0.000,0.000,4.528,0.009,0.003,0.003, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7697.19,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.36,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.33,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.36,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.29,
0.000,0.000,4.516,0.003,0.000,0.006, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.33,
0.000,0.000,4.519,0.000,0.006,0.000, ,0.36,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7552.63,20.33,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.36,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.40,
0.000,0.000,4.499,0.000,0.003,0.000, ,0.20,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7525.27,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,0.36,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.28,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,0.28,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7697.19,20.33,
0.000,0.000,4.499,0.003,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7624.91,20.29,
0.000,0.000,4.531,0.006,0.000,0.000, ,0.44,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7552.63,20.33,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.44,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,4.516,0.000,0.000,0.000, ,0.36,1.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.36,1.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.20,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7525.27,20.40,
0.000,0.000,4.537,0.006,0.000,0.000, ,0.36,1.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7710.87,20.33,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.28,1.08,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,4.531,0.015,0.000,0.000, ,0.28,0.92,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7552.63,20.33,
0.000,0.000,4.516,0.000,0.003,0.003, ,0.36,1.16,-3.35,-2.05,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.29,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.534,0.000,0.003,0.009, ,0.20,1.00,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7654.21,20.33,
0.000,0.000,4.496,0.009,0.003,0.003, ,0.28,0.92,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.33,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.20,1.00,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7710.87,20.33,
0.000,0.000,4.499,0.003,0.000,0.000, ,0.28,0.92,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.37,
0.000,0.000,4.537,0.012,0.000,0.009, ,0.12,0.84,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7654.21,20.33,
0.000,0.000,4.519,0.000,0.003,0.000, ,0.20,1.00,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.12,1.00,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.516,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.33,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.44,1.08,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.012,4.543,0.000,0.000,0.000, ,0.36,1.16,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.28,1.00,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.28,0.84,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.03,7697.19,20.33,
0.000,0.003,4.537,0.009,0.000,0.000, ,0.28,1.00,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.36,0.92,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7538.95,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.36,1.00,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.36,1.00,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7667.89,20.33,
0.000,0.000,4.516,0.003,0.000,0.000, ,0.28,0.92,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7697.19,20.33,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.36,0.92,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.33,
0.000,0.000,4.528,0.000,0.000,0.006, ,0.20,0.76,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,4.525,0.003,0.000,0.000, ,0.28,0.76,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.37,
0.000,0.000,4.549,0.003,0.000,0.009, ,0.28,0.84,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.37,
0.000,0.000,4.543,0.000,0.000,0.000, ,0.28,0.92,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7697.19,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.44,0.84,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.33,
0.000,0.000,4.516,0.000,0.000,0.000, ,0.36,0.84,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7654.21,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.36,0.84,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.33,
0.000,0.000,4.525,0.000,0.000,0.000, ,0.36,0.84,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7538.95,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.44,0.76,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.44,0.68,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.36,0.68,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.37,
0.000,0.000,4.560,0.000,0.000,0.000, ,0.44,0.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,0.52,0.68,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7710.87,20.33,
0.000,0.000,4.534,0.000,0.000,0.000, ,0.52,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.33,
0.000,0.000,4.534,0.003,0.006,0.012, ,0.52,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7538.95,20.33,
0.000,0.000,4.499,0.000,0.000,0.000, ,0.36,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7624.91,20.33,
0.000,0.000,4.546,0.006,0.000,0.000, ,0.44,0.68,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,4.546,0.003,0.000,0.000, ,0.44,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7654.21,20.37,
0.000,0.000,4.543,0.000,0.003,0.015, ,0.52,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.44,0.44,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7683.52,20.33,
0.000,0.000,4.525,0.006,0.012,0.006, ,0.52,0.52,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.33,
0.003,0.000,4.540,0.000,0.000,0.000, ,0.52,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,4.537,0.000,0.000,0.000, ,0.44,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7638.58,20.29,
0.000,0.000,4.516,0.006,0.009,0.003, ,0.60,0.52,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7552.63,20.33,
0.000,0.000,4.519,0.000,0.000,0.000, ,0.68,0.52,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7654.21,20.37,
0.000,0.000,4.537,0.003,0.000,0.000, ,0.60,0.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7538.95,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.68,0.44,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.81,7654.21,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,0.60,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7538.95,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.68,0.52,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,4.528,0.000,0.000,0.006, ,0.68,0.36,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.33,
0.000,0.000,4.543,0.003,0.006,0.000, ,0.68,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7552.63,20.33,
0.000,0.000,4.525,0.006,0.000,0.000, ,0.76,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7640.54,20.33,
0.000,0.000,4.540,0.003,0.000,0.000, ,0.76,0.12,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.33,
0.000,0.000,4.519,0.015,0.006,0.000, ,0.76,0.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.33,
0.000,0.000,4.549,0.000,0.000,0.006, ,0.84,0.28,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,0.84,0.28,-3.03,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7669.84,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.76,0.20,-1.42,-0.57,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7583.88,20.40,
0.000,0.000,4.516,0.000,0.006,0.012, ,0.76,0.12,-0.62,-0.18,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.531,0.003,0.000,0.003, ,0.76,0.04,-0.22,-0.18,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7597.56,20.37,
0.000,0.000,4.549,0.000,0.000,0.000, ,0.92,0.20,0.34,0.17,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.33,
0.000,0.000,4.522,0.000,0.000,0.000, ,0.92,0.20,0.18,0.03,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7667.89,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,0.76,0.12,0.02,0.10,0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.37,
0.000,0.000,4.516,0.000,0.000,0.000, ,1.00,0.28,0.02,-0.04,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7683.52,20.40,
0.000,0.003,4.537,0.000,0.000,0.000, ,0.92,0.04,-0.06,-0.01,0.00,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,4.546,0.000,0.000,0.000, ,0.92,0.12,0.10,-0.08,-0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.40,
0.000,0.000,4.543,0.003,0.000,0.000, ,1.00,-0.04,0.10,0.06,0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,4.546,0.000,0.003,0.000, ,0.84,-0.04,-0.14,0.03,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7554.58,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,1.08,0.12,0.10,0.03,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,4.540,0.000,0.000,0.000, ,1.08,0.12,-0.06,-0.01,-0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.006,4.499,0.000,0.000,0.000, ,1.08,0.04,-0.14,-0.01,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.33,
0.000,0.000,4.522,0.000,0.006,0.003, ,1.00,-0.12,0.10,0.13,0.07,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,1.08,0.04,-0.06,-0.01,-0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.003,4.528,0.000,0.000,0.006, ,1.08,-0.04,0.02,0.06,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7556.53,20.48,
0.000,0.000,4.516,0.006,0.009,0.000, ,1.16,-0.04,-0.14,0.13,0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7597.56,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,1.24,-0.12,-1.18,-0.25,-0.35,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.511,0.000,0.009,0.006, ,1.24,-0.12,-0.78,-0.11,-0.21,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.40,
0.000,0.000,4.519,0.006,0.000,0.000, ,1.48,0.04,-0.30,-0.04,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,1.48,-0.04,-0.78,-0.22,-0.28,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.40,
0.000,0.000,4.540,0.000,0.000,0.000, ,1.48,-0.04,-0.62,-0.08,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7667.89,20.33,
0.000,0.000,4.534,0.000,0.000,0.000, ,1.48,-0.12,-0.70,-0.11,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.40,
0.000,0.000,4.543,0.000,0.000,0.000, ,1.48,-0.04,-0.54,-0.04,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7699.15,20.40,
0.003,0.000,4.549,0.003,0.000,0.000, ,1.64,-0.28,-0.78,-0.04,0.00,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,4.525,0.003,0.012,0.000, ,1.56,-0.12,-1.02,-0.15,-0.21,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,4.519,0.000,0.000,0.000, ,1.72,-0.12,-1.02,-0.08,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7599.51,20.44,
0.000,0.000,4.522,0.003,0.006,0.000, ,1.64,-0.12,-1.26,-0.18,-0.18,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.552,0.000,0.000,0.000, ,1.64,-0.20,-1.66,-0.25,-0.28,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.40,
0.000,0.000,4.522,0.000,0.006,0.015, ,1.64,-0.20,-1.50,-0.18,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,4.537,0.000,0.000,0.000, ,1.72,-0.12,-1.74,-0.36,-0.39,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7669.84,20.40,
0.000,0.000,4.531,0.012,0.015,0.009, ,1.64,-0.12,-1.66,-0.25,-0.32,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,4.557,0.000,0.006,0.000, ,1.96,-0.12,-1.74,-0.29,-0.32,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7685.47,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,1.88,-0.12,-1.98,-0.33,-0.42,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7556.53,20.48,
0.000,0.000,4.499,0.000,0.000,0.000, ,1.88,-0.04,-2.31,-0.47,-0.56,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7613.19,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,2.04,-0.04,-2.22,-0.54,-0.56,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,2.04,-0.04,-2.39,-0.54,-0.56,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.003,4.540,0.000,0.000,0.000, ,2.20,-0.04,-2.39,-0.61,-0.67,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7613.19,20.44,
0.000,0.000,4.540,0.000,0.000,0.000, ,2.04,-0.20,-2.87,-0.61,-0.67,-0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7581.93,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,1.96,-0.20,-2.87,-0.61,-0.67,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,2.20,0.04,-3.35,-0.75,-0.84,-0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7583.88,20.40,
0.000,0.003,4.534,0.000,0.000,0.000, ,2.29,-0.12,-3.35,-0.85,-0.95,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7685.47,20.48,
0.000,0.000,4.522,0.000,0.000,0.000, ,2.29,-0.04,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7583.88,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,2.20,-0.12,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7628.82,20.48,
0.000,0.000,4.499,0.000,0.006,0.006, ,2.20,-0.28,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,2.29,-0.12,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7556.53,20.44,
0.000,0.000,4.543,0.000,0.003,0.003, ,2.29,-0.12,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,4.519,0.006,0.006,0.012, ,2.37,-0.04,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,2.45,-0.04,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7613.19,20.44,
0.000,0.000,4.540,0.000,0.000,0.003, ,2.37,-0.04,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7570.21,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,2.37,-0.12,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7685.47,20.44,
0.000,0.003,4.537,0.000,0.000,0.000, ,2.53,0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,4.552,0.000,0.000,0.000, ,2.61,-0.12,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7656.17,20.40,
0.000,0.000,4.525,0.000,0.000,0.006, ,2.53,-0.12,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,2.53,-0.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,2.53,0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,4.531,0.006,0.000,0.000, ,2.61,-0.12,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,2.77,0.12,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,4.513,0.003,0.000,0.000, ,2.69,-0.04,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,4.525,0.000,0.000,0.000, ,2.77,0.04,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7671.79,20.48,
0.000,0.000,4.519,0.003,0.000,0.000, ,2.69,-0.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.44,
0.000,0.000,4.540,0.000,0.003,0.006, ,2.69,-0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7613.19,20.48,
0.000,0.000,4.543,0.006,0.000,0.000, ,2.93,0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.534,0.000,0.000,0.006, ,2.85,-0.04,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7568.25,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,2.85,0.20,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.40,
0.000,0.003,4.531,0.006,0.000,0.000, ,3.09,0.12,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,4.513,0.000,0.003,0.000, ,3.09,0.28,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7685.47,20.44,
0.000,0.003,4.540,0.000,0.000,0.000, ,3.17,0.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.40,
0.000,0.000,4.534,0.003,0.006,0.003, ,3.01,0.04,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7583.88,20.44,
0.000,0.000,4.528,0.003,0.000,0.000, ,3.09,0.20,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7585.84,20.48,
0.000,0.000,4.534,0.000,0.000,0.012, ,3.09,0.20,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,4.519,0.003,0.012,0.000, ,3.17,0.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.40,
0.000,0.000,4.513,0.000,0.000,0.006, ,3.17,0.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.522,0.000,0.000,0.009, ,3.17,0.36,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7669.84,20.40,
0.000,0.000,4.519,0.000,0.000,0.000, ,3.17,0.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.525,0.000,0.000,0.003, ,3.25,0.36,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7699.15,20.44,
0.000,0.000,4.531,0.000,0.000,0.000, ,3.33,0.28,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7583.88,20.44,
0.000,0.000,4.522,0.003,0.000,0.000, ,3.49,0.28,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,4.543,0.000,0.000,0.000, ,3.49,0.44,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7626.86,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,3.41,0.68,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,3.57,0.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7613.19,20.44,
0.000,0.000,4.499,0.006,0.003,0.012, ,3.65,0.60,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.44,
0.000,0.000,4.525,0.000,0.000,0.003, ,3.57,0.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7712.82,20.40,
0.000,0.003,4.531,0.003,0.000,0.000, ,3.73,0.60,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7583.88,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,3.65,0.68,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.516,0.003,0.000,0.000, ,3.73,0.68,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.44,
0.000,0.000,4.522,0.000,0.000,0.000, ,3.81,0.68,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.519,0.000,0.000,0.000, ,3.97,0.84,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7613.19,20.48,
0.000,0.000,4.513,0.000,0.003,0.012, ,3.81,0.76,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,4.519,0.018,0.000,0.000, ,3.81,0.68,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.40,
0.003,0.000,4.522,0.003,0.003,0.006, ,3.89,0.76,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.40,7570.21,20.44,
0.000,0.000,4.516,0.000,0.000,0.000, ,3.89,0.84,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,4.05,0.84,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.40,
0.000,0.000,4.540,0.003,0.000,0.000, ,4.21,1.00,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7685.47,20.44,
0.000,0.003,4.540,0.000,0.000,0.000, ,4.29,1.08,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.48,
0.000,0.000,4.525,0.015,0.000,0.000, ,4.21,1.00,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.48,
0.000,0.000,4.519,0.000,0.000,0.000, ,4.29,1.00,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.40,
0.000,0.000,4.531,0.015,0.006,0.000, ,4.29,1.16,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.44,
0.000,0.000,4.516,0.009,0.000,0.000, ,4.37,1.16,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,4.45,1.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,4.516,0.006,0.000,0.000, ,4.45,1.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7699.15,20.40,
0.000,0.000,4.522,0.000,0.009,0.003, ,4.37,1.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,4.45,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7554.58,20.40,
0.000,0.000,4.519,0.000,0.000,0.006, ,4.45,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,4.61,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,4.516,0.003,0.000,0.006, ,4.69,1.64,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7656.17,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,4.77,1.72,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.33,
0.000,0.000,4.531,0.003,0.000,0.000, ,4.69,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7697.19,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,4.69,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,4.528,0.003,0.000,0.000, ,4.77,1.72,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.40,
0.000,0.000,4.522,0.012,0.000,0.006, ,4.85,1.80,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.522,0.000,0.003,0.000, ,4.77,1.88,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.40,
0.000,0.003,4.525,0.009,0.000,0.000, ,4.85,1.88,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,4.537,0.000,0.000,0.000, ,5.01,1.96,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.531,0.000,0.000,0.000, ,5.01,2.12,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7697.19,20.37,
0.000,0.000,4.534,0.003,0.000,0.000, ,5.09,2.12,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,5.09,2.04,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7710.87,20.33,
0.000,0.000,4.540,0.000,0.000,0.000, ,5.09,2.12,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7597.56,20.37,
0.000,0.009,4.525,0.012,0.000,0.000, ,5.33,2.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,5.33,2.45,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7640.54,20.37,
0.000,0.000,4.522,0.003,0.000,0.000, ,5.25,2.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.499,0.003,0.000,0.000, ,5.41,2.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7683.52,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,5.41,2.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.37,
0.000,0.000,4.516,0.003,0.000,0.000, ,5.49,2.85,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.37,
0.000,0.000,4.519,0.006,0.000,0.000, ,5.49,2.69,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.528,0.012,0.000,0.000, ,5.65,2.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.33,
0.000,0.000,4.525,0.000,0.000,0.000, ,5.65,2.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7638.58,20.29,
0.000,0.000,4.516,0.006,0.000,0.000, ,5.65,3.09,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,4.499,0.000,0.003,0.012, ,5.65,3.01,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.37,
0.000,0.000,4.522,0.006,0.000,0.000, ,5.89,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,4.528,0.009,0.000,0.000, ,5.89,3.01,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7525.27,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,5.81,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7624.91,20.33,
0.000,0.000,4.528,0.000,0.000,0.000, ,6.05,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,6.05,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7640.54,20.37,
0.000,0.000,4.537,0.000,0.000,0.000, ,6.05,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,4.537,0.006,0.000,0.000, ,6.05,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7710.87,20.33,
0.000,0.000,4.522,0.009,0.000,0.000, ,6.05,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,4.543,0.000,0.000,0.000, ,6.13,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7581.93,20.37,
0.000,0.000,4.525,0.003,0.000,0.000, ,6.29,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,4.522,0.000,0.000,0.012, ,6.29,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.522,0.000,0.000,0.000, ,6.29,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.37,
0.000,0.000,4.534,0.000,0.009,0.009, ,6.45,3.65,-3.35,-1.98,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,4.499,0.003,0.000,0.000, ,6.37,3.81,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7697.19,20.33,
0.000,0.000,4.537,0.003,0.006,0.009, ,6.53,3.89,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7595.60,20.29,
0.000,0.000,4.516,0.006,0.000,0.000, ,6.69,3.89,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.37,
