SAP ID,109000181440,
0.000,0.000,4.546,0.000,0.000,0.000, ,6.61,3.97,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7595.60,20.33,
0.000,0.000,4.519,0.006,0.000,0.000, ,6.86,4.05,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7525.27,20.37,
0.000,0.000,4.540,0.000,0.000,0.000, ,6.86,3.97,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.37,
0.000,0.000,4.552,0.009,0.000,0.000, ,7.02,4.05,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,6.94,4.21,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7667.89,20.33,
0.000,0.000,4.534,0.006,0.000,0.000, ,7.02,4.29,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.540,0.000,0.000,0.000, ,7.02,4.37,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7697.19,20.29,
0.000,0.000,4.522,0.003,0.000,0.000, ,7.10,4.29,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.29,
0.000,0.000,4.522,0.000,0.000,0.000, ,7.26,4.45,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.33,
0.000,0.000,4.522,0.003,0.003,0.012, ,7.34,4.37,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.33,
0.000,0.000,4.531,0.000,0.000,0.000, ,7.26,4.45,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7538.95,20.37,
0.000,0.000,4.537,0.000,0.000,0.006, ,7.42,4.45,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7597.56,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,7.50,4.61,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7538.95,20.37,
0.000,0.000,4.534,0.000,0.003,0.009, ,7.50,4.61,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,7.58,4.69,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.37,
0.000,0.000,4.522,0.012,0.006,0.000, ,7.74,4.85,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7667.89,20.33,
0.000,0.000,4.513,0.000,0.003,0.000, ,7.90,4.93,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.29,
0.000,0.000,4.516,0.000,0.000,0.003, ,7.74,4.93,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7697.19,20.37,
0.000,0.000,4.513,0.000,0.000,0.000, ,7.90,5.17,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.006,4.534,0.000,0.000,0.000, ,7.98,5.09,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7538.95,20.37,
0.000,0.000,4.534,0.000,0.000,0.000, ,8.06,5.25,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7626.86,20.37,
0.000,0.000,4.525,0.009,0.000,0.000, ,8.14,5.33,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7538.95,20.37,
0.000,0.000,4.528,0.006,0.000,0.000, ,8.22,5.25,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7654.21,20.33,
0.000,0.000,4.513,0.000,0.000,0.000, ,8.30,5.33,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.81,7568.25,20.33,
0.000,0.000,4.534,0.000,0.000,0.000, ,8.22,5.41,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7726.50,20.29,
0.000,0.000,4.519,0.003,0.000,0.000, ,8.46,5.49,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7622.95,20.26,
0.000,0.000,4.552,0.009,0.003,0.000, ,8.46,5.65,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7595.60,20.26,
0.000,0.000,4.522,0.000,0.000,0.000, ,8.62,5.65,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.37,
0.000,0.000,4.522,0.000,0.000,0.009, ,8.70,5.81,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7538.95,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,8.70,5.81,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7654.21,20.33,
0.000,0.000,4.528,0.006,0.003,0.006, ,8.70,5.81,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,8.78,5.89,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7683.52,20.37,
0.000,0.000,4.546,0.006,0.000,0.003, ,8.86,5.89,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,16.92,7581.93,20.33,
0.000,0.000,4.519,0.003,0.000,0.000, ,8.86,6.05,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7681.56,20.29,
0.000,0.000,4.531,0.000,0.000,0.000, ,8.94,6.05,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,16.89,7595.60,20.33,
0.000,0.000,4.543,0.000,0.000,0.000, ,9.10,6.05,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7581.93,20.29,
0.000,0.000,4.552,0.000,0.000,0.000, ,9.26,6.29,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7624.91,20.33,
0.000,0.000,4.528,0.000,0.000,0.000, ,9.18,6.21,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7540.90,20.40,
0.000,0.000,4.537,0.000,0.000,0.006, ,9.34,6.45,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,9.50,6.53,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,9.50,6.45,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7611.23,20.33,
0.000,0.000,4.499,0.006,0.000,0.000, ,9.50,6.29,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7624.91,20.29,
0.000,0.000,4.499,0.003,0.000,0.000, ,9.58,6.45,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.29,
0.000,0.000,4.528,0.000,0.000,0.000, ,9.58,6.53,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7667.89,20.29,
0.000,0.000,4.499,0.000,0.000,0.000, ,9.74,6.61,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.516,0.003,0.000,0.000, ,9.90,6.94,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,9.98,6.86,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.37,
0.000,0.000,4.516,0.003,0.000,0.003, ,9.98,6.94,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7669.84,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,10.06,7.02,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.37,
0.000,0.000,4.499,0.006,0.000,0.003, ,10.06,7.02,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.516,0.000,0.000,0.000, ,10.30,7.18,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.33,
0.000,0.000,4.519,0.003,0.000,0.000, ,10.30,7.10,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.33,
0.000,0.000,4.516,0.000,0.000,0.012, ,10.30,7.10,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7638.58,20.29,
0.000,0.000,4.531,0.000,0.000,0.000, ,10.54,7.26,-3.11,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7525.27,20.40,
0.000,0.006,4.516,0.000,0.000,0.000, ,10.70,7.42,-1.42,-0.47,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7656.17,20.40,
0.000,0.000,4.522,0.006,0.000,0.000, ,10.78,7.26,-0.78,-0.29,-1.02,-0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,10.86,7.58,-0.38,-0.11,-0.25,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7583.88,20.40,
0.000,0.000,4.519,0.000,0.000,0.009, ,10.78,7.50,0.50,0.06,-0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,10.86,7.34,0.02,-0.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.528,0.009,0.006,0.000, ,10.94,7.58,0.02,0.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7654.21,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,10.94,7.66,-0.14,-0.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,11.10,7.82,-0.22,-0.01,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.40,
0.000,0.000,4.519,0.000,0.000,0.000, ,11.18,7.82,-0.14,-0.04,-0.04,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.37,
0.000,0.000,4.519,0.000,0.000,0.000, ,11.34,7.82,0.02,0.06,0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7656.17,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,11.34,7.98,0.10,-0.01,0.00,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,11.75,8.06,0.10,0.03,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7626.86,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,11.75,8.06,0.18,0.03,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.006,4.546,0.000,0.000,0.000, ,11.83,8.14,0.02,-0.04,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7540.90,20.40,
0.000,0.000,4.534,0.000,0.000,0.009, ,11.91,8.22,0.02,0.03,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.37,
0.000,0.000,4.516,0.000,0.003,0.000, ,11.99,8.30,-0.06,-0.04,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.33,
0.000,0.000,4.534,0.009,0.000,0.000, ,12.07,8.38,-0.22,0.03,-0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,12.23,8.54,-0.14,0.06,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7540.90,20.44,
0.000,0.000,4.516,0.000,0.000,0.000, ,12.23,8.38,-1.02,-0.18,-0.21,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,12.47,8.62,-0.46,-0.01,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7556.53,20.44,
0.000,0.000,4.525,0.000,0.000,0.000, ,12.47,8.70,-0.46,-0.08,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,12.55,8.62,-1.02,-0.18,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,12.71,8.94,-0.62,-0.08,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,4.528,0.003,0.000,0.000, ,12.87,8.94,-0.94,-0.08,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,4.493,0.000,0.000,0.000, ,12.95,9.10,-0.62,-0.04,-0.11,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.513,0.003,0.000,0.000, ,13.11,9.18,-0.78,-0.08,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,13.19,9.26,-0.78,-0.18,-0.21,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,4.519,0.000,0.000,0.000, ,13.19,9.34,-0.94,-0.18,-0.18,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7642.49,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,13.27,9.58,-1.18,-0.25,-0.28,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,4.534,0.003,0.009,0.000, ,13.59,9.34,-1.50,-0.25,-0.21,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.44,
0.000,0.000,4.525,0.000,0.000,0.000, ,13.59,9.50,-1.58,-0.25,-0.28,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,4.528,0.000,0.000,0.003, ,13.75,9.58,-2.06,-0.29,-0.39,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,4.513,0.000,0.003,0.003, ,13.83,9.90,-1.90,-0.29,-0.39,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.40,
0.000,0.000,4.528,0.006,0.003,0.000, ,13.99,9.82,-1.74,-0.29,-0.32,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,14.15,10.06,-1.98,-0.36,-0.42,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7712.82,20.37,
0.000,0.000,4.522,0.009,0.000,0.000, ,14.31,10.30,-2.06,-0.40,-0.49,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7570.21,20.48,
0.000,0.000,4.513,0.000,0.000,0.000, ,14.39,10.22,-2.47,-0.54,-0.60,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7527.23,20.44,
0.000,0.000,4.516,0.000,0.003,0.012, ,14.47,10.30,-2.39,-0.61,-0.63,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7585.84,20.48,
0.000,0.000,4.537,0.000,0.000,0.000, ,14.71,10.46,-2.47,-0.54,-0.56,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.513,0.000,0.000,0.000, ,14.87,10.62,-2.87,-0.61,-0.74,-0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7656.17,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,14.95,10.86,-2.87,-0.64,-0.74,-0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.000,4.519,0.012,0.000,0.000, ,15.03,10.94,-3.27,-0.75,-0.81,-0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7697.19,20.37,
0.000,0.000,4.528,0.000,0.000,0.000, ,15.19,10.86,-3.35,-0.89,-0.98,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,15.27,10.94,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7671.79,20.48,
0.000,0.000,4.522,0.003,0.000,0.000, ,15.59,11.26,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7597.56,20.40,
0.000,0.000,4.540,0.000,0.003,0.000, ,15.59,11.18,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7527.23,20.48,
0.000,0.000,4.528,0.000,0.000,0.000, ,15.67,11.51,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7599.51,20.44,
0.000,0.000,4.534,0.000,0.000,0.000, ,15.83,11.34,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7570.21,20.44,
0.000,0.000,4.519,0.003,0.000,0.000, ,16.00,11.59,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,4.531,0.003,0.006,0.000, ,16.08,11.67,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7570.21,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,16.24,11.99,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.40,
0.000,0.000,4.528,0.006,0.000,0.000, ,16.40,11.91,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.29,7568.25,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,16.56,12.15,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.44,
0.000,0.009,4.522,0.000,0.003,0.003, ,16.64,12.23,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,4.499,0.003,0.000,0.000, ,16.72,12.39,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7642.49,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,16.72,12.63,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,4.513,0.000,0.003,0.012, ,17.12,12.79,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,4.516,0.012,0.000,0.000, ,17.12,13.03,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,4.534,0.000,0.000,0.000, ,17.28,13.11,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,4.513,0.000,0.006,0.012, ,17.28,13.19,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.40,
0.000,0.000,4.525,0.003,0.000,0.000, ,17.52,13.43,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.499,0.000,0.003,0.000, ,17.68,13.67,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.44,7599.51,20.48,
0.000,0.000,4.525,0.000,0.000,0.000, ,17.92,13.91,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,17.92,13.91,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,4.516,0.000,0.000,0.000, ,18.00,14.15,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7613.19,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,18.40,14.23,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,4.528,0.000,0.003,0.000, ,18.40,14.23,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7699.15,20.44,
0.000,0.000,4.525,0.000,0.000,0.000, ,18.56,14.55,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,4.522,0.003,0.000,0.000, ,18.80,14.63,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.40,
0.000,0.000,4.519,0.003,0.000,0.000, ,18.88,14.79,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.40,
0.000,0.000,4.519,0.000,0.003,0.006, ,19.04,15.19,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.525,0.000,0.000,0.000, ,19.20,15.03,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7642.49,20.44,
0.000,0.000,4.513,0.000,0.000,0.000, ,19.36,15.35,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,4.525,0.009,0.000,0.006, ,19.68,15.51,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.40,7699.15,20.48,
0.000,0.000,4.525,0.000,0.000,0.000, ,19.76,15.67,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.44,
0.000,0.000,4.543,0.012,0.003,0.000, ,20.00,15.67,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,20.08,15.83,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.40,
0.000,0.000,4.537,0.006,0.000,0.000, ,20.24,16.00,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.528,0.006,0.000,0.003, ,20.48,16.32,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7640.54,20.40,
0.000,0.000,4.531,0.000,0.000,0.000, ,20.65,16.32,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7556.53,20.48,
0.000,0.000,4.516,0.012,0.000,0.018, ,20.81,16.56,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7685.47,20.44,
0.000,0.000,4.516,0.000,0.000,0.000, ,20.89,16.64,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.48,
0.000,0.000,4.499,0.003,0.009,0.012, ,21.05,16.72,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,4.543,0.000,0.000,0.003, ,21.37,17.04,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7613.19,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,21.45,17.28,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,4.525,0.000,0.003,0.000, ,21.61,17.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7683.52,20.40,
0.000,0.000,4.528,0.000,0.000,0.000, ,21.85,17.52,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,4.522,0.009,0.000,0.006, ,22.09,17.60,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7712.82,20.44,
0.000,0.000,4.519,0.000,0.000,0.000, ,22.17,17.84,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,4.528,0.009,0.000,0.000, ,22.33,17.92,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7556.53,20.44,
0.000,0.000,4.522,0.006,0.003,0.000, ,22.41,18.08,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7642.49,20.44,
0.000,0.000,4.519,0.003,0.000,0.000, ,22.65,18.16,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.499,0.000,0.000,0.000, ,22.89,18.48,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7656.17,20.44,
0.000,0.000,4.537,0.000,0.000,0.000, ,22.97,18.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,4.516,0.000,0.000,0.000, ,23.13,18.80,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7726.50,20.40,
0.000,0.000,4.516,0.009,0.000,0.000, ,23.37,18.88,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7624.91,20.33,
0.000,0.000,4.516,0.000,0.003,0.003, ,23.53,19.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,4.528,0.000,0.000,0.000, ,23.69,19.28,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7583.88,20.44,
0.000,0.000,4.499,0.012,0.000,0.009, ,23.85,19.44,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,4.513,0.009,0.000,0.000, ,23.93,19.60,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7613.19,20.44,
0.000,0.000,4.516,0.000,0.009,0.009, ,24.09,19.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7554.58,20.40,
0.000,0.000,4.519,0.000,0.000,0.000, ,24.33,20.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.499,0.009,0.006,0.000, ,24.41,20.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.33,
0.000,0.000,4.513,0.000,0.000,0.000, ,24.73,20.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.37,
0.000,0.000,4.499,0.009,0.000,0.000, ,24.89,20.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.37,
0.000,0.000,4.516,0.000,0.000,0.000, ,25.14,20.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.40,
0.000,0.000,4.522,0.000,0.000,0.000, ,25.30,21.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,4.531,0.012,0.006,0.000, ,25.46,21.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.40,
0.000,0.000,4.499,0.000,0.000,0.006, ,25.62,21.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,4.531,0.006,0.000,0.000, ,25.78,21.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.37,
0.000,0.000,4.522,0.000,0.000,0.000, ,26.02,21.61,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7654.21,20.33,
0.000,0.000,4.525,0.000,0.000,0.000, ,26.18,21.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7581.93,20.33,
0.000,0.000,4.499,0.000,0.000,0.003, ,26.26,22.09,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7697.19,20.33,
0.000,0.000,4.525,0.000,0.000,0.000, ,26.50,22.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.37,
0.000,0.000,4.516,0.003,0.000,0.000, ,26.66,22.57,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7599.51,20.44,
0.000,0.000,4.499,0.000,0.000,0.000, ,26.82,22.57,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.37,
0.000,0.000,4.516,0.000,0.000,0.000, ,27.06,22.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,4.499,0.009,0.000,0.000, ,27.14,22.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,4.516,0.000,0.000,0.000, ,27.46,23.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,4.499,0.009,0.000,0.003, ,27.62,23.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.33,
0.000,0.000,4.499,0.003,0.000,0.000, ,27.78,23.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7595.60,20.29,
0.000,0.000,4.499,0.006,0.000,0.000, ,28.10,23.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.40,
0.000,0.000,4.534,0.009,0.000,0.000, ,28.18,23.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,28.50,24.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.40,
0.000,0.000,4.499,0.015,0.000,0.000, ,28.74,24.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,4.513,0.000,0.000,0.000, ,28.98,24.57,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,4.525,0.000,0.000,0.000, ,29.06,24.57,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7654.21,20.33,
0.000,0.000,4.499,0.012,0.000,0.000, ,29.22,24.81,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,4.499,0.000,0.000,0.000, ,29.46,25.14,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7697.19,20.33,
0.000,0.000,4.490,0.000,0.000,0.000, ,29.79,25.22,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.499,0.000,0.000,0.000, ,29.95,25.46,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7726.50,20.29,
0.000,0.000,4.531,0.003,0.003,0.000, ,30.11,25.54,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.33,
0.000,0.000,4.513,0.003,0.000,0.006, ,30.35,25.86,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7525.27,20.40,
0.000,0.000,4.513,0.000,0.000,0.000, ,30.59,25.94,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,4.519,0.000,0.003,0.000, ,30.67,26.02,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,4.499,0.000,0.000,0.000, ,30.91,26.26,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7626.86,20.37,
0.000,0.000,4.496,0.009,0.000,0.000, ,31.07,26.50,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,4.513,0.000,0.000,0.000, ,31.39,26.58,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7697.19,20.33,
0.000,0.000,4.516,0.006,0.000,0.000, ,31.39,26.82,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.33,
0.000,0.000,4.499,0.006,0.003,0.000, ,31.63,26.98,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,4.522,0.000,0.000,0.006, ,31.87,27.06,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.33,
0.000,0.000,4.499,0.003,0.000,0.000, ,32.19,27.46,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.37,
0.000,0.000,4.516,0.009,0.000,0.000, ,32.19,27.46,-3.35,-1.98,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.33,
0.000,0.000,4.522,0.000,0.000,0.000, ,32.19,27.78,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7511.60,20.40,
0.000,0.000,4.499,0.009,0.000,0.000, ,32.83,28.10,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7624.91,20.33,
0.000,0.000,4.499,0.000,0.000,0.006, ,32.83,28.02,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.33,
0.000,0.000,4.478,0.000,0.000,0.000, ,33.07,28.26,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7681.56,20.29,
0.000,0.000,4.440,0.000,0.000,0.000, ,33.31,28.50,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7581.93,20.29,
0.000,0.000,4.470,0.000,0.006,0.021, ,33.55,28.66,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.33,
0.000,0.000,4.423,0.000,0.000,0.000, ,33.79,28.74,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.40,
0.000,0.000,4.417,0.000,0.000,0.000, ,33.95,29.06,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7525.27,20.40,
0.000,0.000,4.411,0.003,0.000,0.006, ,34.03,29.14,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.37,
0.000,0.000,4.379,0.000,0.000,0.000, ,34.28,29.30,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,4.385,0.003,0.000,0.000, ,34.52,29.54,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.33,
0.000,0.000,4.387,0.000,0.000,0.000, ,34.84,29.87,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7595.60,20.29,
0.000,0.000,4.343,0.009,0.000,0.006, ,34.92,29.95,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7654.21,20.33,
0.000,0.000,4.352,0.006,0.006,0.000, ,35.16,30.11,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.326,0.000,0.000,0.000, ,35.32,30.19,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7552.63,20.33,
0.000,0.000,4.323,0.009,0.000,0.000, ,35.48,30.67,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7640.54,20.40,
0.000,0.000,4.317,0.000,0.000,0.000, ,35.72,30.67,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.37,
0.000,0.000,4.320,0.003,0.000,0.000, ,35.88,30.91,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7654.21,20.37,
0.000,0.000,4.297,0.000,0.000,0.000, ,36.12,30.99,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,4.288,0.000,0.000,0.000, ,36.36,31.23,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7710.87,20.33,
0.000,0.000,4.270,0.000,0.000,0.000, ,36.60,31.55,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.33,
0.000,0.000,4.282,0.003,0.000,0.000, ,36.68,31.55,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.29,
0.000,0.000,4.273,0.006,0.006,0.000, ,36.92,31.79,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.37,
0.000,0.000,4.264,0.000,0.000,0.000, ,37.16,32.03,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7538.95,20.37,
0.000,0.000,4.261,0.003,0.000,0.000, ,37.40,32.19,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7654.21,20.37,
0.000,0.000,4.258,0.003,0.000,0.000, ,37.48,32.43,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,4.235,0.000,0.000,0.000, ,37.80,32.43,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.40,
0.000,0.000,4.253,0.003,0.000,0.000, ,37.88,32.83,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,4.244,0.000,0.000,0.000, ,38.28,32.91,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.33,
0.000,0.000,4.217,0.000,0.000,0.003, ,38.52,33.15,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.33,
0.000,0.000,4.235,0.000,0.000,0.000, ,38.77,33.23,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7566.30,20.29,
0.000,0.000,4.223,0.000,0.009,0.000, ,38.85,33.47,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.33,
0.000,0.000,4.217,0.000,0.003,0.000, ,39.09,33.87,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.37,
0.000,0.000,4.209,0.000,0.000,0.000, ,39.33,34.03,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.40,
0.000,0.000,4.232,0.000,0.000,0.000, ,39.57,34.03,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,4.206,0.000,0.000,0.000, ,39.81,34.19,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,4.206,0.000,0.003,0.000, ,40.05,34.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.000,4.194,0.000,0.000,0.006, ,40.37,34.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.203,0.000,0.000,0.000, ,40.53,34.92,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7638.58,20.29,
0.000,0.000,4.197,0.000,0.003,0.000, ,40.85,35.08,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,4.176,0.000,0.000,0.006, ,40.93,35.24,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.29,
0.000,0.000,4.168,0.000,0.000,0.000, ,41.25,35.48,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,4.171,0.000,0.000,0.000, ,41.41,35.64,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7669.84,20.37,
0.000,0.000,4.174,0.003,0.000,0.000, ,41.73,35.88,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7583.88,20.40,
0.000,0.000,4.147,0.000,0.000,0.003, ,41.97,35.96,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.144,0.000,0.000,0.000, ,42.29,36.20,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.37,
0.000,0.000,4.159,0.000,0.003,0.000, ,42.53,36.44,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,4.112,0.000,0.000,0.000, ,42.77,36.68,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.33,
0.000,0.000,4.103,0.000,0.000,0.000, ,42.93,36.84,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.29,
0.000,0.000,4.091,0.009,0.000,0.000, ,43.25,37.00,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7697.19,20.33,
0.000,0.000,4.045,0.000,0.000,0.000, ,43.34,37.16,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,4.033,0.006,0.000,0.000, ,43.82,37.40,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,4.006,0.000,0.000,0.000, ,43.90,37.48,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,4.009,0.003,0.003,0.009, ,44.14,37.88,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7525.27,20.37,
0.000,0.000,3.968,0.003,0.000,0.003, ,44.30,38.04,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7654.21,20.29,
0.000,0.000,3.945,0.000,0.000,0.000, ,44.46,38.20,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.33,
0.000,0.000,3.939,0.012,0.003,0.006, ,44.70,38.60,-2.79,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7640.54,20.33,
0.000,0.000,3.924,0.000,0.000,0.000, ,45.10,38.52,-1.34,-0.47,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7568.25,20.33,
0.000,0.003,3.875,0.006,0.000,0.000, ,45.26,38.85,-0.54,-0.22,-0.95,-0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.37,
0.000,0.000,3.889,0.000,0.000,0.000, ,45.42,38.93,-0.22,-0.04,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,3.851,0.000,0.000,0.000, ,45.58,39.41,0.34,0.06,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.44,
0.000,0.000,3.831,0.000,0.000,0.000, ,45.82,39.41,0.26,0.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.44,
0.000,0.000,3.845,0.000,0.000,0.000, ,46.06,39.65,-0.14,-0.08,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.40,
0.000,0.000,3.810,0.000,0.000,0.000, ,46.22,39.73,-0.22,-0.01,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,3.778,0.000,0.000,0.000, ,46.62,40.05,-0.30,-0.04,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.33,
0.000,0.000,3.769,0.000,0.000,0.000, ,46.86,40.37,0.10,-0.01,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.37,
0.000,0.000,3.763,0.000,0.006,0.012, ,46.94,40.45,-0.06,-0.04,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.33,
0.000,0.000,3.719,0.000,0.000,0.003, ,47.18,40.61,0.26,0.03,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.40,
0.000,0.000,3.708,0.000,0.000,0.000, ,47.42,40.93,0.18,0.03,0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,3.716,0.000,0.000,0.000, ,47.58,41.09,0.34,0.06,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7599.51,20.48,
0.000,0.000,3.687,0.000,0.000,0.000, ,48.07,41.33,-0.14,0.03,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,3.684,0.000,0.000,0.006, ,48.15,41.65,0.10,0.10,0.11,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.40,
0.000,0.000,3.649,0.000,0.000,0.000, ,48.47,41.73,-0.14,-0.01,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.40,
0.000,0.000,3.649,0.000,0.000,0.000, ,48.71,42.13,0.10,0.06,0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.006,3.666,0.000,0.000,0.006, ,48.87,42.29,-0.14,-0.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.37,
0.000,0.000,3.640,0.000,0.000,0.000, ,49.27,42.29,-1.18,-0.36,-0.32,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,3.634,0.018,0.000,0.000, ,49.43,42.69,-0.30,-0.01,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7697.19,20.37,
0.000,0.000,3.634,0.000,0.000,0.000, ,49.83,42.93,-0.86,-0.11,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,3.602,0.000,0.000,0.003, ,49.91,43.17,-0.70,-0.08,-0.11,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7527.23,20.44,
0.000,0.000,3.602,0.003,0.000,0.000, ,50.39,43.34,-0.62,-0.04,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,3.579,0.000,0.000,0.000, ,50.47,43.58,-1.02,-0.08,-0.14,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,3.581,0.000,0.000,0.000, ,50.87,43.82,-0.70,-0.04,-0.07,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7640.54,20.40,
0.000,0.000,3.587,0.000,0.000,0.000, ,51.11,43.98,-1.18,-0.15,-0.18,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,3.555,0.000,0.000,0.000, ,51.43,44.30,-1.02,-0.25,-0.21,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7697.19,20.37,
0.000,0.000,3.546,0.003,0.000,0.000, ,51.75,44.70,-1.26,-0.22,-0.28,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,3.543,0.000,0.009,0.006, ,51.99,44.86,-1.42,-0.25,-0.35,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.000,3.552,0.000,0.000,0.000, ,52.31,45.10,-1.66,-0.33,-0.39,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.07,7556.53,20.48,
0.000,0.000,3.523,0.000,0.003,0.000, ,52.64,45.34,-1.66,-0.40,-0.39,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7527.23,20.44,
0.000,0.000,3.529,0.000,0.000,0.003, ,52.72,45.50,-1.98,-0.43,-0.49,-0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7599.51,20.44,
0.000,0.000,3.552,0.000,0.000,0.000, ,53.20,45.90,-2.06,-0.47,-0.53,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,3.505,0.000,0.000,0.000, ,53.36,46.06,-1.98,-0.47,-0.53,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7656.17,20.40,
0.000,0.000,3.520,0.000,0.000,0.000, ,53.76,46.30,-2.22,-0.47,-0.56,-0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.37,
0.000,0.000,3.526,0.009,0.000,0.000, ,53.92,46.54,-2.55,-0.57,-0.63,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7683.52,20.40,
0.000,0.000,3.502,0.000,0.000,0.000, ,54.32,46.86,-2.79,-0.64,-0.70,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,3.514,0.003,0.003,0.000, ,54.48,47.02,-2.55,-0.68,-0.70,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.44,
0.000,0.000,3.485,0.000,0.000,0.000, ,54.88,47.34,-2.71,-0.68,-0.74,-0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7599.51,20.44,
0.000,0.000,3.473,0.000,0.000,0.000, ,55.12,47.74,-3.03,-0.68,-0.81,-0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,3.479,0.000,0.003,0.009, ,55.36,47.91,-3.11,-0.68,-0.81,-0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7656.17,20.48,
0.000,0.000,3.447,0.000,0.000,0.000, ,55.52,48.15,-3.19,-0.78,-0.88,-0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7527.23,20.44,
0.000,0.000,3.461,0.000,0.000,0.000, ,55.92,48.31,-3.35,-0.96,-0.98,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7699.15,20.40,
0.000,0.000,3.450,0.000,0.000,0.000, ,56.08,48.63,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.37,
0.000,0.000,3.458,0.012,0.012,0.009, ,56.40,48.95,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,3.453,0.000,0.000,0.000, ,56.80,49.11,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7642.49,20.48,
0.000,0.000,3.417,0.000,0.000,0.000, ,57.05,49.51,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,3.435,0.000,0.000,0.000, ,57.29,49.67,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7671.79,20.51,
0.000,0.000,3.426,0.000,0.000,0.000, ,57.69,50.07,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7542.86,20.51,
0.000,0.000,3.444,0.000,0.006,0.000, ,57.93,50.31,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7613.19,20.44,
0.000,0.000,3.411,0.000,0.000,0.000, ,58.17,50.63,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,3.409,0.000,0.000,0.000, ,58.49,50.87,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,3.429,0.015,0.000,0.003, ,58.73,50.95,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7640.54,20.40,
0.000,0.000,3.426,0.000,0.000,0.000, ,59.05,51.43,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7583.88,20.40,
0.000,0.000,3.406,0.000,0.000,0.000, ,59.37,51.67,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7642.49,20.48,
0.000,0.000,3.388,0.000,0.000,0.000, ,59.61,51.99,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7570.21,20.44,
0.000,0.000,3.403,0.000,0.000,0.000, ,59.93,52.15,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.44,
0.000,0.000,3.376,0.000,0.000,0.000, ,60.25,52.72,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7570.21,20.44,
0.000,0.000,3.382,0.003,0.000,0.000, ,60.41,52.80,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7613.19,20.44,
