SAP ID,109000181440,
0.000,0.000,3.368,0.003,0.000,0.000, ,60.73,53.12,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7611.23,20.40,
0.000,0.000,3.368,0.006,0.003,0.015, ,61.05,53.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.37,
0.000,0.000,3.347,0.000,0.000,0.012, ,61.29,53.84,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.37,
0.000,0.000,3.356,0.006,0.009,0.000, ,61.62,54.00,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7570.21,20.44,
0.000,0.000,3.344,0.000,0.000,0.000, ,61.94,54.40,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.44,
0.000,0.000,3.353,0.000,0.000,0.000, ,62.18,54.64,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7542.86,20.48,
0.000,0.000,3.335,0.000,0.000,0.000, ,62.58,54.80,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7685.47,20.48,
0.000,0.000,3.312,0.009,0.000,0.000, ,62.82,55.28,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.44,
0.000,0.000,3.335,0.000,0.000,0.000, ,63.14,55.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7540.90,20.44,
0.000,0.000,3.329,0.000,0.000,0.000, ,63.46,55.84,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,3.315,0.000,0.000,0.000, ,63.62,56.24,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.000,3.291,0.000,0.000,0.000, ,64.02,56.40,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.37,
0.000,0.000,3.303,0.000,0.000,0.000, ,64.34,56.80,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,3.280,0.015,0.000,0.000, ,64.50,57.13,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7656.17,20.48,
0.000,0.000,3.256,0.006,0.000,0.000, ,64.90,57.53,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7599.51,20.44,
0.000,0.000,3.242,0.000,0.000,0.000, ,65.14,57.69,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7556.53,20.44,
0.000,0.000,3.221,0.000,0.000,0.000, ,65.62,58.01,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.44,
0.000,0.000,3.189,0.000,0.000,0.000, ,65.78,58.25,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7540.90,20.44,
0.000,0.000,3.174,0.006,0.000,0.000, ,66.02,58.65,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,3.157,0.000,0.000,0.000, ,66.51,59.13,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,3.115,0.000,0.000,0.000, ,66.75,59.29,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.40,7669.84,20.40,
0.000,0.000,3.092,0.000,0.000,0.000, ,67.07,59.69,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7599.51,20.44,
0.000,0.000,3.072,0.000,0.000,0.003, ,67.47,59.93,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,3.022,0.000,0.000,0.000, ,67.95,60.17,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.44,
0.000,0.000,3.001,0.000,0.000,0.006, ,68.35,60.57,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,3.001,0.009,0.003,0.000, ,68.67,60.89,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7685.47,20.44,
0.000,0.000,2.975,0.000,0.000,0.000, ,68.99,61.21,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,2.972,0.000,0.000,0.000, ,69.31,61.45,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7712.82,20.37,
0.000,0.000,2.928,0.000,0.000,0.000, ,69.71,61.86,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.37,
0.000,0.003,2.907,0.000,0.000,0.000, ,70.03,62.02,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,2.919,0.003,0.000,0.000, ,70.35,62.34,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.40,
0.000,0.000,2.890,0.015,0.000,0.000, ,70.84,62.82,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7542.86,20.51,
0.000,0.000,2.858,0.006,0.000,0.006, ,71.00,63.22,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7599.51,20.51,
0.000,0.000,2.869,0.000,0.000,0.000, ,71.40,63.46,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.44,
0.000,0.000,2.884,0.003,0.000,0.000, ,71.80,64.02,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7685.47,20.48,
0.000,0.000,2.846,0.000,0.006,0.003, ,72.12,64.26,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.40,
0.000,0.000,2.840,0.000,0.000,0.000, ,72.44,64.50,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7712.82,20.40,
0.000,0.000,2.843,0.003,0.000,0.000, ,72.92,64.98,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.44,
0.000,0.000,2.805,0.000,0.000,0.000, ,73.08,65.38,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,2.799,0.003,0.000,0.000, ,73.56,65.54,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7599.51,20.48,
0.000,0.000,2.799,0.000,0.000,0.000, ,73.80,65.94,-3.35,-1.98,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,2.781,0.003,0.000,0.000, ,74.20,66.35,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7626.86,20.44,
0.000,0.000,2.758,0.000,0.003,0.000, ,74.44,66.59,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,2.737,0.000,0.000,0.000, ,74.84,67.07,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7726.50,20.37,
0.000,0.000,2.714,0.000,0.000,0.000, ,75.16,67.31,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,2.685,0.006,0.000,0.000, ,75.49,67.63,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7683.52,20.37,
0.000,0.000,2.676,0.000,0.000,0.000, ,75.97,67.87,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.37,
0.000,0.000,2.667,0.003,0.000,0.000, ,76.21,68.19,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.37,
0.000,0.000,2.632,0.000,0.000,0.000, ,76.53,68.59,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7624.91,20.33,
0.000,0.000,2.620,0.006,0.000,0.000, ,76.85,69.15,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,2.591,0.003,0.006,0.000, ,77.25,69.39,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7613.19,20.44,
0.000,0.000,2.585,0.000,0.000,0.000, ,77.49,69.71,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7554.58,20.37,
0.000,0.000,2.544,0.006,0.000,0.000, ,77.81,70.03,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.40,
0.000,0.000,2.526,0.000,0.000,0.000, ,78.13,70.43,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7581.93,20.37,
0.000,0.000,2.512,0.000,0.000,0.000, ,78.53,70.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7726.50,20.33,
0.000,0.000,2.474,0.006,0.000,0.000, ,78.85,71.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7624.91,20.29,
0.000,0.000,2.477,0.000,0.000,0.000, ,79.01,71.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,2.450,0.003,0.006,0.000, ,79.33,71.56,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,2.436,0.012,0.000,0.000, ,79.82,71.96,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.003,2.427,0.000,0.000,0.000, ,80.22,72.36,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.40,
0.000,0.000,2.397,0.006,0.000,0.000, ,80.38,72.68,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,2.348,0.006,0.000,0.000, ,80.78,73.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7740.17,20.33,
0.000,0.000,2.309,0.003,0.000,0.000, ,81.02,73.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.33,
0.000,0.000,2.295,0.000,0.000,0.000, ,81.34,73.64,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.33,
0.000,0.000,2.248,0.003,0.000,0.000, ,81.58,73.96,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7667.89,20.33,
0.000,0.000,2.219,0.003,0.000,0.000, ,82.06,74.44,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,2.183,0.000,0.000,0.000, ,82.30,74.76,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.40,
0.000,0.000,2.142,0.009,0.000,0.000, ,82.70,75.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,2.090,0.000,0.009,0.006, ,82.86,75.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.40,
0.000,0.000,2.072,0.000,0.000,0.009, ,83.26,75.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7595.60,20.33,
0.000,0.000,2.019,0.000,0.000,0.000, ,83.66,75.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7525.27,20.40,
0.000,0.003,1.984,0.000,0.000,0.012, ,83.82,76.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7624.91,20.33,
0.000,0.000,1.946,0.003,0.000,0.000, ,84.06,76.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.33,
0.000,0.000,1.926,0.000,0.000,0.000, ,84.47,76.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7640.54,20.33,
0.000,0.000,1.890,0.000,0.000,0.000, ,84.87,77.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,1.852,0.006,0.000,0.000, ,85.11,77.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7697.19,20.33,
0.000,0.000,1.817,0.009,0.000,0.000, ,85.51,78.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,1.773,0.000,0.000,0.000, ,85.99,78.45,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,1.738,0.000,0.000,0.000, ,86.15,78.69,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.37,
0.000,0.000,1.691,0.003,0.000,0.000, ,86.47,78.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7581.93,20.29,
0.000,0.000,1.650,0.003,0.000,0.003, ,86.79,79.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7624.91,20.33,
0.000,0.000,1.609,0.000,0.000,0.000, ,87.11,79.82,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7566.30,20.29,
0.000,0.000,1.565,0.003,0.000,0.003, ,87.35,80.06,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7654.21,20.33,
0.000,0.000,1.521,0.000,0.000,0.000, ,87.75,80.62,-3.35,-0.85,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,1.454,0.000,0.000,0.000, ,88.15,80.86,-3.35,-0.64,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7628.82,20.48,
0.000,0.000,1.386,0.000,0.003,0.000, ,88.47,81.18,-3.35,-0.68,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,1.298,0.000,0.000,0.000, ,88.79,81.50,-3.11,-0.82,-0.84,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.44,
0.000,0.000,1.202,0.000,0.003,0.000, ,89.12,81.74,-3.35,-0.82,-0.91,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.33,
0.000,0.003,1.073,0.018,0.000,0.000, ,89.60,82.30,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.37,
0.000,0.000,0.953,0.000,0.000,0.000, ,90.00,82.54,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.847,0.003,0.000,0.000, ,90.32,82.94,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7581.93,20.29,
0.000,0.000,0.703,0.012,0.000,0.000, ,90.56,83.18,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7667.89,20.29,
0.000,0.000,0.577,0.003,0.000,0.000, ,91.04,83.74,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.37,
0.000,0.003,0.454,0.012,0.000,0.003, ,91.36,83.90,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7654.21,20.37,
0.000,0.000,0.358,0.000,0.000,0.000, ,91.68,84.14,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7540.90,20.40,
0.000,0.000,0.296,0.012,0.009,0.009, ,91.92,84.55,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.000,0.220,0.003,0.000,0.015, ,92.32,85.03,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.33,
0.000,0.000,0.161,0.000,0.000,0.000, ,92.80,85.35,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7697.19,20.37,
0.000,0.000,0.138,0.000,0.000,0.000, ,93.20,85.75,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.37,
0.000,0.000,0.114,0.000,0.000,0.000, ,93.85,85.91,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7568.25,20.33,
0.000,0.000,0.085,0.006,0.000,0.000, ,94.01,86.31,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.37,
0.000,0.000,0.062,0.000,0.003,0.000, ,94.33,86.71,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7540.90,20.40,
0.000,0.000,0.038,0.003,0.000,0.000, ,94.65,87.11,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7640.54,20.40,
0.000,0.000,0.050,0.000,0.000,0.000, ,94.97,87.35,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,0.038,0.000,0.000,0.000, ,95.45,87.83,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7683.52,20.40,
0.000,0.000,0.026,0.000,0.003,0.003, ,95.93,87.99,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.37,
0.000,0.000,0.021,0.000,0.000,0.000, ,96.17,88.31,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.029,0.000,0.000,0.000, ,96.65,88.71,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.33,
0.000,0.000,0.018,0.000,0.000,0.000, ,97.13,89.12,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,97.29,89.36,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,97.77,89.68,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,98.18,90.16,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.66,90.48,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.06,90.96,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,99.38,91.12,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.37,
0.000,0.000,0.006,0.006,0.000,0.000, ,99.78,91.60,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.000,0.009,0.023, ,100.02,91.92,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7597.56,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,100.58,92.32,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,100.82,92.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.37,
0.000,0.000,0.000,0.012,0.000,0.003, ,101.22,92.80,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.78,93.12,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.18,93.69,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.50,94.25,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.99,94.49,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,103.31,94.81,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,103.71,95.21,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7667.89,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,104.03,95.53,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.37,
0.000,0.000,0.000,0.006,0.015,0.003, ,104.43,96.01,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7710.87,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,104.83,96.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7568.25,20.37,
0.000,0.000,0.003,0.000,0.009,0.000, ,105.23,96.57,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.71,96.89,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,106.11,97.37,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.35,97.77,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.75,98.01,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.009, ,107.15,98.34,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7697.19,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.56,98.90,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.33,
0.000,0.000,0.009,0.000,0.009,0.000, ,107.72,99.22,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7556.53,20.44,
0.000,0.000,0.015,0.000,0.000,0.000, ,108.28,99.54,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7611.23,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,108.68,100.02,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7525.27,20.40,
0.000,0.000,0.000,0.003,0.003,0.000, ,109.00,100.18,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.32,100.50,-1.98,-0.75,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,109.72,100.90,-0.70,-0.36,-0.88,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7697.19,20.37,
0.000,0.006,0.000,0.000,0.000,0.000, ,110.12,101.30,-0.06,-0.18,-0.28,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7583.88,20.40,
0.000,0.000,0.009,0.003,0.000,0.000, ,110.36,101.70,0.26,-0.01,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,110.68,102.10,0.42,0.13,0.11,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.40,
0.000,0.000,0.006,0.000,0.000,0.003, ,111.08,102.50,0.10,-0.01,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.37,
0.000,0.000,0.000,0.012,0.000,0.000, ,111.48,102.83,0.34,0.03,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7628.82,20.48,
0.000,0.000,0.012,0.000,0.000,0.000, ,111.81,103.23,0.10,-0.11,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7540.90,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,112.21,103.71,0.18,0.06,-0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.53,103.87,0.42,-0.01,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.14,7583.88,20.40,
0.000,0.003,0.000,0.000,0.000,0.003, ,112.85,104.19,0.34,0.03,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.09,104.59,0.34,0.03,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.49,104.99,0.42,0.03,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.73,105.39,0.26,0.06,0.00,0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7613.19,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,114.37,105.79,0.18,0.03,-0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7583.88,20.44,
0.000,0.000,0.009,0.003,0.000,0.000, ,114.61,106.11,-0.06,-0.01,0.04,0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.85,106.67,-0.14,-0.04,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7542.86,20.48,
0.000,0.000,0.000,0.000,0.000,0.006, ,115.25,106.91,0.18,0.13,0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7685.47,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,115.65,107.24,-0.22,-0.01,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,0.012,0.006,0.000,0.000, ,115.89,107.80,-1.02,-0.36,-0.35,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7583.88,20.40,
0.000,0.000,0.000,0.003,0.003,0.000, ,116.21,108.12,-0.06,0.03,-0.11,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,116.62,108.52,-0.46,-0.08,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.012, ,116.94,108.92,-0.46,-0.08,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7613.19,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,117.42,109.24,-0.46,-0.01,-0.14,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7527.23,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,117.74,109.64,-0.38,-0.08,-0.18,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.44,
0.000,0.000,0.015,0.000,0.000,0.000, ,118.22,110.04,-0.54,-0.08,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,118.46,110.52,-0.62,-0.15,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7685.47,20.44,
0.000,0.000,0.018,0.003,0.000,0.000, ,118.78,110.76,-0.94,-0.11,-0.18,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,119.18,111.32,-0.86,-0.18,-0.25,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.50,111.56,-1.18,-0.25,-0.32,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.82,111.97,-1.18,-0.29,-0.32,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,0.009,0.000,0.003,0.000, ,120.30,112.29,-1.10,-0.22,-0.32,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7656.17,20.40,
0.000,0.000,0.000,0.003,0.009,0.006, ,120.54,112.77,-1.66,-0.33,-0.42,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.95,113.09,-1.50,-0.36,-0.42,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7699.15,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.35,113.49,-1.50,-0.29,-0.32,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.006, ,121.75,113.89,-1.74,-0.40,-0.46,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7527.23,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.39,114.45,-2.06,-0.47,-0.56,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.006,0.018,0.000,0.000,0.000, ,122.63,114.69,-2.39,-0.54,-0.60,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.19,115.09,-2.06,-0.57,-0.67,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.015, ,123.43,115.65,-2.47,-0.57,-0.70,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,124.07,115.81,-2.39,-0.64,-0.70,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.63,116.54,-2.55,-0.71,-0.74,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,0.012,0.003,0.000,0.000, ,124.95,116.62,-3.11,-0.82,-0.88,-0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7513.55,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.35,117.02,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,125.92,117.34,-3.35,-0.89,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.32,117.82,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7613.19,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,126.72,118.22,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,127.20,118.54,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.60,118.94,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.015,0.000,0.006,0.000, ,128.00,119.26,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7671.79,20.48,
0.000,0.000,0.006,0.000,0.003,0.006, ,128.40,119.74,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.48,
0.000,0.000,0.012,0.000,0.000,0.000, ,128.80,120.22,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.003,0.003, ,129.20,120.54,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7613.19,20.44,
0.000,0.000,0.000,0.012,0.000,0.000, ,129.60,120.95,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.006,0.006,0.000,0.000, ,130.17,121.27,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7699.15,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,130.49,121.67,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.81,122.07,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,131.21,122.47,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7613.19,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.61,123.03,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,132.01,123.43,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.44,7656.17,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,132.49,123.83,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.81,124.07,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.48,
0.000,0.000,0.000,0.003,0.006,0.021, ,133.21,124.63,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.53,124.87,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.006,0.000,0.003,0.000, ,133.93,125.27,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7642.49,20.44,
0.000,0.000,0.000,0.003,0.000,0.003, ,134.33,125.84,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.018,0.000,0.003,0.000, ,134.82,126.08,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7642.49,20.48,
0.000,0.000,0.000,0.000,0.015,0.000, ,135.22,126.48,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.54,126.96,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7671.79,20.48,
0.000,0.000,0.012,0.000,0.000,0.003, ,135.94,127.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7585.84,20.48,
0.000,0.000,0.000,0.000,0.009,0.000, ,136.50,127.60,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7542.86,20.51,
0.000,0.000,0.000,0.003,0.000,0.003, ,136.90,128.24,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.14,128.48,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,137.70,128.88,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7726.50,20.37,
0.000,0.000,0.006,0.006,0.000,0.000, ,138.02,129.36,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.003,0.000,0.003, ,138.34,129.76,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,138.90,130.25,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7585.84,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.23,130.73,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.012, ,139.55,130.81,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.03,131.29,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,140.35,131.77,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7699.15,20.48,
0.000,0.000,0.000,0.000,0.000,0.012, ,140.91,132.09,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7599.51,20.44,
0.000,0.000,0.000,0.012,0.000,0.000, ,141.07,132.49,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,141.55,132.97,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.03,133.45,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.35,133.69,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7613.19,20.48,
0.000,0.000,0.003,0.003,0.000,0.000, ,142.75,134.01,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7542.86,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.15,134.58,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.44,
0.000,0.000,0.000,0.006,0.000,0.003, ,143.39,134.98,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,143.80,135.22,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7712.82,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.12,135.54,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.40,
0.000,0.000,0.000,0.009,0.003,0.006, ,144.44,136.10,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.84,136.66,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7613.19,20.48,
0.000,0.000,0.006,0.000,0.000,0.000, ,145.08,136.74,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,27.44,8000.00,0.00,8000.00,0.00,0.00,17.11,7542.86,20.48,
0.000,0.000,0.015,0.009,0.000,0.000, ,145.48,137.38,-3.35,-1.59,-1.02,-0.98 ,,8000.00,19.45,8000.00,49.60,8000.00,0.00,8000.00,0.00,0.00,17.22,7585.84,20.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.80,137.86,-3.35,-1.52,-1.02,-0.98 ,,8000.00,40.29,8000.00,67.99,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,146.20,138.02,-3.35,-1.42,-1.02,-0.98 ,,8000.00,59.01,8000.00,81.83,8000.00,0.00,8000.00,0.00,0.00,17.00,7685.47,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,146.52,138.42,-3.35,-1.63,-1.02,-0.98 ,,8000.00,73.99,8000.00,90.59,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,0.012,0.000,0.003,0.000, ,146.76,138.90,-3.35,-1.70,-1.02,-0.98 ,,8000.00,85.49,8000.00,84.84,8000.00,0.00,8000.00,0.00,0.00,17.07,7712.82,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,146.84,139.06,-3.35,-1.45,-1.02,-0.98 ,,8000.00,93.81,8000.00,71.32,8000.00,0.00,8000.00,0.00,0.00,17.40,7597.56,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,147.56,139.79,-3.35,-2.12,-1.02,-0.98 ,,6022.95,99.89,8000.00,54.14,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.37,
0.000,0.000,0.003,0.000,0.009,0.009, ,147.80,140.11,-3.35,-2.05,-1.02,-0.98 ,,7179.49,102.42,8000.00,34.18,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.003,0.009,0.003,0.000,0.000, ,148.12,140.35,-3.35,-2.12,-1.02,-0.98 ,,8000.00,86.52,8000.00,18.28,8000.00,24.84,8000.00,0.00,0.00,17.33,7540.90,20.44,
0.000,0.000,0.000,0.009,0.000,0.003, ,148.37,140.91,-3.35,-2.12,-1.02,-0.98 ,,8000.00,58.53,8000.00,0.00,8000.00,45.71,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,148.77,141.31,-3.35,-2.12,-1.02,-0.98 ,,8000.00,31.50,8000.00,0.00,8000.00,64.69,8000.00,28.10,0.00,17.29,7570.21,20.44,
0.000,0.000,0.009,0.003,0.000,0.000, ,149.25,141.71,-3.35,-2.12,-1.02,-0.98 ,,8000.00,16.12,8000.00,0.00,8000.00,73.66,8000.00,50.84,0.00,17.00,7640.54,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,149.41,142.03,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,61.50,8000.00,67.07,0.00,17.00,7597.56,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,149.89,142.51,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,15.24,8000.00,44.29,5583.39,81.10,0.00,17.07,7697.19,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,150.05,142.67,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,31.21,8000.00,23.96,5921.37,85.31,0.00,16.96,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.45,143.15,-3.35,-2.12,-1.02,-0.98 ,,8000.00,22.16,8000.00,48.35,8000.00,0.00,8000.00,84.80,0.00,17.22,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.77,143.47,-3.35,-2.12,-1.02,-0.98 ,,8000.00,43.22,8000.00,63.92,8000.00,0.00,8000.00,82.09,0.00,17.00,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,151.09,143.96,-3.35,-2.12,-1.02,-0.98 ,,8000.00,62.05,8000.00,77.03,8000.00,0.00,8000.00,64.91,0.00,16.92,7540.90,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,151.49,144.28,-3.35,-2.12,-1.02,-0.98 ,,8000.00,77.14,8000.00,86.63,8000.00,0.00,8000.00,38.57,0.00,17.07,7626.86,20.44,
0.000,0.003,0.012,0.000,0.000,0.000, ,151.81,144.44,-3.35,-2.12,-1.02,-0.98 ,,8000.00,88.02,8000.00,94.25,8000.00,0.00,8000.00,19.78,0.00,16.92,7581.93,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,152.05,144.84,-3.35,-2.12,-1.02,-0.98 ,,6915.75,95.75,8000.00,99.49,8000.00,0.00,8000.00,0.00,0.00,17.25,7683.52,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,152.53,145.32,-3.35,-2.12,-1.02,-0.98 ,,5544.32,100.73,6450.79,103.88,8000.00,34.25,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,152.86,145.40,-3.35,-2.12,-1.02,-0.98 ,,4755.07,104.47,5677.17,106.19,8000.00,46.67,8000.00,0.00,0.00,17.22,7726.50,20.33,
0.000,0.000,0.000,0.000,0.003,0.000, ,153.18,146.12,-3.35,-2.12,-1.02,-0.98 ,,4419.05,106.52,5276.68,107.80,8000.00,53.15,8000.00,0.00,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.009,0.000,0.018, ,153.58,146.44,-3.35,-2.12,-1.02,-0.98 ,,4282.30,107.77,5300.12,108.90,8000.00,64.73,8000.00,17.36,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,153.82,146.68,-3.35,-2.12,-1.02,-0.98 ,,4229.55,108.90,7892.55,108.17,8000.00,77.22,8000.00,38.28,0.00,17.07,7640.54,20.37,
0.000,0.000,0.006,0.003,0.000,0.000, ,154.22,147.16,-3.35,-2.12,-1.02,-0.98 ,,3801.71,109.56,6796.58,108.83,8000.00,87.77,8000.00,57.03,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.54,147.56,-3.35,-2.12,-1.02,-0.98 ,,2912.82,110.33,4471.79,110.44,8000.00,96.67,8000.00,72.31,0.00,17.14,7640.54,20.40,
0.000,0.000,0.021,0.000,0.000,0.000, ,154.78,147.72,-3.35,-2.12,-1.02,-0.98 ,,2127.47,111.17,2924.54,111.54,6878.63,102.23,8000.00,83.96,0.00,16.96,7540.90,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,155.10,148.12,-3.35,-2.12,-1.02,-0.98 ,,1881.32,111.68,2139.19,112.34,5811.97,106.23,8000.00,91.50,0.00,17.00,7683.52,20.37,
0.000,0.000,0.000,0.000,0.003,0.003, ,155.34,148.45,-3.35,-2.12,-1.02,-0.98 ,,1867.64,111.87,1810.99,113.15,5007.08,109.67,7202.93,96.70,0.00,17.07,7611.23,20.33,
0.000,0.000,0.000,0.012,0.000,0.000, ,155.82,148.85,-3.35,-2.12,-1.02,-0.98 ,,1574.60,112.20,1570.70,113.48,4651.53,111.21,6259.34,100.66,0.00,16.96,7667.89,20.33,
0.000,0.000,0.000,0.009,0.000,0.000, ,156.14,149.41,-3.35,-2.12,-1.02,-0.98 ,,1234.68,112.49,1517.95,114.25,4528.45,112.34,5727.96,102.56,0.00,17.18,7624.91,20.33,
0.000,0.000,0.015,0.000,0.000,0.000, ,156.54,149.81,-3.35,-2.12,-1.02,-0.98 ,,965.08,112.86,1459.34,113.99,3774.36,113.81,4966.06,104.29,0.00,17.00,7554.58,20.37,
0.000,0.000,0.015,0.006,0.000,0.000, ,156.70,149.97,-3.35,-2.12,-1.02,-0.98 ,,1324.54,112.82,2125.52,113.55,2774.11,114.47,3469.60,106.48,0.00,16.89,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.94,150.37,-3.35,-2.12,-1.02,-0.98 ,,2070.82,112.45,2844.44,113.55,2252.50,115.27,2422.47,107.51,0.00,17.07,7540.90,20.40,
0.000,0.000,0.009,0.003,0.003,0.000, ,157.35,150.69,-3.35,-2.12,-1.02,-0.98 ,,2608.06,112.12,2733.09,113.19,1980.95,115.93,1779.73,108.21,0.00,16.92,7654.21,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,157.59,151.09,-3.35,-2.12,-1.02,-0.98 ,,2367.77,111.87,2090.35,113.37,1949.69,115.93,1367.52,108.79,0.00,17.03,7581.93,20.33,
0.000,0.000,0.003,0.003,0.000,0.000, ,157.83,151.25,-3.35,-2.12,-1.02,-0.98 ,,1713.31,112.23,1517.95,113.92,2172.41,116.45,1263.98,109.74,0.00,16.96,7712.82,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.15,151.65,-3.35,-2.12,-1.02,-0.98 ,,1293.28,112.42,1213.19,113.99,2330.65,116.15,1326.50,109.52,0.00,17.11,7597.56,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,158.55,152.21,-3.35,-2.12,-1.02,-0.98 ,,1217.09,112.60,1338.22,114.47,2301.34,116.12,1549.21,109.49,0.00,16.92,7581.93,20.29,
0.000,0.000,0.000,0.000,0.006,0.000, ,158.71,152.29,-3.35,-2.12,-1.02,-0.98 ,,1383.15,112.56,1357.75,114.14,2783.88,115.97,1590.23,109.67,0.00,17.25,7611.23,20.37,
0.000,0.000,0.003,0.009,0.000,0.000, ,158.95,152.69,-3.35,-2.12,-1.02,-0.98 ,,1213.19,112.60,1205.37,114.51,3268.38,115.49,1478.88,109.74,0.00,17.03,7540.90,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.35,153.10,-3.35,-2.12,-1.02,-0.98 ,,924.05,112.89,1043.22,114.51,2899.15,115.46,1353.85,109.52,0.00,16.92,7654.21,20.37,
0.000,0.000,0.000,0.003,0.003,0.000, ,159.67,153.50,-3.35,-2.12,-1.02,-0.98 ,,673.99,113.00,834.19,114.54,2098.17,116.04,1051.04,109.63,0.00,17.33,7554.58,20.37,
0.000,0.000,0.018,0.000,0.000,0.000, ,159.99,153.82,-3.35,-2.12,-1.02,-0.98 ,,509.89,113.08,677.90,115.09,1488.64,116.26,832.23,110.33,0.00,17.03,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.07,153.98,-3.35,-2.12,-1.02,-0.98 ,,398.53,113.26,582.17,115.09,1457.39,116.37,871.31,110.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.003, ,160.39,154.38,-3.35,-2.12,-1.02,-0.98 ,,308.67,113.33,498.17,115.31,1646.89,116.67,830.28,109.89,0.00,17.03,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.71,154.78,-3.35,-2.12,-1.02,-0.98 ,,230.53,113.37,416.12,115.57,1699.63,116.41,652.50,110.04,0.00,16.92,7624.91,20.33,
0.000,0.000,0.006,0.006,0.000,0.000, ,160.87,155.02,-3.35,-2.05,-1.02,-0.98 ,,197.31,113.41,345.79,115.53,1586.32,116.92,502.08,110.44,0.00,17.11,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.03,155.42,-3.35,-1.98,-1.02,-0.98 ,,158.24,113.44,283.27,115.90,1353.85,116.67,439.56,110.18,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.35,155.74,-3.35,-1.91,-1.02,-0.98 ,,150.43,113.41,253.97,115.71,1215.14,116.67,367.28,110.11,0.00,17.22,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.67,155.90,-3.35,-1.84,-1.02,-0.98 ,,136.75,113.48,224.66,115.93,1094.02,117.14,312.58,110.84,0.00,17.00,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.00,156.46,-3.35,-1.87,-1.02,-0.98 ,,136.75,113.44,216.85,115.86,861.54,117.00,289.13,110.37,0.00,16.89,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,162.24,156.86,-3.35,-1.84,-1.02,-0.98 ,,126.98,113.48,207.08,115.75,638.83,117.07,242.25,110.29,0.00,17.11,7710.87,20.33,
0.000,0.000,0.000,0.006,0.000,0.003, ,162.48,157.02,-3.35,-1.77,-1.02,-0.98 ,,126.98,113.33,197.31,116.12,488.40,117.51,195.36,110.70,0.00,16.92,7611.23,20.33,
0.000,0.000,0.000,0.009,0.000,0.003, ,162.64,157.51,-3.35,-1.73,-1.02,-0.98 ,,128.94,113.44,212.94,115.71,402.44,117.36,166.06,110.59,0.00,17.25,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.88,157.67,-3.35,-1.59,-1.02,-0.98 ,,125.03,113.33,210.99,115.60,361.42,117.33,156.29,110.33,0.00,17.03,7654.21,20.33,
0.000,0.000,0.012,0.009,0.000,0.000, ,163.04,157.99,-3.35,-1.70,-1.02,-0.98 ,,119.17,113.37,197.31,115.93,355.56,117.62,154.33,110.26,0.00,16.89,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.44,158.47,-3.35,-1.73,-1.02,-0.98 ,,119.17,113.33,189.50,115.60,369.23,117.36,150.43,110.92,0.00,17.00,7654.21,20.33,
0.000,0.006,0.018,0.000,0.000,0.000, ,163.76,158.63,-3.35,-1.49,-1.02,-0.98 ,,119.17,113.22,173.87,116.04,384.86,117.73,140.66,110.44,0.00,16.92,7568.25,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,163.92,159.03,-3.35,-1.56,-1.02,-0.98 ,,136.75,113.30,171.92,115.68,459.10,117.33,132.84,110.22,0.00,17.18,7656.17,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,164.24,159.27,-3.35,-1.63,-1.02,-0.98 ,,140.66,113.22,152.38,115.53,570.45,117.22,140.66,110.22,0.00,16.92,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,164.48,159.67,-3.35,-1.49,-1.02,-0.98 ,,148.47,113.11,144.57,115.93,632.97,117.47,146.52,110.48,0.00,17.18,7683.52,20.37,
0.000,0.000,0.021,0.000,0.000,0.000, ,164.72,160.07,-3.35,-1.49,-1.02,-0.98 ,,148.47,113.11,138.71,115.64,644.69,117.22,154.33,110.26,0.00,17.07,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.88,160.39,-3.35,-1.42,-1.02,-0.98 ,,148.47,113.19,138.71,115.46,621.25,116.96,138.71,110.11,0.00,16.92,7552.63,20.33,
0.000,0.000,0.000,0.006,0.006,0.000, ,165.20,160.63,-3.35,-1.42,-1.02,-0.98 ,,142.61,113.08,134.80,115.68,611.48,117.36,134.80,110.70,0.00,17.18,7611.23,20.33,
0.000,0.000,0.006,0.003,0.000,0.000, ,165.44,160.87,-3.35,-1.35,-1.02,-0.98 ,,144.57,113.08,126.98,115.49,589.99,117.03,138.71,110.22,0.00,16.96,7554.58,20.37,
0.000,0.000,0.000,0.000,0.003,0.006, ,165.68,161.43,-3.35,-1.49,-1.02,-0.98 ,,142.61,113.00,126.98,115.82,580.22,116.81,130.89,110.04,0.00,16.89,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.92,161.59,-3.35,-1.45,-1.02,-0.98 ,,140.66,113.00,128.94,115.49,574.36,117.22,117.22,110.66,0.00,17.03,7554.58,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,166.08,161.92,-3.35,-1.52,-1.02,-0.98 ,,128.94,112.97,134.80,115.31,574.36,116.89,103.54,110.26,0.00,16.89,7669.84,20.40,
0.000,0.000,0.000,0.009,0.006,0.000, ,166.57,162.16,-3.35,-1.49,-1.02,-0.98 ,,136.75,112.89,142.61,115.68,576.31,116.96,107.45,110.00,0.00,17.11,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,166.73,162.48,-3.35,-1.59,-1.02,-0.98 ,,128.94,113.00,154.33,115.35,556.78,116.92,101.59,110.04,0.00,16.92,7597.56,20.40,
