SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.65,162.56,-3.35,-1.52,-1.02,-0.98 ,,125.03,112.93,168.01,115.16,545.05,116.78,97.68,110.48,0.00,17.18,7597.56,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,167.13,162.96,-3.35,-1.52,-1.02,-0.98 ,,126.98,112.93,175.82,115.35,523.57,117.14,93.77,110.07,0.00,16.96,7554.58,20.37,
0.000,0.000,0.000,0.012,0.000,0.000, ,167.29,163.04,-3.35,-1.49,-1.02,-0.98 ,,128.94,112.89,175.82,115.13,539.19,116.78,85.96,109.93,0.00,17.22,7640.54,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,167.69,163.36,-3.35,-1.52,-1.02,-0.98 ,,125.03,112.82,164.10,115.53,562.64,116.67,82.05,110.44,0.00,17.03,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.85,163.52,-3.35,-1.52,-1.02,-0.98 ,,119.17,112.93,152.38,115.16,550.92,116.96,87.91,110.11,0.00,16.85,7712.82,20.37,
0.000,0.000,0.009,0.006,0.003,0.000, ,168.09,163.36,-3.35,-1.52,-1.02,-0.98 ,,119.17,112.78,150.43,115.02,494.26,116.70,85.96,109.85,0.00,17.07,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.25,163.60,-3.35,-1.52,-1.02,-0.98 ,,125.03,112.82,146.52,115.31,429.79,117.03,87.91,109.85,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.49,163.68,-3.35,-1.49,-1.02,-0.98 ,,117.22,112.78,134.80,115.09,390.72,116.81,80.10,110.22,0.00,17.22,7597.56,20.37,
0.000,0.000,0.006,0.009,0.000,0.000, ,168.57,163.68,-3.35,-1.49,-1.02,-0.98 ,,115.26,112.71,134.80,115.31,345.79,116.63,82.05,109.82,0.00,17.03,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.81,163.84,-3.35,-1.49,-1.02,-0.98 ,,109.40,112.67,126.98,115.05,302.81,117.22,85.96,109.78,0.00,16.96,7654.21,20.37,
0.000,0.000,0.000,0.018,0.000,0.000, ,168.89,163.92,-3.35,-1.45,-1.02,-0.98 ,,107.45,112.75,128.94,115.13,257.88,116.81,84.00,110.37,0.00,17.22,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,169.21,164.24,-3.35,-1.49,-1.02,-0.98 ,,95.73,112.71,115.26,115.09,228.57,116.67,80.10,110.00,0.00,16.96,7710.87,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.37,164.32,-3.35,-1.45,-1.02,-0.98 ,,93.77,112.64,109.40,114.95,210.99,117.11,80.10,109.71,0.00,17.22,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.77,164.40,-3.35,-1.49,-1.02,-0.98 ,,93.77,112.60,109.40,115.20,201.22,116.78,78.14,109.67,0.00,17.00,7554.58,20.37,
0.006,0.000,0.000,0.006,0.000,0.006, ,169.85,164.40,-3.35,-1.49,-1.02,-0.98 ,,93.77,112.60,109.40,114.95,181.68,116.67,82.05,110.07,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,170.01,164.72,-3.35,-1.45,-1.02,-0.98 ,,91.82,112.60,103.54,115.24,169.96,116.92,72.28,109.67,0.00,17.03,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.17,164.56,-3.35,-1.49,-1.02,-0.98 ,,84.00,112.60,101.59,114.95,152.38,116.63,74.24,109.56,0.00,16.89,7611.23,20.40,
0.000,0.000,0.006,0.006,0.000,0.000, ,170.33,164.88,-3.35,-1.49,-1.02,-0.98 ,,87.91,112.45,109.40,114.80,142.61,117.00,74.24,110.04,0.00,17.07,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,170.49,164.88,-3.35,-1.49,-1.02,-0.98 ,,91.82,112.49,109.40,115.16,130.89,116.74,72.28,109.71,0.00,16.96,7669.84,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,170.57,164.96,-3.35,-1.45,-1.02,-0.98 ,,87.91,112.49,115.26,114.80,121.12,116.56,72.28,109.52,0.00,17.29,7581.93,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,170.89,165.20,-3.35,-1.45,-1.02,-0.98 ,,85.96,112.42,117.22,114.65,107.45,117.07,72.28,110.04,0.00,17.00,7697.19,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.06,165.20,-3.35,-1.45,-1.02,-0.98 ,,87.91,112.42,132.84,114.91,93.77,116.74,70.33,109.82,0.00,16.92,7540.90,20.40,
0.006,0.000,0.000,0.003,0.006,0.003, ,171.30,165.44,-3.35,-1.49,-1.02,-0.98 ,,84.00,112.56,132.84,114.65,89.87,116.52,66.42,109.52,0.00,17.18,7583.88,20.40,
0.000,0.000,0.015,0.000,0.000,0.000, ,171.46,165.44,-3.35,-1.52,-1.02,-0.98 ,,76.19,112.38,132.84,114.95,85.96,117.03,64.47,109.38,0.00,16.92,7583.88,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,171.54,165.68,-3.35,-1.52,-1.02,-0.98 ,,76.19,112.38,132.84,114.69,82.05,116.63,64.47,109.96,0.00,17.22,7511.60,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.70,165.60,-3.35,-1.52,-1.02,-0.98 ,,72.28,112.31,125.03,114.47,80.10,116.45,58.61,109.49,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.86,165.92,-3.35,-1.49,-1.02,-0.98 ,,70.33,112.38,117.22,114.76,80.10,116.96,58.61,109.38,0.00,16.85,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.012, ,172.10,166.00,-3.35,-1.45,-1.02,-0.98 ,,70.33,112.23,113.31,114.51,84.00,116.37,56.65,110.07,0.00,17.07,7640.54,20.40,
0.000,0.000,0.003,0.012,0.000,0.000, ,172.18,166.00,-3.35,-1.56,-1.02,-0.98 ,,72.28,112.34,109.40,115.02,80.10,116.34,62.52,109.49,0.00,16.92,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,172.34,166.08,-3.35,-1.52,-1.02,-0.98 ,,70.33,112.34,121.12,114.58,72.28,116.59,52.75,109.27,0.00,16.85,7683.52,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,172.42,166.40,-3.35,-1.52,-1.02,-0.98 ,,62.52,112.27,113.31,114.43,78.14,116.34,56.65,109.71,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,172.50,166.40,-3.35,-1.56,-1.02,-0.98 ,,68.38,112.20,109.40,114.69,78.14,116.70,62.52,109.49,0.00,16.89,7540.90,20.40,
0.000,0.000,0.015,0.000,0.000,0.000, ,172.74,166.40,-3.35,-1.45,-1.02,-0.98 ,,62.52,112.20,105.49,114.43,84.00,116.34,62.52,109.30,0.00,17.18,7611.23,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,172.82,166.49,-1.90,-0.75,-1.02,-0.98 ,,70.33,112.20,99.63,114.76,76.19,116.19,52.75,109.16,0.00,16.96,7540.90,20.40,
0.000,0.000,0.009,0.003,0.000,0.000, ,172.90,166.73,-0.46,-0.29,-1.02,-0.98 ,,60.56,112.16,89.87,114.51,82.05,116.70,56.65,110.04,0.00,17.22,7712.82,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,173.06,166.81,-0.70,-0.25,-0.60,-0.56 ,,62.52,112.05,89.87,114.32,84.00,116.23,58.61,109.38,0.00,17.03,7597.56,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,173.14,166.81,0.58,0.10,0.07,0.04 ,,64.47,112.09,99.63,114.87,76.19,116.08,58.61,109.16,0.00,17.07,7568.25,20.33,
0.000,0.000,0.012,0.000,0.006,0.000, ,173.30,166.89,0.42,0.10,0.04,0.04 ,,68.38,112.05,105.49,114.47,76.19,116.63,58.61,109.19,0.00,17.07,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.54,167.05,0.26,0.03,0.04,0.00 ,,68.38,112.05,115.26,114.21,72.28,116.15,64.47,109.34,0.00,16.89,7568.25,20.37,
0.006,0.000,0.003,0.000,0.000,0.000, ,173.54,167.13,0.02,0.03,-0.04,-0.07 ,,74.24,111.98,123.08,114.69,74.24,115.97,74.24,109.16,17.58,17.03,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.70,167.29,0.26,-0.04,-0.07,-0.04 ,,70.33,112.09,113.31,114.25,72.28,116.37,238.34,109.63,0.00,17.00,7540.90,20.40,
0.015,0.000,0.003,0.000,0.000,0.000, ,173.86,167.29,-0.14,-0.11,-0.14,-0.11 ,,70.33,111.94,113.31,114.10,76.19,116.04,105.49,109.12,0.00,17.14,7669.84,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,173.94,167.37,0.34,0.10,0.07,0.04 ,,68.38,111.90,109.40,114.43,80.10,115.90,64.47,109.01,0.00,17.00,7583.88,20.40,
0.000,0.006,0.006,0.000,0.000,0.000, ,174.18,167.53,0.26,-0.01,-0.04,-0.07 ,,70.33,111.94,132.84,114.14,68.38,116.37,48.84,109.01,0.00,16.96,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.10,167.45,0.34,0.03,-0.04,0.07 ,,70.33,111.98,134.80,114.58,72.28,116.01,44.93,109.41,0.00,17.22,7599.51,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,174.26,167.53,0.50,0.06,0.00,0.00 ,,68.38,111.98,138.71,114.10,74.24,115.82,41.03,108.97,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.58,167.85,0.10,0.03,0.07,0.14 ,,62.52,111.79,125.03,113.99,72.28,116.26,42.98,108.90,0.00,17.25,7669.84,20.37,
0.000,0.000,0.000,0.009,0.000,0.006, ,174.58,167.93,0.26,0.03,0.04,0.04 ,,70.33,111.87,123.08,114.29,68.38,115.82,42.98,109.67,0.00,17.03,7568.25,20.37,
0.000,0.009,0.000,0.000,0.003,0.000, ,174.74,167.93,0.34,0.06,0.00,0.07 ,,70.33,111.87,115.26,113.99,66.42,115.68,44.93,109.08,0.00,17.25,7656.17,20.44,
0.000,0.009,0.009,0.000,0.000,0.000, ,174.98,167.93,0.10,0.06,0.04,0.00 ,,66.42,111.72,99.63,114.43,68.38,115.97,48.84,108.86,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.015, ,174.98,168.17,0.10,0.06,-0.04,0.07 ,,68.38,111.83,97.68,114.07,62.52,115.75,54.70,108.83,0.00,17.00,7642.49,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.14,168.25,-0.30,-0.11,-0.14,-0.14 ,,70.33,111.79,99.63,113.96,62.52,115.93,48.84,109.19,0.00,17.07,7570.21,20.44,
0.012,0.000,0.015,0.000,0.000,0.000, ,175.22,168.33,-1.02,-0.25,-0.39,-0.42 ,,62.52,111.76,89.87,114.18,66.42,115.82,44.93,108.90,0.00,16.92,7613.19,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.30,168.41,0.02,-0.01,-0.04,0.04 ,,68.38,111.76,91.82,113.96,66.42,115.68,54.70,108.79,0.00,17.18,7597.56,20.40,
0.006,0.000,0.009,0.000,0.000,0.000, ,175.54,168.57,-0.54,-0.15,-0.14,-0.14 ,,62.52,111.72,84.00,114.40,66.42,116.01,56.65,109.56,0.00,17.00,7568.25,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,175.71,168.57,-0.38,-0.11,-0.18,-0.11 ,,66.42,111.68,91.82,113.96,62.52,115.79,58.61,109.01,0.00,17.14,7640.54,20.37,
0.003,0.000,0.000,0.009,0.000,0.000, ,175.95,168.57,-0.30,-0.08,-0.11,-0.11 ,,68.38,111.72,84.00,113.85,66.42,115.60,56.65,108.68,0.00,17.11,7568.25,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,176.03,168.81,-0.54,-0.11,-0.14,-0.07 ,,70.33,111.58,91.82,114.10,66.42,116.04,68.38,108.68,0.00,17.00,7699.15,20.40,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.27,168.81,-0.62,-0.08,-0.18,-0.14 ,,74.24,111.72,95.73,113.85,70.33,115.64,80.10,109.01,0.00,17.33,7542.86,20.51,
0.000,0.000,0.000,0.000,0.000,0.009, ,176.35,168.89,-0.70,-0.08,-0.07,-0.14 ,,74.24,111.68,95.73,113.70,70.33,115.46,76.19,108.68,0.00,17.03,7556.53,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.51,169.13,-0.62,-0.15,-0.18,-0.11 ,,76.19,111.58,91.82,113.99,74.24,115.79,70.33,108.61,0.00,17.29,7585.84,20.48,
0.000,0.000,0.006,0.003,0.000,0.000, ,176.51,169.13,-1.02,-0.22,-0.14,-0.11 ,,78.14,111.54,91.82,113.70,74.24,115.42,87.91,109.08,0.00,17.03,7568.25,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.91,169.29,-1.18,-0.29,-0.42,-0.32 ,,82.05,111.54,82.05,114.25,76.19,115.38,78.14,108.72,0.00,17.25,7640.54,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.91,169.21,-1.26,-0.25,-0.28,-0.28 ,,76.19,111.61,80.10,113.77,78.14,115.64,76.19,108.57,0.00,17.11,7568.25,20.40,
0.000,0.000,0.000,0.012,0.000,0.021, ,177.07,169.37,-1.42,-0.25,-0.42,-0.39 ,,74.24,111.47,78.14,113.63,76.19,115.35,84.00,109.05,0.00,17.00,7712.82,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.23,169.45,-1.58,-0.47,-0.49,-0.46 ,,76.19,111.54,82.05,113.99,78.14,115.79,66.42,108.83,0.00,17.22,7570.21,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.23,169.53,-1.34,-0.33,-0.42,-0.42 ,,82.05,111.50,85.96,113.63,76.19,115.35,72.28,108.57,0.00,17.03,7556.53,20.48,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.39,169.53,-1.50,-0.36,-0.35,-0.39 ,,82.05,111.47,72.28,114.07,76.19,115.27,76.19,108.46,0.00,17.22,7642.49,20.44,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.55,169.69,-1.58,-0.40,-0.53,-0.53 ,,76.19,111.39,74.24,113.70,74.24,115.64,64.47,109.01,0.00,17.07,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.79,169.69,-1.98,-0.40,-0.39,-0.49 ,,84.00,111.43,78.14,113.59,68.38,115.31,62.52,108.57,0.00,17.00,7642.49,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.79,169.85,-1.98,-0.57,-0.63,-0.60 ,,76.19,111.47,70.33,113.85,68.38,115.16,64.47,108.50,0.00,17.18,7556.53,20.44,
0.012,0.000,0.021,0.000,0.000,0.000, ,177.95,169.77,-2.39,-0.54,-0.63,-0.60 ,,66.42,111.43,62.52,113.55,70.33,115.46,52.75,109.12,0.00,17.00,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.11,169.85,-2.63,-0.61,-0.67,-0.67 ,,68.38,111.36,58.61,114.07,68.38,115.20,58.61,108.64,0.00,17.29,7597.56,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.35,169.85,-2.55,-0.68,-0.70,-0.70 ,,68.38,111.36,66.42,113.55,66.42,115.57,70.33,108.42,0.00,17.07,7583.88,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,178.35,170.17,-2.95,-0.75,-0.84,-0.95 ,,68.38,111.39,64.47,113.52,64.47,115.20,54.70,108.46,0.00,17.33,7669.84,20.37,
0.009,0.000,0.012,0.000,0.000,0.000, ,178.51,170.09,-3.27,-0.92,-0.95,-0.98 ,,60.56,111.43,56.65,113.74,64.47,115.09,66.42,108.83,0.00,17.07,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.51,170.17,-3.35,-0.96,-1.02,-0.98 ,,68.38,111.39,58.61,113.52,66.42,115.49,50.79,108.46,0.00,17.03,7628.82,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,170.41,-3.35,-0.96,-1.02,-0.98 ,,68.38,111.39,56.65,113.96,64.47,115.09,64.47,108.35,0.00,17.11,7542.86,20.48,
0.003,0.000,0.009,0.003,0.006,0.000, ,178.75,170.41,-3.35,-0.99,-1.02,-0.98 ,,68.38,111.32,58.61,113.59,66.42,115.02,50.79,109.12,0.00,17.00,7712.82,20.44,
0.015,0.000,0.000,0.006,0.000,0.000, ,178.83,170.41,-3.35,-1.06,-1.02,-0.98 ,,62.52,111.25,58.61,113.37,66.42,115.16,58.61,108.46,0.00,17.11,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,178.99,170.57,-3.35,-1.06,-1.02,-0.98 ,,70.33,111.17,62.52,113.81,64.47,115.02,58.61,108.32,0.00,17.03,7556.53,20.44,
0.012,0.000,0.006,0.003,0.000,0.000, ,179.15,170.49,-3.35,-1.06,-1.02,-0.98 ,,74.24,111.36,64.47,113.44,60.56,114.91,56.65,108.32,0.00,17.40,7626.86,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,179.15,170.73,-3.35,-1.13,-1.02,-0.98 ,,68.38,111.25,64.47,113.30,60.56,115.16,68.38,108.50,0.00,17.07,7540.90,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,179.31,170.81,-3.35,-1.13,-1.02,-0.98 ,,66.42,111.21,66.42,113.55,64.47,114.95,56.65,108.28,0.00,17.03,7656.17,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,179.31,170.89,-3.35,-1.13,-1.02,-0.98 ,,70.33,111.21,74.24,113.26,58.61,115.24,70.33,108.17,0.00,17.36,7568.25,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,179.39,170.97,-3.35,-1.27,-1.02,-0.98 ,,74.24,111.17,82.05,113.70,60.56,115.02,56.65,108.64,0.00,17.03,7669.84,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,179.39,171.06,-3.35,-1.24,-1.02,-0.98 ,,70.33,111.10,85.96,113.33,60.56,114.80,70.33,108.24,0.00,17.18,7556.53,20.48,
0.006,0.000,0.000,0.006,0.003,0.000, ,179.79,171.22,-3.35,-1.24,-1.02,-0.98 ,,78.14,111.14,89.87,113.22,58.61,115.27,56.65,108.17,0.00,17.11,7699.15,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,179.87,171.38,-3.35,-1.38,-1.02,-0.98 ,,84.00,111.14,93.77,113.48,58.61,114.87,64.47,108.53,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.20,171.46,-3.35,-1.35,-1.02,-0.98 ,,78.14,111.14,93.77,113.22,60.56,114.76,54.70,108.46,0.00,17.14,7540.90,20.40,
0.015,0.000,0.000,0.000,0.000,0.000, ,180.03,171.38,-3.35,-1.45,-1.02,-0.98 ,,89.87,111.10,89.87,113.15,66.42,115.13,64.47,108.17,0.00,17.03,7613.19,20.44,
0.009,0.000,0.000,0.006,0.003,0.000, ,180.20,171.54,-3.35,-1.42,-1.02,-0.98 ,,89.87,111.03,95.73,113.33,66.42,114.76,50.79,108.10,0.00,17.18,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.28,171.54,-3.35,-1.52,-1.02,-0.98 ,,95.73,110.99,97.68,113.15,66.42,114.65,58.61,108.90,0.00,17.03,7642.49,20.48,
0.009,0.000,0.000,0.000,0.003,0.000, ,180.52,171.78,-3.35,-1.52,-1.02,-0.98 ,,89.87,111.10,97.68,113.59,74.24,114.91,48.84,108.28,0.00,17.36,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.018, ,180.52,171.86,-3.35,-1.63,-1.02,-0.98 ,,89.87,110.95,101.59,113.22,84.00,114.65,62.52,108.06,0.00,17.07,7671.79,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.68,171.94,-3.35,-1.63,-1.02,-0.98 ,,89.87,110.99,97.68,113.08,97.68,114.91,50.79,108.17,0.00,17.00,7585.84,20.48,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.92,172.02,-3.35,-1.70,-1.02,-0.98 ,,91.82,111.03,101.59,113.37,115.26,114.65,62.52,108.32,0.00,17.29,7527.23,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.92,172.26,-3.35,-1.80,-1.02,-0.98 ,,91.82,110.88,95.73,113.00,130.89,114.47,54.70,107.99,0.00,17.03,7626.86,20.40,
0.006,0.000,0.000,0.000,0.000,0.003, ,181.16,172.50,-3.35,-1.80,-1.02,-0.98 ,,95.73,110.84,103.54,113.00,140.66,114.98,76.19,107.99,0.00,17.33,7540.90,20.40,
0.006,0.000,0.006,0.009,0.000,0.000, ,181.24,172.74,-3.35,-1.84,-1.02,-0.98 ,,91.82,110.99,113.31,113.19,150.43,114.62,62.52,108.35,0.00,17.11,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,181.40,172.98,-3.35,-1.87,-1.02,-0.98 ,,89.87,110.92,125.03,112.86,154.33,114.40,76.19,107.95,0.00,17.22,7597.56,20.40,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.48,173.06,-3.35,-1.84,-1.02,-0.98 ,,89.87,110.92,126.98,113.44,156.29,114.87,64.47,107.91,0.00,17.07,7669.84,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.56,173.38,-3.35,-1.84,-1.02,-0.98 ,,89.87,110.92,136.75,113.00,173.87,114.40,78.14,108.57,0.00,16.96,7583.88,20.40,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.72,173.38,-3.35,-1.87,-1.02,-0.98 ,,91.82,110.92,150.43,112.86,179.73,114.36,70.33,108.21,0.00,17.11,7683.52,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,181.96,173.78,-3.35,-1.73,-1.02,-0.98 ,,89.87,110.92,156.29,113.00,183.64,114.54,85.96,107.88,0.00,16.96,7599.51,20.44,
0.018,0.000,0.006,0.000,0.000,0.000, ,182.12,173.94,-3.35,-1.80,-1.02,-0.98 ,,84.00,110.84,160.20,112.78,197.31,114.21,70.33,107.80,0.00,17.25,7554.58,20.40,
0.003,0.000,0.006,0.000,0.000,0.003, ,182.12,174.26,-3.35,-1.63,-1.02,-0.98 ,,87.91,110.81,177.78,113.26,199.27,114.62,85.96,108.42,0.00,17.03,7599.51,20.44,
0.009,0.000,0.003,0.006,0.000,0.000, ,182.36,174.42,-3.35,-1.73,-1.02,-0.98 ,,84.00,110.81,212.94,112.86,210.99,114.36,70.33,107.95,0.00,17.33,7568.25,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,174.50,-3.35,-1.56,-1.02,-0.98 ,,89.87,110.81,234.43,112.71,207.08,114.21,87.91,107.77,0.00,17.11,7669.84,20.40,
0.015,0.000,0.012,0.000,0.000,0.000, ,182.44,174.74,-3.35,-1.70,-1.02,-0.98 ,,84.00,110.73,226.62,112.97,214.90,114.54,72.28,108.50,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.003,0.003, ,182.60,175.14,-3.35,-1.84,-1.02,-0.98 ,,87.91,110.77,214.90,112.71,207.08,114.21,89.87,107.99,0.00,17.36,7671.79,20.51,
0.015,0.000,0.003,0.000,0.000,0.000, ,182.76,175.22,-3.35,-1.59,-1.02,-0.98 ,,82.05,110.81,187.55,113.08,201.22,114.10,76.19,107.77,0.00,17.07,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.84,175.54,-3.35,-1.70,-1.02,-0.98 ,,87.91,110.70,175.82,112.71,205.13,114.40,95.73,107.80,0.00,17.29,7568.25,20.40,
0.006,0.000,0.006,0.003,0.000,0.000, ,183.08,175.79,-3.35,-1.73,-1.02,-0.98 ,,87.91,110.77,164.10,112.64,226.62,114.10,72.28,108.02,0.00,17.07,7626.86,20.44,
0.009,0.000,0.006,0.000,0.000,0.000, ,183.16,175.87,-3.35,-1.63,-1.02,-0.98 ,,89.87,110.66,166.06,113.00,248.11,114.43,91.82,107.69,0.00,16.92,7597.56,20.37,
0.012,0.000,0.009,0.003,0.000,0.000, ,183.24,176.11,-3.35,-1.56,-1.02,-0.98 ,,87.91,110.62,169.96,112.71,263.74,114.14,74.24,107.62,0.00,17.11,7669.84,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,183.40,176.35,-3.35,-1.80,-1.02,-0.98 ,,91.82,110.55,177.78,112.56,265.69,113.92,82.05,108.21,0.00,17.00,7597.56,20.37,
0.015,0.000,0.012,0.000,0.000,0.000, ,183.40,176.43,-3.35,-1.49,-1.02,-0.98 ,,97.68,110.73,191.45,112.82,236.39,114.43,64.47,107.77,0.00,17.22,7685.47,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,183.64,176.75,-3.35,-1.52,-1.02,-0.98 ,,91.82,110.55,209.04,112.49,218.80,113.99,74.24,107.62,0.00,17.03,7583.88,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,183.80,176.99,-3.35,-1.49,-1.02,-0.98 ,,95.73,110.59,212.94,113.00,195.36,113.92,54.70,107.88,0.00,17.22,7642.49,20.48,
0.000,0.000,0.003,0.000,0.000,0.006, ,183.72,177.15,-3.35,-1.45,-1.02,-0.98 ,,101.59,110.62,210.99,112.56,179.73,114.29,62.52,107.88,0.00,17.11,7611.23,20.40,
0.018,0.000,0.015,0.006,0.000,0.000, ,183.96,177.55,-3.35,-1.45,-1.02,-0.98 ,,97.68,110.59,201.22,112.49,168.01,113.96,50.79,107.66,0.00,17.00,7540.90,20.44,
0.000,0.003,0.000,0.000,0.000,0.000, ,184.12,177.63,-3.35,-1.49,-1.02,-0.98 ,,101.59,110.55,175.82,112.78,156.29,113.88,60.56,107.58,0.00,17.33,7642.49,20.44,
0.015,0.000,0.009,0.000,0.006,0.000, ,184.20,177.63,-3.35,-1.38,-1.02,-0.98 ,,89.87,110.40,138.71,112.45,154.33,114.07,50.79,107.77,0.00,17.03,7583.88,20.40,
0.012,0.000,0.006,0.000,0.000,0.000, ,184.28,178.11,-3.35,-1.49,-1.02,-0.98 ,,93.77,110.51,115.26,112.60,146.52,113.88,60.56,107.55,0.00,17.00,7726.50,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,184.36,178.19,-3.35,-1.45,-1.02,-0.98 ,,93.77,110.51,93.77,112.64,144.57,114.29,46.89,107.51,0.00,17.11,7570.21,20.44,
0.012,0.000,0.000,0.006,0.003,0.000, ,184.44,178.43,-3.35,-1.45,-1.02,-0.98 ,,95.73,110.51,87.91,112.45,146.52,113.92,56.65,108.10,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.009,0.012,0.006, ,184.44,178.67,-3.35,-1.45,-1.02,-0.98 ,,84.00,110.40,72.28,112.78,148.47,113.81,48.84,107.66,0.00,17.14,7599.51,20.48,
0.018,0.006,0.000,0.000,0.000,0.000, ,184.60,178.91,-3.35,-1.45,-1.02,-0.98 ,,89.87,110.40,78.14,112.53,148.47,114.36,62.52,107.44,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.52,179.15,-3.35,-1.42,-1.02,-0.98 ,,84.00,110.55,76.19,112.49,154.33,113.92,46.89,107.80,0.00,17.18,7613.19,20.44,
0.000,0.000,0.000,0.000,0.006,0.009, ,184.77,179.23,-3.35,-1.42,-1.02,-0.98 ,,80.10,110.44,72.28,112.56,164.10,113.81,60.56,107.77,0.00,17.03,7540.90,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,184.77,179.39,-3.35,-1.45,-1.02,-0.98 ,,84.00,110.40,70.33,112.45,164.10,114.07,46.89,107.47,0.00,17.29,7712.82,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,185.01,179.79,-3.35,-1.38,-1.02,-0.98 ,,82.05,110.44,70.33,112.78,164.10,113.77,66.42,107.40,0.00,17.11,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.93,179.79,-3.35,-1.45,-1.02,-0.98 ,,87.91,110.40,78.14,112.42,162.15,114.18,50.79,107.77,0.00,17.00,7656.17,20.40,
0.003,0.000,0.006,0.000,0.000,0.000, ,185.09,179.95,-3.35,-1.35,-1.02,-0.98 ,,87.91,110.33,85.96,112.38,177.78,113.81,60.56,107.47,0.00,17.22,7611.23,20.40,
0.000,0.000,0.009,0.009,0.000,0.000, ,185.09,180.28,-3.35,-1.42,-1.02,-0.98 ,,89.87,110.37,87.91,112.67,187.55,113.63,54.70,107.40,0.00,17.03,7556.53,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,185.17,180.28,-3.35,-1.42,-1.02,-0.98 ,,97.68,110.37,93.77,112.31,201.22,114.03,62.52,107.99,0.00,17.33,7642.49,20.44,
0.000,0.000,0.000,0.003,0.000,0.003, ,185.25,180.60,-3.35,-1.42,-1.02,-0.98 ,,95.73,110.33,93.77,112.75,212.94,113.70,54.70,107.51,0.00,17.11,7556.53,20.48,
0.006,0.009,0.015,0.000,0.000,0.000, ,185.33,180.84,-3.35,-1.91,-1.02,-0.98 ,,97.68,110.44,87.91,112.53,218.80,113.63,66.42,107.36,0.00,17.00,7699.15,20.40,
0.015,0.000,0.006,0.006,0.000,0.000, ,185.41,181.00,-3.35,-2.12,-1.02,-0.98 ,,95.73,110.29,87.91,112.34,226.62,113.88,52.75,107.33,0.00,17.07,7597.56,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,185.49,181.48,-3.35,-2.12,-1.02,-0.98 ,,97.68,110.33,101.59,112.71,218.80,113.63,62.52,107.69,0.00,16.92,7640.54,20.37,
0.009,0.000,0.000,0.006,0.000,0.000, ,185.57,181.56,-3.35,-2.12,-1.02,-0.98 ,,87.91,110.29,101.59,112.23,226.62,113.70,48.84,107.40,0.00,17.14,7626.86,20.37,
0.018,0.009,0.009,0.000,0.000,0.000, ,185.65,181.56,-3.35,-2.12,-1.02,-0.98 ,,82.05,110.33,93.77,112.23,228.57,113.74,66.42,107.29,0.00,16.92,7581.93,20.33,
0.006,0.000,0.000,0.003,0.000,0.000, ,185.65,181.64,-3.35,-2.12,-1.02,-0.98 ,,85.96,110.33,87.91,112.53,216.85,113.48,56.65,107.58,0.00,17.33,7667.89,20.33,
0.006,0.000,0.000,0.000,0.000,0.006, ,185.81,182.04,-3.35,-2.12,-1.02,-0.98 ,,76.19,110.26,76.19,112.27,205.13,113.92,74.24,107.36,0.00,17.07,7554.58,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,185.81,182.12,-3.35,-2.12,-1.02,-0.98 ,,76.19,110.26,70.33,112.34,191.45,113.59,60.56,107.25,0.00,16.92,7656.17,20.40,
0.000,0.000,0.000,0.012,0.006,0.003, ,186.05,182.36,-3.35,-2.12,-1.02,-0.98 ,,85.96,110.22,76.19,112.38,177.78,113.44,76.19,107.91,0.00,17.29,7540.90,20.44,
0.009,0.000,0.006,0.000,0.000,0.000, ,186.05,182.44,-3.35,-2.12,-1.02,-0.98 ,,82.05,110.26,70.33,112.20,183.64,113.77,66.42,107.40,0.00,17.03,7669.84,20.44,
0.009,0.000,0.000,0.000,0.003,0.003, ,186.21,182.76,-3.35,-2.12,-1.02,-0.98 ,,87.91,110.22,70.33,112.53,207.08,113.41,80.10,107.22,0.00,17.25,7583.88,20.40,
0.006,0.000,0.003,0.009,0.000,0.000, ,186.29,182.84,-3.35,-2.12,-1.02,-0.98 ,,93.77,110.18,72.28,112.27,232.48,113.37,66.42,107.25,0.00,17.07,7669.84,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,186.21,182.76,-3.35,-2.12,-1.02,-0.98 ,,89.87,110.22,68.38,112.12,255.92,113.63,78.14,107.47,0.00,16.92,7597.56,20.37,
0.018,0.015,0.018,0.000,0.000,0.000, ,186.45,183.00,-3.35,-2.12,-1.02,-0.98 ,,95.73,110.11,84.00,112.34,279.37,113.30,66.42,107.25,0.00,17.07,7568.25,20.37,
0.000,0.006,0.000,0.006,0.000,0.000, ,186.45,183.16,-3.35,-2.12,-1.02,-0.98 ,,97.68,110.26,85.96,112.09,294.99,113.59,82.05,107.07,0.00,16.89,7624.91,20.33,
0.012,0.000,0.018,0.000,0.000,0.000, ,186.69,183.24,-3.35,-2.12,-1.02,-0.98 ,,93.77,110.04,93.77,112.53,296.95,113.41,68.38,107.47,0.00,17.14,7568.25,20.40,
0.009,0.003,0.009,0.009,0.000,0.000, ,186.61,183.32,-3.35,-2.12,-1.02,-0.98 ,,95.73,110.11,103.54,112.20,279.37,113.19,80.10,107.18,0.00,16.96,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,183.32,-3.35,-2.12,-1.02,-0.98 ,,97.68,110.11,113.31,111.98,263.74,113.59,66.42,107.07,0.00,17.18,7554.58,20.40,
0.018,0.000,0.009,0.009,0.009,0.000, ,186.85,183.64,-3.35,-2.12,-1.02,-0.98 ,,101.59,110.22,115.26,112.31,250.06,113.26,76.19,107.80,0.00,17.00,7683.52,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,186.85,183.64,-3.35,-2.12,-1.02,-0.98 ,,95.73,110.00,109.40,111.98,261.78,113.11,62.52,107.25,0.00,16.89,7583.88,20.40,
0.012,0.003,0.006,0.000,0.000,0.000, ,186.93,183.72,-3.35,-2.12,-1.02,-0.98 ,,103.54,110.07,107.45,112.45,261.78,113.30,82.05,107.11,0.00,17.14,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,183.64,-3.35,-2.12,-1.02,-0.98 ,,97.68,110.00,105.49,111.98,244.20,113.11,60.56,107.36,0.00,17.00,7638.58,20.29,
0.009,0.000,0.000,0.003,0.000,0.000, ,187.01,184.04,-3.35,-2.12,-1.02,-0.98 ,,97.68,110.07,105.49,111.94,224.66,113.70,76.19,107.33,0.00,17.33,7566.30,20.29,
0.012,0.000,0.000,0.000,0.000,0.000, ,187.01,183.72,-3.35,-2.12,-1.02,-0.98 ,,101.59,110.07,101.59,112.23,201.22,113.30,60.56,107.07,0.00,17.00,7626.86,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,187.17,184.12,-3.35,-2.12,-1.02,-0.98 ,,97.68,109.96,97.68,111.94,185.59,113.11,68.38,106.92,0.00,16.92,7568.25,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,187.17,184.12,-3.35,-2.12,-1.02,-0.98 ,,103.54,109.96,109.40,112.16,169.96,113.63,60.56,107.36,0.00,17.03,7712.82,20.37,
0.009,0.000,0.003,0.000,0.000,0.000, ,187.33,184.20,-3.35,-2.12,-1.02,-0.98 ,,109.40,109.89,101.59,112.05,158.24,113.26,68.38,107.00,0.00,16.89,7583.88,20.40,
0.009,0.000,0.000,0.000,0.009,0.000, ,187.25,184.20,-3.35,-2.12,-1.02,-0.98 ,,111.36,109.96,107.45,111.83,148.47,113.04,60.56,106.96,0.00,17.11,7640.54,20.37,
0.015,0.000,0.003,0.003,0.000,0.000, ,187.25,184.20,-3.35,-2.12,-1.02,-0.98 ,,115.26,110.00,103.54,112.20,138.71,113.55,74.24,107.73,0.00,16.92,7597.56,20.37,
0.009,0.000,0.000,0.000,0.003,0.000, ,187.25,184.36,-3.35,-2.12,-1.02,-0.98 ,,119.17,109.93,107.45,111.90,134.80,113.22,62.52,107.22,0.00,17.18,7552.63,20.33,
0.012,0.000,0.000,0.003,0.000,0.000, ,187.33,184.36,-3.35,-2.12,-1.02,-0.98 ,,111.36,110.00,99.63,111.79,132.84,113.11,70.33,106.96,0.00,16.96,7640.54,20.33,
0.012,0.003,0.000,0.000,0.000,0.000, ,187.49,184.60,-3.35,-2.12,-1.02,-0.98 ,,119.17,109.89,105.49,112.05,128.94,113.30,60.56,106.89,0.00,17.22,7568.25,20.33,
0.003,0.000,0.012,0.000,0.000,0.000, ,187.49,184.60,-3.35,-2.12,-1.02,-0.98 ,,115.26,109.96,105.49,111.79,132.84,113.08,74.24,107.22,0.00,17.00,7640.54,20.40,
0.009,0.000,0.015,0.000,0.000,0.000, ,187.65,184.85,-3.35,-2.12,-1.02,-0.98 ,,115.26,109.85,103.54,112.27,126.98,113.52,60.56,106.92,0.00,17.18,7568.25,20.37,
0.006,0.000,0.000,0.000,0.000,0.012, ,187.73,184.77,-3.35,-2.12,-1.02,-0.98 ,,107.45,109.89,105.49,111.90,126.98,113.15,70.33,106.89,0.00,17.03,7656.17,20.40,
0.012,0.006,0.023,0.000,0.000,0.000, ,187.65,184.85,-3.35,-2.12,-1.02,-0.98 ,,103.54,109.85,105.49,111.72,128.94,113.00,60.56,107.14,0.00,16.89,7581.93,20.33,
0.009,0.000,0.000,0.000,0.006,0.000, ,187.65,184.93,-3.35,-2.12,-1.02,-0.98 ,,99.63,109.74,105.49,111.98,123.08,113.48,68.38,106.92,0.00,17.14,7640.54,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,187.81,185.09,-3.35,-2.05,-1.02,-0.98 ,,89.87,109.71,99.63,111.76,126.98,113.00,56.65,106.85,0.00,16.92,7638.58,20.26,
0.015,0.000,0.006,0.000,0.000,0.000, ,187.97,185.09,-3.35,-1.87,-1.02,-0.98 ,,93.77,109.85,103.54,112.16,121.12,112.93,70.33,107.44,0.00,16.89,7554.58,20.37,
0.006,0.000,0.003,0.000,0.000,0.000, ,187.81,185.09,-3.35,-1.87,-1.02,-0.98 ,,87.91,109.78,109.40,111.68,119.17,113.11,56.65,107.07,0.00,17.07,7667.89,20.33,
0.021,0.000,0.006,0.000,0.000,0.000, ,188.05,185.33,-3.35,-1.84,-1.02,-0.98 ,,85.96,109.82,109.40,111.65,119.17,112.97,68.38,106.85,0.00,16.96,7568.25,20.37,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.97,185.25,-3.35,-1.80,-1.02,-0.98 ,,85.96,109.89,109.40,111.83,119.17,112.89,54.70,106.74,0.00,17.25,7712.82,20.37,
0.006,0.000,0.009,0.000,0.000,0.000, ,188.21,185.57,-3.35,-1.77,-1.02,-0.98 ,,78.14,109.78,101.59,111.65,125.03,113.15,66.42,107.29,0.00,17.00,7583.88,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,188.29,185.57,-3.35,-1.84,-1.02,-0.98 ,,85.96,109.82,105.49,112.05,117.22,112.86,52.75,106.81,0.00,17.14,7525.27,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,188.37,185.65,-3.35,-1.70,-1.02,-0.98 ,,74.24,109.74,93.77,111.61,113.31,113.22,72.28,106.70,0.00,17.00,7624.91,20.33,
0.009,0.003,0.000,0.003,0.003,0.003, ,188.37,185.49,-3.35,-1.73,-1.02,-0.98 ,,74.24,109.74,99.63,111.58,119.17,112.89,52.75,107.40,0.00,16.92,7540.90,20.40,
0.006,0.000,0.003,0.000,0.012,0.000, ,188.29,185.65,-3.35,-1.70,-1.02,-0.98 ,,74.24,109.71,91.82,111.76,117.22,112.75,62.52,106.85,0.00,17.11,7640.54,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,188.45,185.81,-3.35,-1.63,-1.02,-0.98 ,,78.14,109.74,97.68,111.58,111.36,113.33,52.75,106.67,0.00,16.92,7554.58,20.37,
0.003,0.003,0.003,0.000,0.000,0.000, ,188.45,185.73,-3.35,-1.63,-1.02,-0.98 ,,74.24,109.78,89.87,111.98,117.22,112.93,62.52,107.25,0.00,17.14,7683.52,20.33,
0.009,0.009,0.015,0.000,0.000,0.000, ,188.61,185.97,-3.35,-1.52,-1.02,-0.98 ,,74.24,109.63,89.87,111.58,119.17,112.75,52.75,106.85,0.00,16.89,7568.25,20.37,
0.012,0.000,0.000,0.000,0.006,0.000, ,188.61,185.89,-3.35,-1.49,-1.02,-0.98 ,,74.24,109.74,91.82,111.54,109.40,113.19,62.52,106.70,0.00,17.29,7683.52,20.40,
0.009,0.000,0.003,0.000,0.000,0.003, ,188.69,186.05,-3.35,-1.52,-1.02,-0.98 ,,72.28,109.63,91.82,111.65,107.45,112.71,48.84,106.59,0.00,17.00,7581.93,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,188.77,185.97,-3.35,-1.45,-1.02,-0.98 ,,70.33,109.63,85.96,111.50,103.54,112.75,60.56,106.78,0.00,16.89,7597.56,20.37,
0.018,0.000,0.000,0.003,0.006,0.003, ,188.93,186.13,-3.35,-1.38,-1.02,-0.98 ,,70.33,109.74,82.05,112.01,97.68,113.00,48.84,107.00,0.00,17.14,7624.91,20.33,
0.012,0.000,0.000,0.000,0.000,0.000, ,188.93,185.97,-3.35,-1.35,-1.02,-0.98 ,,66.42,109.49,74.24,111.61,107.45,112.71,66.42,106.74,0.00,17.00,7568.25,20.33,
0.012,0.000,0.006,0.006,0.000,0.000, ,188.93,185.97,-3.35,-1.42,-1.02,-0.98 ,,64.47,109.52,70.33,111.43,99.63,112.67,48.84,106.56,0.00,17.25,7626.86,20.37,
0.009,0.000,0.003,0.000,0.000,0.000, ,189.01,186.05,-3.35,-1.35,-1.02,-0.98 ,,64.47,109.63,68.38,111.83,103.54,112.86,68.38,107.11,0.00,17.03,7581.93,20.33,
0.009,0.000,0.000,0.000,0.000,0.000, ,189.09,186.05,-3.35,-1.17,-1.02,-0.98 ,,70.33,109.56,68.38,111.47,91.82,112.64,54.70,106.81,0.00,16.89,7640.54,20.37,
0.012,0.000,0.018,0.000,0.000,0.000, ,189.26,186.05,-3.35,-1.38,-1.02,-0.98 ,,66.42,109.63,68.38,111.47,87.91,113.11,72.28,106.67,0.00,17.11,7554.58,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,189.09,185.97,-3.35,-1.52,-1.02,-0.98 ,,72.28,109.71,70.33,111.68,85.96,112.75,54.70,106.56,0.00,16.96,7697.19,20.37,
0.018,0.012,0.012,0.006,0.000,0.000, ,189.26,185.97,-3.35,-1.45,-1.02,-0.98 ,,64.47,109.56,62.52,111.39,84.00,112.64,60.56,106.92,0.00,17.11,7568.25,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,189.34,185.89,-3.35,-1.45,-1.02,-0.98 ,,74.24,109.56,62.52,111.94,80.10,112.93,46.89,106.59,0.00,16.96,7538.95,20.37,
0.015,0.000,0.009,0.000,0.000,0.000, ,189.34,185.89,-3.35,-1.45,-1.02,-0.98 ,,66.42,109.60,62.52,111.50,80.10,112.71,58.61,106.48,0.00,17.22,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.34,185.81,-3.35,-1.35,-1.02,-0.98 ,,70.33,109.60,62.52,111.43,76.19,112.56,46.89,107.14,0.00,17.00,7568.25,20.33,
0.015,0.000,0.006,0.000,0.000,0.000, ,189.34,185.73,-3.35,-1.35,-1.02,-0.98 ,,66.42,109.49,54.70,111.87,76.19,112.82,48.84,106.63,0.00,16.92,7640.54,20.33,
0.003,0.006,0.006,0.000,0.000,0.000, ,189.26,185.89,-3.35,-1.27,-1.02,-0.98 ,,66.42,109.49,58.61,111.47,68.38,112.60,48.84,106.45,17.58,17.18,7568.25,20.33,
0.003,0.000,0.003,0.009,0.000,0.000, ,189.50,185.81,-3.35,-1.20,-1.02,-0.98 ,,74.24,109.45,62.52,111.32,68.38,112.53,54.70,106.85,0.00,17.00,7626.86,20.37,
0.015,0.006,0.006,0.000,0.000,0.000, ,189.42,185.81,-3.35,-1.24,-1.02,-0.98 ,,78.14,109.41,60.56,111.65,68.38,112.78,52.75,106.74,0.00,17.22,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.42,185.81,-3.35,-1.24,-1.02,-0.98 ,,72.28,109.52,60.56,111.39,70.33,112.53,54.70,106.48,0.00,17.03,7669.84,20.37,
0.009,0.003,0.003,0.003,0.000,0.000, ,189.42,185.89,-3.35,-1.24,-1.02,-0.98 ,,78.14,109.45,70.33,111.58,68.38,112.75,58.61,106.37,0.00,16.89,7554.58,20.40,
0.012,0.000,0.003,0.009,0.003,0.012, ,189.34,185.81,-3.35,-1.13,-1.02,-0.98 ,,74.24,109.49,68.38,111.47,72.28,112.71,42.98,106.96,0.00,17.07,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.50,185.81,-3.19,-1.17,-1.02,-0.98 ,,72.28,109.49,66.42,111.28,70.33,112.42,58.61,106.56,0.00,16.96,7597.56,20.37,
0.009,0.006,0.000,0.003,0.000,0.000, ,189.26,185.65,-3.03,-1.10,-1.02,-0.98 ,,70.33,109.38,66.42,111.72,78.14,112.86,41.03,106.34,0.00,17.11,7568.25,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,189.34,185.81,-2.95,-1.10,-1.02,-0.98 ,,74.24,109.49,68.38,111.28,84.00,112.49,58.61,106.59,0.00,16.92,7626.86,20.37,
0.006,0.006,0.003,0.000,0.000,0.006, ,189.50,185.65,-2.95,-0.99,-1.02,-0.98 ,,66.42,109.41,58.61,111.28,87.91,112.42,42.98,106.70,0.00,17.18,7540.90,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,189.34,185.73,-2.63,-0.99,-1.02,-0.98 ,,72.28,109.41,68.38,111.43,87.91,112.78,58.61,106.41,0.00,16.92,7611.23,20.37,
0.023,0.000,0.000,0.000,0.000,0.000, ,189.42,185.57,-2.63,-0.99,-1.02,-0.98 ,,70.33,109.38,62.52,111.25,87.91,112.42,44.93,106.37,0.00,17.29,7511.60,20.44,
0.015,0.003,0.000,0.000,0.000,0.000, ,189.42,185.57,-2.87,-1.06,-1.02,-0.98 ,,74.24,109.49,66.42,111.61,84.00,112.42,60.56,107.11,0.00,17.03,7640.54,20.40,
0.012,0.000,0.003,0.000,0.000,0.000, ,189.42,185.49,-3.03,-1.17,-1.02,-0.98 ,,72.28,109.41,62.52,111.25,84.00,112.67,46.89,106.48,0.00,16.89,7554.58,20.40,
0.003,0.000,0.003,0.003,0.009,0.000, ,189.42,185.49,-3.35,-1.20,-1.02,-0.98 ,,70.33,109.38,54.70,111.21,91.82,112.42,54.70,106.34,0.00,17.18,7583.88,20.40,
0.015,0.000,0.000,0.000,0.000,0.006, ,189.34,185.41,-3.27,-1.17,-1.02,-0.98 ,,70.33,109.30,58.61,111.32,93.77,112.71,46.89,106.96,0.00,17.11,7626.86,20.37,
0.009,0.003,0.000,0.000,0.000,0.000, ,189.34,185.33,-3.35,-1.27,-1.02,-0.98 ,,66.42,109.41,58.61,111.17,93.77,112.49,60.56,106.52,0.00,16.92,7554.58,20.37,
0.015,0.000,0.015,0.003,0.000,0.000, ,189.26,185.17,-3.35,-1.31,-1.02,-0.98 ,,64.47,109.38,54.70,111.65,95.73,112.27,46.89,106.30,0.00,17.07,7667.89,20.33,
0.000,0.012,0.000,0.000,0.000,0.000, ,189.17,185.17,-3.35,-1.35,-1.02,-0.98 ,,58.61,109.34,50.79,111.25,93.77,112.56,60.56,106.26,0.00,16.89,7538.95,20.37,
0.015,0.000,0.021,0.000,0.000,0.000, ,189.26,185.09,-3.35,-1.35,-1.02,-0.98 ,,66.42,109.34,52.75,111.14,91.82,112.31,48.84,106.78,0.00,17.18,7697.19,20.37,
0.018,0.000,0.000,0.000,0.000,0.003, ,189.17,185.09,-3.35,-1.38,-1.02,-0.98 ,,64.47,109.23,54.70,111.36,87.91,112.23,58.61,106.30,0.00,16.92,7581.93,20.33,
0.000,0.000,0.003,0.009,0.000,0.000, ,189.26,185.01,-3.35,-1.35,-1.02,-0.98 ,,64.47,109.34,58.61,111.14,85.96,112.60,52.75,106.23,0.00,17.25,7654.21,20.37,
0.015,0.000,0.006,0.000,0.000,0.000, ,189.09,184.85,-3.35,-1.45,-1.02,-0.98 ,,62.52,109.30,58.61,111.10,91.82,112.23,46.89,106.92,0.00,17.00,7583.88,20.40,
0.000,0.000,0.000,0.009,0.003,0.000, ,189.09,185.01,-3.35,-1.38,-1.02,-0.98 ,,64.47,109.23,62.52,111.28,84.00,112.20,58.61,106.37,0.00,16.92,7525.27,20.40,
0.006,0.003,0.000,0.000,0.000,0.000, ,189.09,184.77,-3.35,-1.45,-1.02,-0.98 ,,64.47,109.38,60.56,111.10,84.00,112.49,46.89,106.23,0.00,17.22,7597.56,20.37,
0.009,0.000,0.000,0.000,0.000,0.003, ,188.85,184.52,-3.35,-1.38,-1.02,-0.98 ,,58.61,109.27,58.61,111.54,85.96,112.23,58.61,106.34,0.00,16.96,7554.58,20.37,
0.012,0.003,0.000,0.003,0.000,0.000, ,188.93,184.69,-3.35,-1.49,-1.02,-0.98 ,,58.61,109.27,60.56,111.10,87.91,112.12,52.75,106.52,0.00,16.89,7681.56,20.29,
0.006,0.000,0.000,0.009,0.000,0.000, ,188.93,184.52,-3.35,-1.42,-1.02,-0.98 ,,56.65,109.30,58.61,111.10,91.82,112.42,66.42,106.26,0.00,17.07,7581.93,20.33,
0.000,0.000,0.009,0.000,0.000,0.000, ,188.93,184.28,-3.35,-1.45,-1.02,-0.98 ,,64.47,109.30,60.56,111.36,87.91,112.20,52.75,106.12,0.00,16.89,7697.19,20.33,
0.006,0.006,0.000,0.006,0.000,0.000, ,188.77,184.20,-3.35,-1.42,-1.02,-0.98 ,,62.52,109.12,66.42,111.03,89.87,112.05,68.38,106.92,0.00,17.14,7583.88,20.40,
0.018,0.000,0.006,0.000,0.000,0.000, ,188.77,184.12,-3.35,-1.45,-1.02,-0.98 ,,64.47,109.23,68.38,111.43,93.77,112.34,54.70,106.37,0.00,17.00,7525.27,20.40,
0.023,0.000,0.000,0.000,0.000,0.000, ,188.61,184.20,-3.35,-1.45,-1.02,-0.98 ,,70.33,109.27,70.33,111.03,89.87,112.09,66.42,106.15,0.00,17.25,7611.23,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,188.61,184.12,-3.35,-1.45,-1.02,-0.98 ,,62.52,109.19,62.52,110.95,103.54,112.53,52.75,106.19,0.00,17.00,7538.95,20.37,
0.000,0.000,0.003,0.003,0.000,0.003, ,188.37,183.88,-3.35,-1.42,-1.02,-0.98 ,,64.47,109.16,74.24,111.21,103.54,112.23,62.52,106.37,0.00,17.25,7654.21,20.37,
0.012,0.000,0.000,0.003,0.000,0.000, ,188.29,183.80,-3.19,-1.24,-1.02,-0.98 ,,62.52,109.08,74.24,110.99,101.59,112.01,48.84,106.15,0.00,17.00,7581.93,20.37,
0.009,0.000,0.000,0.000,0.000,0.000, ,188.21,183.80,-0.86,-0.36,-0.67,-0.84 ,,66.42,109.16,76.19,110.88,99.63,112.53,60.56,106.08,0.00,16.89,7683.52,20.40,
0.003,0.000,0.000,0.000,0.006,0.000, ,188.21,183.72,-0.22,-0.29,-0.32,-0.39 ,,62.52,109.16,66.42,111.10,99.63,112.12,52.75,106.30,0.00,17.07,7583.88,20.40,
0.021,0.003,0.009,0.000,0.000,0.000, ,188.05,183.56,-0.14,-0.15,-0.21,-0.21 ,,66.42,109.08,68.38,110.92,97.68,111.98,66.42,106.08,17.58,16.92,7540.90,20.40,
0.003,0.000,0.000,0.000,0.000,0.009, ,188.05,183.64,-0.14,-0.11,-0.21,-0.21 ,,66.42,109.08,76.19,111.28,91.82,112.23,48.84,106.01,0.00,17.11,7626.86,20.40,
0.023,0.006,0.018,0.000,0.000,0.003, ,188.05,183.40,0.02,-0.08,-0.14,-0.11 ,,66.42,109.05,68.38,111.03,97.68,112.01,62.52,106.67,0.00,16.92,7540.90,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,187.81,183.48,-0.06,-0.15,-0.18,-0.14 ,,66.42,109.08,72.28,110.81,91.82,111.90,48.84,106.15,0.00,17.14,7626.86,20.40,
0.012,0.006,0.015,0.000,0.000,0.000, ,187.89,183.32,0.10,-0.01,-0.04,0.00 ,,76.19,108.97,78.14,111.17,89.87,112.09,68.38,106.01,0.00,17.00,7540.90,20.40,
0.012,0.000,0.000,0.000,0.000,0.006, ,187.73,183.16,-0.06,-0.08,-0.04,-0.04 ,,72.28,109.16,76.19,110.84,85.96,111.94,52.75,106.52,0.00,17.00,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.009, ,187.57,183.24,0.18,-0.01,-0.07,-0.04 ,,72.28,109.05,74.24,110.70,84.00,112.42,62.52,106.23,0.00,17.07,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,187.65,183.08,0.18,-0.01,-0.07,0.00 ,,76.19,109.08,76.19,110.99,84.00,111.98,52.75,105.97,0.00,16.92,7712.82,20.37,
0.018,0.012,0.023,0.000,0.000,0.000, ,187.57,183.00,0.10,-0.01,-0.04,0.00 ,,76.19,109.01,82.05,110.77,82.05,111.87,60.56,105.93,0.00,17.33,7583.88,20.40,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.41,182.92,-0.30,-0.04,-0.04,0.04 ,,72.28,109.05,76.19,111.28,85.96,112.23,52.75,105.93,0.00,17.07,7656.17,20.40,
0.012,0.000,0.006,0.000,0.000,0.000, ,187.33,182.84,0.18,-0.01,0.00,0.04 ,,72.28,108.94,74.24,110.84,93.77,111.87,62.52,106.56,0.00,16.96,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.33,182.76,-0.70,-0.22,-0.35,-0.28 ,,78.14,109.01,80.10,110.77,99.63,111.76,48.84,106.12,0.00,17.07,7527.23,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.17,182.76,-0.46,-0.18,-0.25,-0.28 ,,84.00,109.05,84.00,111.03,97.68,112.09,64.47,105.90,0.00,17.00,7583.88,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,187.01,182.52,-0.30,-0.04,-0.07,-0.11 ,,72.28,109.01,74.24,110.84,101.59,111.87,48.84,106.48,0.00,17.18,7554.58,20.40,
0.012,0.000,0.000,0.006,0.006,0.009, ,186.93,182.44,-0.54,-0.15,-0.25,-0.21 ,,78.14,108.90,74.24,110.62,93.77,112.27,64.47,106.12,0.00,17.00,7654.21,20.37,
0.009,0.000,0.000,0.000,0.000,0.000, ,187.09,182.44,-0.14,-0.15,-0.18,-0.14 ,,76.19,108.86,80.10,110.95,97.68,111.87,48.84,105.93,17.58,17.25,7611.23,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,186.77,182.36,-0.54,-0.11,-0.18,-0.14 ,,80.10,108.94,84.00,110.77,93.77,111.79,60.56,105.93,0.00,17.07,7642.49,20.44,
0.009,0.000,0.000,0.015,0.006,0.006, ,186.85,182.36,-0.30,-0.08,-0.07,-0.07 ,,78.14,108.94,89.87,111.14,93.77,112.27,46.89,106.12,0.00,17.25,7583.88,20.40,
0.006,0.003,0.012,0.000,0.000,0.000, ,186.77,182.12,-0.70,-0.15,-0.14,-0.11 ,,76.19,108.94,95.73,110.81,89.87,111.87,64.47,105.90,0.00,17.07,7671.79,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,186.61,182.04,-0.78,-0.11,-0.18,-0.21 ,,76.19,108.90,97.68,110.59,91.82,111.72,46.89,105.82,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,186.69,182.12,-0.78,-0.22,-0.21,-0.18 ,,80.10,108.90,97.68,110.99,93.77,112.09,60.56,106.34,0.00,17.14,7527.23,20.48,
0.018,0.009,0.003,0.000,0.000,0.003, ,186.37,181.88,-0.78,-0.18,-0.21,-0.21 ,,72.28,108.90,91.82,110.66,99.63,111.76,46.89,105.93,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.37,181.88,-1.26,-0.18,-0.28,-0.32 ,,76.19,108.83,97.68,110.92,97.68,111.61,60.56,105.75,0.00,17.14,7540.90,20.44,
0.015,0.006,0.003,0.000,0.000,0.000, ,186.37,181.72,-1.18,-0.22,-0.25,-0.25 ,,78.14,108.90,97.68,110.81,99.63,112.01,46.89,106.37,0.00,17.03,7642.49,20.44,
0.015,0.000,0.000,0.000,0.000,0.006, ,186.21,181.72,-1.26,-0.25,-0.32,-0.39 ,,78.14,108.90,93.77,110.51,99.63,111.61,58.61,106.08,0.00,17.00,7570.21,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,186.21,181.80,-1.66,-0.36,-0.39,-0.39 ,,78.14,108.86,89.87,110.92,97.68,111.65,46.89,105.82,0.00,17.36,7712.82,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.05,181.64,-1.42,-0.29,-0.35,-0.39 ,,78.14,108.83,95.73,110.51,99.63,111.76,66.42,105.79,0.00,17.11,7583.88,20.44,
0.015,0.006,0.000,0.000,0.000,0.000, ,185.89,181.56,-1.58,-0.33,-0.35,-0.39 ,,80.10,108.83,97.68,110.95,97.68,111.68,46.89,106.08,0.00,17.33,7542.86,20.48,
0.012,0.003,0.000,0.000,0.000,0.003, ,185.89,181.56,-1.74,-0.50,-0.46,-0.53 ,,76.19,108.90,95.73,110.62,97.68,112.09,60.56,105.79,0.00,17.03,7613.19,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,185.81,181.56,-2.14,-0.57,-0.67,-0.67 ,,72.28,108.75,93.77,110.44,105.49,111.76,50.79,105.75,0.00,17.00,7556.53,20.48,
0.021,0.000,0.000,0.003,0.000,0.000, ,185.81,181.40,-2.95,-0.78,-0.84,-0.84 ,,72.28,108.79,97.68,110.77,93.77,111.58,66.42,106.41,0.00,17.14,7656.17,20.44,
0.006,0.000,0.000,0.000,0.000,0.003, ,185.73,181.40,-3.19,-0.89,-1.02,-0.98 ,,72.28,108.83,95.73,110.55,93.77,111.90,46.89,105.90,0.00,17.00,7583.88,20.44,
0.015,0.003,0.012,0.000,0.000,0.000, ,185.49,181.08,-2.55,-0.64,-0.70,-0.70 ,,70.33,108.79,95.73,110.95,97.68,111.61,66.42,105.75,0.00,17.22,7699.15,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,185.57,181.24,-2.39,-0.64,-0.77,-0.70 ,,70.33,108.68,91.82,110.55,99.63,111.50,50.79,105.71,0.00,17.00,7597.56,20.40,
0.009,0.006,0.018,0.003,0.000,0.000, ,185.49,181.16,-2.79,-0.68,-0.70,-0.77 ,,80.10,108.79,97.68,110.51,97.68,111.79,72.28,106.08,17.58,17.33,7626.86,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,185.17,181.08,-2.95,-0.71,-0.70,-0.70 ,,76.19,108.86,95.73,110.81,93.77,111.58,58.61,105.79,0.00,17.07,7599.51,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,185.25,181.00,-3.35,-0.92,-1.02,-0.98 ,,72.28,108.79,87.91,110.48,97.68,112.05,78.14,105.71,0.00,17.00,7556.53,20.44,
0.003,0.006,0.000,0.003,0.000,0.003, ,185.09,180.92,-3.35,-0.96,-0.98,-0.98 ,,76.19,108.79,87.91,110.77,97.68,111.68,64.47,106.12,0.00,17.33,7601.47,20.55,
0.015,0.000,0.009,0.012,0.009,0.000, ,185.01,181.00,-3.35,-0.99,-1.02,-0.98 ,,78.14,108.75,89.87,110.62,93.77,111.58,74.24,105.79,0.00,17.07,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.77,180.84,-3.35,-0.99,-1.02,-0.98 ,,72.28,108.75,87.91,110.40,93.77,111.90,58.61,105.68,0.00,17.03,7728.45,20.44,
0.000,0.000,0.009,0.009,0.009,0.000, ,184.85,180.60,-3.35,-0.99,-1.02,-0.98 ,,80.10,108.68,91.82,110.81,91.82,111.65,74.24,106.34,0.00,17.14,7583.88,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,184.60,180.68,-3.35,-1.03,-1.02,-0.98 ,,84.00,108.79,97.68,110.51,89.87,111.47,60.56,105.90,0.00,17.03,7540.90,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,184.60,180.52,-3.35,-0.99,-1.02,-0.98 ,,80.10,108.79,101.59,110.33,89.87,111.72,74.24,105.68,0.00,17.22,7640.54,20.37,
0.009,0.009,0.000,0.000,0.000,0.000, ,184.36,180.44,-3.35,-1.10,-1.02,-0.98 ,,78.14,108.75,87.91,110.66,89.87,111.54,52.75,105.60,0.00,17.03,7556.53,20.44,
0.006,0.000,0.000,0.000,0.003,0.003, ,184.28,180.28,-3.35,-1.10,-1.02,-0.98 ,,78.14,108.68,84.00,110.40,84.00,111.94,68.38,105.97,0.00,17.25,7656.17,20.48,
0.000,0.000,0.000,0.003,0.000,0.012, ,184.36,180.28,-3.35,-1.17,-1.02,-0.98 ,,78.14,108.61,84.00,110.81,89.87,111.58,50.79,105.75,0.00,17.07,7556.53,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,184.20,180.28,-3.35,-1.13,-1.02,-0.98 ,,80.10,108.79,80.10,110.48,85.96,111.43,64.47,105.57,0.00,17.29,7656.17,20.48,
0.003,0.000,0.000,0.009,0.009,0.009, ,184.20,180.28,-3.35,-1.17,-1.02,-0.98 ,,76.19,108.68,74.24,110.33,89.87,111.87,48.84,106.30,0.00,17.07,7556.53,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,184.28,180.20,-3.35,-1.20,-1.02,-0.98 ,,76.19,108.72,66.42,110.66,91.82,111.50,58.61,105.75,0.00,17.00,7685.47,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,184.20,180.03,-3.35,-1.13,-1.02,-0.98 ,,78.14,108.75,66.42,110.44,91.82,111.43,44.93,105.64,0.00,17.18,7599.51,20.44,
0.009,0.000,0.003,0.006,0.000,0.000, ,184.12,180.03,-3.35,-1.27,-1.02,-0.98 ,,78.14,108.68,58.61,110.81,93.77,111.68,58.61,105.97,0.00,17.03,7581.93,20.37,
0.012,0.000,0.000,0.000,0.000,0.000, ,184.04,180.03,-3.35,-1.27,-1.02,-0.98 ,,78.14,108.61,60.56,110.44,93.77,111.43,46.89,105.79,0.00,17.33,7626.86,20.40,
0.000,0.000,0.000,0.009,0.006,0.000, ,184.12,179.95,-3.35,-1.42,-1.02,-0.98 ,,85.96,108.72,66.42,110.40,97.68,111.58,64.47,105.64,0.00,17.07,7556.53,20.48,
0.015,0.012,0.012,0.000,0.000,0.000, ,184.04,179.87,-3.35,-2.05,-1.02,-0.98 ,,76.19,108.61,64.47,110.66,93.77,111.50,46.89,105.57,0.00,17.00,7626.86,20.44,
0.006,0.000,0.000,0.000,0.000,0.006, ,183.80,179.71,-3.35,-1.49,-1.02,-0.98 ,,72.28,108.64,60.56,110.37,97.68,111.36,64.47,106.08,0.00,17.14,7556.53,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,183.72,179.63,-3.35,-1.42,-1.02,-0.98 ,,68.38,108.57,52.75,110.22,93.77,111.79,50.79,105.68,0.00,17.03,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.80,179.71,-3.35,-1.49,-1.02,-0.98 ,,72.28,108.61,60.56,110.55,99.63,111.50,70.33,105.57,0.00,17.25,7556.53,20.48,
0.015,0.000,0.006,0.000,0.000,0.000, ,183.72,179.47,-3.35,-1.49,-1.02,-0.98 ,,76.19,108.64,60.56,110.33,103.54,111.25,52.75,105.79,0.00,17.07,7671.79,20.51,
0.003,0.000,0.000,0.000,0.000,0.012, ,183.48,179.47,-3.35,-1.52,-1.02,-0.98 ,,68.38,108.64,54.70,110.73,107.45,111.61,66.42,105.79,0.00,17.25,7597.56,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,183.48,179.39,-3.35,-1.49,-1.02,-0.98 ,,70.33,108.53,66.42,110.37,105.49,111.36,54.70,105.57,0.00,17.07,7568.25,20.40,
0.021,0.000,0.000,0.012,0.000,0.000, ,183.32,179.39,-3.35,-1.38,-1.02,-0.98 ,,72.28,108.57,64.47,110.29,107.45,111.17,74.24,105.49,0.00,17.03,7626.86,20.40,
0.000,0.000,0.000,0.009,0.000,0.006, ,183.32,179.15,-3.35,-1.45,-1.02,-0.98 ,,68.38,108.57,68.38,110.59,109.40,111.61,54.70,105.90,0.00,17.11,7570.21,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,183.24,179.07,-3.35,-1.49,-1.02,-0.98 ,,70.33,108.50,74.24,110.26,111.36,111.25,70.33,105.49,0.00,16.96,7642.49,20.44,
0.000,0.000,0.000,0.000,0.003,0.015, ,183.40,179.15,-3.35,-1.42,-1.02,-0.98 ,,78.14,108.42,87.91,110.18,105.49,111.58,58.61,105.42,0.00,17.14,7556.53,20.48,
0.012,0.000,0.000,0.009,0.000,0.000, ,183.24,178.91,-3.35,-1.59,-1.02,-0.98 ,,80.10,108.61,95.73,110.40,103.54,111.36,74.24,106.23,0.00,17.07,7671.79,20.51,
0.006,0.000,0.000,0.000,0.000,0.006, ,183.08,178.83,-3.35,-1.73,-1.02,-0.98 ,,78.14,108.50,97.68,110.11,99.63,111.14,54.70,105.57,0.00,17.36,7599.51,20.44,
