SAP ID,109000181440,
0.000,0.000,0.000,0.006,0.000,0.000, ,183.08,178.83,-3.35,-1.63,-1.02,-0.98 ,,84.00,108.50,89.87,110.66,99.63,111.72,78.14,105.49,0.00,17.11,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.00,178.75,-3.35,-1.80,-1.02,-0.98 ,,93.77,108.46,103.54,110.26,97.68,111.36,60.56,106.12,0.00,17.00,7640.54,20.40,
0.021,0.000,0.009,0.000,0.000,0.000, ,183.00,178.59,-3.35,-1.77,-1.02,-0.98 ,,97.68,108.57,97.68,110.15,91.82,111.17,72.28,105.57,0.00,17.25,7597.56,20.37,
0.000,0.000,0.000,0.009,0.003,0.000, ,182.92,178.67,-3.35,-1.77,-1.02,-0.98 ,,103.54,108.35,84.00,110.59,97.68,111.61,60.56,105.35,0.00,17.03,7640.54,20.37,
0.009,0.000,0.003,0.000,0.000,0.000, ,182.92,178.59,-3.35,-1.87,-1.02,-0.98 ,,132.84,108.42,89.87,110.26,95.73,111.25,80.10,105.53,0.00,17.29,7583.88,20.40,
0.018,0.000,0.000,0.006,0.000,0.000, ,182.84,178.43,-3.35,-1.80,-1.02,-0.98 ,,156.29,108.46,95.73,110.07,91.82,111.06,66.42,105.64,0.00,17.03,7656.17,20.48,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.76,178.43,-3.35,-1.87,-1.02,-0.98 ,,169.96,108.42,89.87,110.44,89.87,111.43,84.00,105.38,0.00,17.00,7570.21,20.44,
0.006,0.000,0.000,0.006,0.018,0.012, ,182.76,178.35,-3.35,-1.77,-1.02,-0.98 ,,177.78,108.32,85.96,110.15,97.68,111.14,70.33,105.31,0.00,17.14,7712.82,20.40,
0.012,0.003,0.003,0.000,0.000,0.000, ,182.76,178.27,-3.35,-2.01,-1.02,-0.98 ,,183.64,108.32,80.10,110.00,89.87,111.32,87.91,106.15,0.00,17.00,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,178.11,-3.35,-2.08,-1.02,-0.98 ,,191.45,108.32,85.96,110.26,85.96,111.25,72.28,105.64,0.00,17.22,7683.52,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.60,178.11,-3.35,-1.66,-1.02,-0.98 ,,183.64,108.39,78.14,110.07,89.87,111.06,80.10,105.38,0.00,17.03,7599.51,20.44,
0.006,0.000,0.003,0.009,0.006,0.000, ,182.52,178.11,-3.35,-1.52,-1.02,-0.98 ,,183.64,108.32,74.24,110.51,91.82,111.50,70.33,105.24,0.00,17.36,7581.93,20.37,
0.000,0.006,0.000,0.000,0.000,0.003, ,182.44,178.11,-3.35,-1.66,-1.02,-0.98 ,,187.55,108.32,74.24,110.22,91.82,111.10,80.10,105.75,0.00,17.07,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,178.11,-3.35,-1.56,-1.02,-0.98 ,,187.55,108.32,72.28,110.04,87.91,111.03,66.42,105.38,0.00,17.03,7556.53,20.48,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.36,177.87,-3.35,-1.52,-1.02,-0.98 ,,173.87,108.35,66.42,110.22,95.73,111.32,78.14,105.27,0.00,17.40,7685.47,20.44,
0.000,0.000,0.012,0.012,0.012,0.015, ,182.36,177.95,-3.35,-1.52,-1.02,-0.98 ,,166.06,108.21,64.47,110.00,95.73,111.03,60.56,105.64,0.00,17.03,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,177.79,-3.35,-1.52,-1.02,-0.98 ,,154.33,108.28,64.47,110.55,95.73,111.03,74.24,105.35,0.00,17.00,7585.84,20.51,
0.000,0.000,0.006,0.015,0.006,0.009, ,182.20,177.87,-3.35,-1.45,-1.02,-0.98 ,,146.52,108.32,60.56,110.04,95.73,111.14,58.61,105.24,0.00,17.07,7613.19,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.20,177.79,-3.35,-1.24,-1.02,-0.98 ,,125.03,108.35,52.75,110.11,97.68,111.06,64.47,106.12,0.00,17.03,7556.53,20.48,
0.006,0.003,0.000,0.000,0.000,0.000, ,182.20,177.71,-3.35,-1.13,-1.02,-0.98 ,,134.80,108.39,58.61,110.40,109.40,111.54,52.75,105.60,0.00,17.14,7656.17,20.40,
0.009,0.000,0.000,0.006,0.000,0.000, ,181.96,177.55,-3.35,-1.42,-1.02,-0.98 ,,138.71,108.42,60.56,110.22,121.12,111.25,72.28,105.42,0.00,17.03,7568.25,20.40,
0.012,0.000,0.003,0.000,0.000,0.000, ,181.96,177.71,-3.35,-1.31,-1.02,-0.98 ,,128.94,108.39,58.61,110.33,126.98,111.03,54.70,105.27,0.00,17.18,7699.15,20.44,
0.003,0.003,0.000,0.003,0.000,0.000, ,181.96,177.63,-3.35,-1.38,-1.02,-0.98 ,,117.22,108.35,52.75,110.26,126.98,111.43,78.14,105.68,0.00,17.03,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.012, ,181.88,177.63,-3.35,-1.45,-1.02,-0.98 ,,111.36,108.39,58.61,110.00,121.12,111.10,58.61,105.35,0.00,17.25,7583.88,20.44,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.04,177.71,-3.35,-1.42,-1.02,-0.98 ,,99.63,108.28,56.65,110.29,117.22,110.88,72.28,105.24,0.00,17.03,7613.19,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.88,177.63,-3.35,-1.45,-1.02,-0.98 ,,89.87,108.28,56.65,109.96,113.31,111.17,58.61,105.53,0.00,16.92,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.80,177.47,-3.35,-1.42,-1.02,-0.98 ,,84.00,108.24,48.84,109.85,107.45,110.88,74.24,105.27,0.00,17.14,7628.82,20.48,
0.003,0.000,0.000,0.003,0.003,0.006, ,181.88,177.63,-3.35,-1.42,-1.02,-0.98 ,,85.96,108.24,56.65,110.11,105.49,111.14,58.61,105.20,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.72,177.55,-3.35,-1.42,-1.02,-0.98 ,,82.05,108.32,58.61,109.96,103.54,111.03,64.47,105.93,0.00,17.36,7712.82,20.37,
0.000,0.000,0.000,0.009,0.009,0.000, ,181.80,177.63,-3.35,-1.38,-1.02,-0.98 ,,76.19,108.32,58.61,110.40,103.54,110.92,58.61,105.35,0.00,17.14,7583.88,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.88,177.71,-3.35,-1.45,-1.02,-0.98 ,,76.19,108.24,58.61,110.04,103.54,111.28,64.47,105.16,0.00,17.00,7568.25,20.40,
0.003,0.006,0.000,0.003,0.000,0.006, ,181.72,177.63,-3.35,-1.38,-1.02,-0.98 ,,72.28,108.28,52.75,109.93,95.73,110.92,52.75,105.13,0.00,17.22,7599.51,20.51,
0.000,0.000,0.000,0.009,0.006,0.000, ,181.72,177.71,-3.35,-1.94,-1.02,-0.98 ,,64.47,108.32,46.89,110.22,91.82,110.88,64.47,105.71,0.00,17.03,7583.88,20.40,
0.006,0.003,0.009,0.000,0.000,0.000, ,181.80,177.71,-3.35,-2.12,-1.02,-0.98 ,,64.47,108.17,52.75,109.93,91.82,111.03,52.75,105.24,0.00,17.22,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.72,177.79,-3.35,-2.12,-1.02,-0.98 ,,68.38,108.21,52.75,109.89,95.73,110.88,60.56,105.16,0.00,17.03,7570.21,20.44,
0.000,0.000,0.015,0.006,0.000,0.000, ,181.80,177.79,-3.35,-2.12,-1.02,-0.98 ,,70.33,108.24,58.61,110.07,82.05,111.25,52.75,105.75,0.00,16.92,7683.52,20.37,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.80,177.71,-3.35,-2.12,-1.02,-0.98 ,,64.47,108.17,64.47,109.89,84.00,110.92,58.61,105.20,0.00,17.14,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.72,177.79,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.21,52.75,110.18,87.91,110.73,44.93,105.13,0.00,17.00,7710.87,20.33,
0.012,0.000,0.000,0.006,0.006,0.006, ,181.72,177.71,-3.35,-2.12,-1.02,-0.98 ,,60.56,108.10,56.65,109.96,82.05,111.17,60.56,105.46,0.00,17.22,7626.86,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,181.88,177.87,-3.35,-2.12,-1.02,-0.98 ,,68.38,108.21,60.56,109.82,80.10,110.84,46.89,105.31,0.00,17.03,7554.58,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.80,177.79,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.24,60.56,110.26,84.00,110.81,52.75,105.13,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.012, ,181.80,177.79,-3.35,-2.12,-1.02,-0.98 ,,56.65,108.17,56.65,109.85,87.91,111.21,44.93,105.02,0.00,17.11,7554.58,20.40,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.80,177.87,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.17,56.65,109.71,91.82,110.77,52.75,105.71,0.00,16.96,7654.21,20.37,
0.000,0.000,0.000,0.003,0.000,0.009, ,181.96,178.11,-3.35,-2.12,-1.02,-0.98 ,,60.56,108.17,56.65,109.89,91.82,110.70,44.93,105.16,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.96,177.79,-3.35,-2.12,-1.02,-0.98 ,,54.70,108.13,48.84,109.74,89.87,111.28,52.75,105.05,0.00,16.92,7683.52,20.37,
0.000,0.000,0.000,0.003,0.003,0.000, ,181.96,178.11,-3.35,-2.12,-1.02,-0.98 ,,64.47,108.17,50.79,110.00,89.87,110.84,44.93,105.68,0.00,17.18,7595.60,20.33,
0.000,0.000,0.000,0.006,0.000,0.003, ,181.96,178.11,-3.35,-2.12,-1.02,-0.98 ,,60.56,108.13,50.79,109.74,82.05,110.70,46.89,105.16,0.00,17.00,7697.19,20.37,
0.006,0.000,0.000,0.003,0.003,0.000, ,182.04,178.11,-3.35,-2.12,-1.02,-0.98 ,,68.38,108.17,50.79,110.15,76.19,111.06,37.12,105.02,0.00,17.14,7611.23,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,181.96,177.95,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.10,52.75,109.85,80.10,110.70,44.93,104.98,0.00,17.03,7554.58,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,181.96,178.11,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.10,48.84,109.67,76.19,110.66,52.75,105.35,0.00,16.92,7597.56,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.04,178.11,-3.35,-2.12,-1.02,-0.98 ,,62.52,108.10,48.84,109.93,84.00,110.95,39.07,105.09,0.00,17.33,7568.25,20.40,
0.021,0.003,0.000,0.003,0.000,0.009, ,181.96,177.87,-3.35,-2.12,-1.02,-0.98 ,,60.56,108.17,44.93,109.67,82.05,110.62,52.75,104.91,0.00,17.00,7640.54,20.40,
0.003,0.000,0.009,0.009,0.000,0.000, ,182.04,178.11,-3.35,-2.12,-1.02,-0.98 ,,64.47,108.10,46.89,110.22,82.05,110.66,41.03,105.49,0.00,16.92,7595.60,20.33,
0.006,0.000,0.000,0.000,0.000,0.009, ,181.96,178.11,-3.35,-2.12,-1.02,-0.98 ,,68.38,108.06,52.75,109.67,82.05,110.95,56.65,105.05,0.00,17.03,7710.87,20.33,
0.012,0.000,0.009,0.000,0.000,0.000, ,181.88,178.11,-3.35,-2.12,-1.02,-0.98 ,,60.56,107.99,52.75,109.60,76.19,110.62,39.07,104.91,0.00,16.96,7597.56,20.37,
0.009,0.000,0.000,0.000,0.000,0.003, ,182.04,178.19,-3.35,-2.12,-1.02,-0.98 ,,56.65,107.95,42.98,109.78,84.00,110.55,52.75,105.49,0.00,17.11,7581.93,20.33,
0.000,0.000,0.000,0.006,0.009,0.000, ,181.88,178.27,-3.35,-2.12,-1.02,-0.98 ,,76.19,107.99,48.84,109.67,84.00,110.84,39.07,105.24,0.00,17.00,7611.23,20.40,
0.009,0.000,0.003,0.000,0.000,0.000, ,181.88,178.27,-3.35,-2.12,-1.02,-0.98 ,,109.40,108.10,50.79,110.15,87.91,110.55,56.65,104.98,0.00,17.22,7554.58,20.37,
0.000,0.000,0.000,0.003,0.012,0.018, ,181.80,178.19,-3.35,-2.12,-1.02,-0.98 ,,113.31,107.99,52.75,109.71,97.68,110.77,39.07,104.91,0.00,16.96,7611.23,20.40,
0.003,0.000,0.006,0.000,0.000,0.000, ,181.88,178.27,-3.35,-2.12,-1.02,-0.98 ,,119.17,108.02,52.75,109.67,105.49,110.81,58.61,105.42,0.00,17.18,7525.27,20.40,
0.003,0.000,0.000,0.000,0.003,0.000, ,181.88,178.35,-3.35,-2.12,-1.02,-0.98 ,,134.80,107.99,56.65,109.93,101.59,110.51,41.03,104.98,0.00,16.96,7669.84,20.37,
0.009,0.000,0.009,0.000,0.000,0.000, ,181.96,178.35,-3.35,-2.12,-1.02,-0.98 ,,166.06,107.95,56.65,109.60,97.68,111.06,64.47,104.91,0.00,16.85,7568.25,20.33,
0.000,0.000,0.000,0.000,0.003,0.012, ,181.88,178.27,-3.35,-2.12,-1.02,-0.98 ,,175.82,107.88,48.84,109.93,109.40,110.62,46.89,105.64,0.00,17.25,7654.21,20.33,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.80,178.19,-3.35,-2.12,-1.02,-0.98 ,,181.68,107.77,50.79,109.74,105.49,110.44,70.33,105.02,0.00,17.00,7624.91,20.33,
0.000,0.000,0.006,0.006,0.000,0.006, ,181.96,178.51,-3.35,-1.98,-1.02,-0.98 ,,175.82,107.91,58.61,109.52,103.54,110.77,60.56,104.87,0.00,16.89,7568.25,20.33,
0.012,0.000,0.000,0.006,0.000,0.000, ,181.88,178.43,-3.35,-2.12,-1.02,-0.98 ,,162.15,107.91,60.56,109.93,105.49,110.48,82.05,104.80,0.00,17.11,7640.54,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,181.88,178.35,-3.35,-2.12,-1.02,-0.98 ,,152.38,107.91,66.42,109.63,97.68,110.44,74.24,105.24,0.00,16.96,7554.58,20.40,
0.003,0.000,0.003,0.000,0.000,0.000, ,181.96,178.51,-3.35,-2.05,-1.02,-0.98 ,,144.57,107.80,58.61,109.45,103.54,110.59,89.87,104.87,0.00,17.07,7697.19,20.37,
0.006,0.000,0.006,0.003,0.000,0.000, ,182.04,178.67,-3.35,-2.05,-1.02,-0.98 ,,150.43,107.80,66.42,109.74,97.68,110.44,66.42,104.80,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,178.75,-3.35,-2.12,-1.02,-0.98 ,,138.71,107.95,62.52,109.49,91.82,110.92,64.47,105.57,0.00,17.18,7538.95,20.37,
0.006,0.000,0.006,0.003,0.000,0.000, ,181.96,178.59,-3.35,-2.12,-1.02,-0.98 ,,119.17,107.84,64.47,109.85,95.73,110.59,64.47,105.05,0.00,17.00,7640.54,20.33,
0.015,0.000,0.000,0.003,0.000,0.000, ,181.96,178.51,-3.35,-1.13,-1.02,-0.98 ,,111.36,107.91,56.65,109.60,89.87,110.44,50.79,104.84,0.00,17.18,7568.25,20.33,
0.000,0.000,0.012,0.015,0.012,0.009, ,181.88,178.67,-3.35,-1.35,-1.02,-0.98 ,,105.49,107.80,64.47,109.41,91.82,110.77,58.61,105.35,0.00,17.00,7667.89,20.33,
0.012,0.000,0.000,0.012,0.009,0.047, ,181.88,178.59,-3.35,-1.38,-1.02,-0.98 ,,95.73,107.99,64.47,109.74,93.77,110.51,41.03,104.95,0.00,16.89,7568.25,20.33,
0.000,0.000,0.009,0.000,0.000,0.088, ,181.88,178.83,-3.35,-1.27,-1.02,-0.98 ,,91.82,107.80,62.52,109.49,89.87,110.40,56.65,104.84,0.00,17.14,7697.19,20.37,
0.015,0.003,0.000,0.000,0.000,0.108, ,181.96,178.75,-3.35,-1.20,-1.02,-0.98 ,,91.82,107.99,60.56,109.96,84.00,110.59,46.89,104.76,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.006,0.018,0.158, ,181.96,178.83,-3.35,-1.20,-1.02,-0.98 ,,89.87,107.88,66.42,109.49,82.05,110.40,56.65,105.20,0.00,17.03,7554.58,20.37,
0.006,0.000,0.006,0.000,0.000,0.196, ,182.12,178.99,-3.35,-1.24,-1.02,-0.98 ,,78.14,107.88,64.47,109.45,84.00,110.95,44.93,104.91,0.00,17.03,7611.23,20.40,
0.000,0.000,0.000,0.003,0.000,0.234, ,181.96,178.83,-3.35,-1.03,-1.02,-0.98 ,,78.14,107.95,66.42,109.63,82.05,110.48,50.79,104.73,0.00,16.92,7540.90,20.40,
0.012,0.000,0.000,0.009,0.000,0.278, ,181.88,179.07,-3.35,-1.13,-1.02,-0.98 ,,76.19,107.91,66.42,109.45,82.05,110.37,44.93,105.57,0.00,17.11,7654.21,20.33,
0.006,0.000,0.003,0.003,0.000,0.290, ,181.96,179.07,-3.35,-1.03,-1.02,-0.98 ,,70.33,107.80,66.42,109.89,82.05,110.84,50.79,104.95,0.00,16.92,7568.25,20.33,
0.000,0.000,0.003,0.009,0.000,0.328, ,181.96,179.07,-3.27,-0.92,-0.95,-0.98 ,,74.24,107.88,70.33,109.52,89.87,110.48,39.07,104.76,0.00,17.18,7697.19,20.37,
0.000,0.000,0.003,0.003,0.000,0.340, ,181.96,178.99,-3.35,-0.92,-1.02,-0.98 ,,78.14,107.80,70.33,109.38,93.77,110.33,50.79,104.65,0.00,16.92,7581.93,20.37,
0.000,0.000,0.000,0.009,0.000,0.346, ,181.88,178.99,-3.19,-0.96,-1.02,-0.98 ,,76.19,107.77,72.28,109.71,91.82,110.55,39.07,105.05,0.00,17.25,7669.84,20.37,
0.006,0.000,0.000,0.015,0.000,0.381, ,182.04,178.99,-3.35,-0.96,-0.98,-0.98 ,,82.05,107.80,74.24,109.45,93.77,110.29,58.61,104.76,0.00,17.03,7583.88,20.40,
0.000,0.000,0.012,0.018,0.000,0.372, ,182.12,179.23,-3.11,-0.89,-1.02,-0.98 ,,78.14,107.80,64.47,109.41,89.87,110.77,46.89,104.69,0.00,16.89,7527.23,20.44,
0.018,0.000,0.009,0.000,0.000,0.363, ,182.04,179.23,-2.95,-0.92,-0.95,-0.98 ,,91.82,107.69,74.24,109.56,89.87,110.37,58.61,105.35,0.00,17.18,7640.54,20.37,
0.000,0.000,0.000,0.006,0.000,0.381, ,182.04,179.23,-2.79,-0.82,-0.84,-0.98 ,,95.73,107.80,84.00,109.30,85.96,110.26,52.75,104.80,0.00,16.96,7568.25,20.37,
0.003,0.003,0.009,0.000,0.000,0.349, ,182.04,179.15,-3.27,-0.96,-1.02,-0.98 ,,101.59,107.73,91.82,109.67,84.00,110.70,66.42,104.65,0.00,17.03,7740.17,20.29,
0.015,0.000,0.000,0.015,0.000,0.355, ,182.12,179.23,-3.35,-1.06,-1.02,-0.98 ,,103.54,107.77,95.73,109.41,87.91,110.29,58.61,105.02,0.00,17.07,7624.91,20.33,
0.000,0.000,0.000,0.006,0.000,0.343, ,182.04,178.99,-3.35,-1.06,-1.02,-0.98 ,,111.36,107.77,95.73,109.27,93.77,110.26,76.19,104.87,0.00,16.89,7640.54,20.33,
0.003,0.000,0.000,0.009,0.003,0.302, ,182.12,179.23,-3.35,-1.13,-1.02,-0.98 ,,126.98,107.80,99.63,109.41,97.68,110.59,64.47,104.69,0.00,17.11,7624.91,20.29,
0.003,0.003,0.000,0.000,0.000,0.273, ,182.12,179.15,-3.35,-1.13,-1.02,-0.98 ,,128.94,107.62,95.73,109.27,101.59,110.29,82.05,104.80,0.00,16.92,7540.90,20.40,
0.000,0.000,0.000,0.012,0.009,0.258, ,182.04,179.15,-3.35,-1.10,-1.02,-0.98 ,,136.75,107.73,89.87,109.78,109.40,110.44,60.56,104.91,0.00,17.18,7626.86,20.40,
0.012,0.000,0.000,0.006,0.000,0.246, ,182.12,179.23,-3.35,-1.13,-1.02,-0.98 ,,130.89,107.69,91.82,109.27,109.40,110.37,76.19,104.69,0.00,17.00,7540.90,20.40,
0.003,0.003,0.006,0.000,0.000,0.188, ,182.04,179.23,-3.35,-1.20,-1.02,-0.98 ,,123.08,107.66,93.77,109.23,111.36,110.18,62.52,104.65,0.00,17.33,7669.84,20.44,
0.009,0.000,0.000,0.015,0.015,0.170, ,182.04,179.39,-3.35,-1.27,-1.02,-0.98 ,,119.17,107.80,95.73,109.49,113.31,110.29,70.33,105.05,0.00,17.00,7595.60,20.33,
0.000,0.000,0.000,0.000,0.012,0.155, ,182.04,179.07,-3.35,-1.06,-1.02,-0.98 ,,103.54,107.62,87.91,109.27,119.17,110.44,52.75,104.73,0.00,16.96,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.114, ,182.04,179.31,-3.35,-1.98,-1.02,-0.98 ,,103.54,107.73,87.91,109.60,115.26,110.18,62.52,104.62,0.00,17.03,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.073, ,182.04,179.23,-3.35,-2.12,-1.02,-0.98 ,,89.87,107.69,84.00,109.34,113.31,110.26,44.93,105.31,0.00,16.92,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.059, ,182.12,179.23,-3.35,-1.06,-1.02,-0.98 ,,91.82,107.69,78.14,109.49,109.40,110.37,50.79,104.80,0.00,17.14,7611.23,20.40,
0.015,0.000,0.000,0.012,0.006,0.056, ,182.04,179.31,-2.31,-0.36,-1.02,-0.98 ,,82.05,107.66,72.28,109.38,109.40,110.15,39.07,104.62,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.023, ,182.12,179.31,-3.35,-1.31,-1.02,-0.98 ,,87.91,107.69,84.00,109.19,103.54,110.59,52.75,104.58,0.00,17.22,7642.49,20.44,
0.003,0.003,0.015,0.000,0.000,0.029, ,182.04,179.23,-3.35,-1.77,-1.02,-0.98 ,,82.05,107.66,82.05,109.60,105.49,110.18,52.75,104.98,0.00,17.03,7581.93,20.37,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.04,179.15,-3.35,-1.10,-1.02,-0.98 ,,89.87,107.58,93.77,109.23,103.54,110.07,46.89,104.62,0.00,16.92,7669.84,20.40,
0.012,0.000,0.003,0.009,0.000,0.012, ,182.12,179.31,-1.82,-0.64,-0.98,-0.98 ,,84.00,107.66,93.77,109.16,101.59,110.33,52.75,104.51,0.00,17.22,7583.88,20.40,
0.000,0.000,0.018,0.000,0.000,0.003, ,182.12,179.23,-3.11,-1.17,-1.02,-0.98 ,,84.00,107.58,93.77,109.34,101.59,110.11,58.61,104.95,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,182.12,179.39,-3.35,-1.38,-1.02,-0.98 ,,87.91,107.66,87.91,109.19,101.59,110.51,46.89,104.65,0.00,17.25,7626.86,20.37,
0.000,0.000,0.006,0.006,0.000,0.003, ,182.12,179.23,-3.03,-1.10,-1.02,-0.98 ,,76.19,107.69,74.24,109.71,97.68,110.22,52.75,104.51,0.00,17.00,7554.58,20.37,
0.006,0.000,0.009,0.000,0.000,0.000, ,182.12,179.39,-2.31,-0.82,-0.98,-0.98 ,,84.00,107.73,78.14,109.27,89.87,110.11,44.93,104.91,0.00,17.00,7654.21,20.37,
0.000,0.000,0.009,0.003,0.000,0.000, ,182.04,179.47,-3.11,-1.10,-1.02,-0.98 ,,78.14,107.55,70.33,109.12,91.82,110.55,58.61,104.80,0.00,17.11,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.015, ,182.04,179.23,-3.27,-1.31,-1.02,-0.98 ,,82.05,107.58,64.47,109.52,95.73,110.22,46.89,104.51,0.00,17.00,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.88,179.39,-3.19,-1.13,-1.02,-0.98 ,,84.00,107.62,66.42,109.19,89.87,110.07,58.61,104.47,0.00,17.18,7554.58,20.40,
0.006,0.000,0.000,0.000,0.000,0.015, ,182.12,179.47,-2.95,-1.13,-1.02,-0.98 ,,82.05,107.55,64.47,109.16,82.05,110.29,46.89,105.31,0.00,16.96,7683.52,20.40,
0.003,0.000,0.000,0.000,0.003,0.000, ,181.96,179.31,-3.35,-1.31,-1.02,-0.98 ,,89.87,107.66,66.42,109.34,80.10,110.11,58.61,104.76,0.00,17.29,7568.25,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.12,179.47,-3.35,-1.45,-1.02,-0.98 ,,76.19,107.55,50.79,109.16,78.14,110.00,46.89,104.51,0.00,17.00,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.04,179.39,-3.35,-1.38,-1.02,-0.98 ,,87.91,107.62,58.61,109.56,72.28,110.29,56.65,104.51,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.20,179.55,-3.35,-1.31,-1.02,-0.98 ,,78.14,107.58,56.65,109.16,74.24,110.07,64.47,104.80,0.00,17.29,7568.25,20.33,
0.012,0.000,0.000,0.003,0.000,0.000, ,182.04,179.39,-3.35,-1.35,-1.02,-0.98 ,,82.05,107.58,62.52,109.08,72.28,110.11,50.79,104.54,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,182.04,179.39,-3.35,-1.49,-1.02,-0.98 ,,78.14,107.62,62.52,109.34,68.38,110.26,66.42,104.43,0.00,17.18,7554.58,20.37,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,-3.35,-1.35,-1.02,-0.98 ,,68.38,107.58,50.79,109.08,72.28,110.04,56.65,104.91,0.00,17.03,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,-3.35,-1.38,-1.02,-0.98 ,,74.24,107.62,56.65,109.52,66.42,110.48,66.42,104.54,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-3.35,-1.38,-1.02,-0.98 ,,78.14,107.47,56.65,109.19,68.38,110.07,52.75,104.43,0.00,17.03,7683.52,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-3.35,-1.42,-1.02,-0.98 ,,76.19,107.47,54.70,109.08,68.38,109.96,66.42,104.40,0.00,16.92,7611.23,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,-3.35,-1.42,-1.02,-0.98 ,,78.14,107.55,58.61,109.41,74.24,110.26,56.65,104.95,0.00,17.14,7525.27,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.71,-3.35,-1.42,-1.02,-0.98 ,,78.14,107.51,58.61,109.16,74.24,109.96,62.52,104.58,0.00,16.96,7611.23,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.12,179.39,-3.35,-1.45,-1.02,-0.98 ,,70.33,107.62,56.65,109.08,80.10,110.11,46.89,104.40,0.00,17.25,7581.93,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.55,-3.35,-1.42,-1.02,-0.98 ,,78.14,107.47,52.75,109.19,76.19,110.15,64.47,105.09,0.00,17.00,7669.84,20.37,
0.003,0.000,0.000,0.009,0.000,0.000, ,182.04,179.39,-3.35,-1.56,-1.02,-0.98 ,,82.05,107.58,56.65,109.01,72.28,109.89,50.79,104.58,0.00,16.92,7554.58,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,-3.35,-1.45,-1.02,-0.98 ,,78.14,107.47,58.61,109.38,72.28,110.40,62.52,104.43,0.00,17.29,7683.52,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.20,179.47,-3.19,-1.24,-1.02,-0.98 ,,78.14,107.51,54.70,109.05,72.28,110.04,44.93,104.36,0.00,17.00,7583.88,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-1.10,-0.57,-0.81,-0.88 ,,78.14,107.44,54.70,108.94,72.28,109.82,62.52,104.69,0.00,17.22,7581.93,20.37,
0.000,0.000,0.021,0.000,0.000,0.000, ,182.04,179.47,-0.14,-0.11,-0.25,-0.25 ,,76.19,107.40,56.65,109.19,72.28,110.15,50.79,104.47,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,179.39,-0.54,-0.18,-0.25,-0.21 ,,70.33,107.40,44.93,109.01,72.28,109.96,58.61,104.36,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.20,179.55,-0.14,-0.11,-0.18,-0.21 ,,78.14,107.47,50.79,109.41,70.33,109.78,44.93,104.73,0.00,17.14,7626.86,20.40,
0.006,0.000,0.021,0.000,0.000,0.000, ,182.12,179.47,-0.30,-0.15,-0.18,-0.18 ,,76.19,107.40,50.79,109.01,74.24,110.04,50.79,104.43,0.00,17.00,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.12,179.63,0.02,-0.08,-0.11,-0.07 ,,74.24,107.44,48.84,108.94,72.28,109.93,44.93,104.32,0.00,17.18,7642.49,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-0.14,-0.11,-0.11,-0.14 ,,74.24,107.44,52.75,109.12,74.24,110.29,50.79,105.09,0.00,16.96,7556.53,20.44,
0.012,0.000,0.006,0.000,0.000,0.000, ,182.04,179.55,0.10,0.03,0.00,0.00 ,,66.42,107.40,48.84,108.94,74.24,110.04,44.93,104.47,0.00,17.25,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,179.71,0.02,-0.04,-0.21,-0.07 ,,64.47,107.47,48.84,109.34,70.33,109.82,44.93,104.32,0.00,17.11,7583.88,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.71,0.26,0.03,0.04,0.07 ,,68.38,107.36,48.84,109.01,66.42,110.37,42.98,104.25,0.00,17.00,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.63,0.10,-0.04,-0.14,-0.11 ,,68.38,107.40,44.93,108.90,68.38,109.93,52.75,104.91,0.00,17.25,7611.23,20.40,
0.000,0.000,0.012,0.006,0.000,0.000, ,182.36,179.71,0.02,-0.04,-0.11,-0.11 ,,68.38,107.40,48.84,109.19,64.47,109.82,44.93,104.40,0.00,17.03,7554.58,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,179.63,-0.14,-0.08,-0.11,0.00 ,,76.19,107.36,56.65,108.94,60.56,110.26,52.75,104.32,0.00,17.33,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.012, ,182.12,179.55,0.10,0.06,0.00,0.04 ,,68.38,107.47,50.79,109.38,68.38,109.93,37.12,104.95,0.00,17.11,7540.90,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,179.55,-0.78,-0.29,-0.35,-0.28 ,,70.33,107.29,50.79,109.01,58.61,109.74,50.79,104.51,0.00,17.03,7656.17,20.44,
0.006,0.003,0.018,0.000,0.000,0.000, ,182.44,179.71,-0.46,-0.18,-0.25,-0.21 ,,68.38,107.36,50.79,108.83,58.61,110.11,42.98,104.25,0.00,17.07,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,179.79,-0.38,-0.04,-0.11,0.00 ,,68.38,107.29,50.79,109.12,60.56,109.85,50.79,104.62,0.00,17.03,7671.79,20.48,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.28,179.71,-0.94,-0.25,-0.32,-0.32 ,,66.42,107.40,48.84,108.83,60.56,110.22,39.07,104.47,0.00,17.29,7570.21,20.48,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.36,179.55,-0.38,-0.04,-0.07,0.04 ,,62.52,107.36,50.79,109.30,70.33,109.85,44.93,104.21,0.00,17.03,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.012, ,182.20,179.63,-0.54,-0.11,-0.21,-0.11 ,,70.33,107.40,56.65,108.94,70.33,109.78,50.79,104.18,0.00,17.00,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.63,-0.70,-0.15,-0.25,-0.14 ,,62.52,107.25,50.79,108.79,74.24,110.26,46.89,104.62,0.00,17.14,7581.93,20.37,
0.000,0.000,0.000,0.003,0.003,0.000, ,182.36,179.79,-0.38,-0.01,-0.07,-0.07 ,,70.33,107.36,54.70,109.08,72.28,109.82,50.79,104.25,0.00,17.00,7656.17,20.40,
0.009,0.000,0.003,0.000,0.000,0.006, ,182.28,179.71,-0.70,-0.22,-0.25,-0.18 ,,68.38,107.29,48.84,108.79,78.14,109.67,46.89,104.21,0.00,17.29,7570.21,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,179.63,-0.62,-0.11,-0.18,-0.07 ,,68.38,107.33,56.65,109.23,74.24,110.00,52.75,104.98,0.00,17.07,7599.51,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.71,-0.94,-0.22,-0.21,-0.21 ,,74.24,107.36,62.52,108.90,72.28,109.74,39.07,104.40,0.00,17.29,7542.86,20.51,
0.000,0.000,0.006,0.000,0.006,0.000, ,182.36,179.71,-1.34,-0.29,-0.32,-0.32 ,,60.56,107.33,50.79,108.72,74.24,109.67,56.65,104.18,0.00,17.07,7671.79,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-1.26,-0.29,-0.32,-0.28 ,,66.42,107.33,56.65,108.90,78.14,109.85,42.98,104.14,0.00,17.11,7599.51,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.36,179.71,-1.18,-0.36,-0.32,-0.39 ,,62.52,107.33,54.70,108.79,74.24,109.74,56.65,104.65,0.00,17.11,7656.17,20.44,
0.000,0.000,0.000,0.003,0.006,0.000, ,182.44,179.87,-1.74,-0.43,-0.49,-0.46 ,,60.56,107.25,48.84,109.27,74.24,110.22,39.07,104.25,0.00,17.00,7599.51,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,179.79,-1.42,-0.29,-0.32,-0.35 ,,60.56,107.33,50.79,108.83,74.24,109.85,56.65,104.18,0.00,17.14,7583.88,20.40,
0.006,0.000,0.000,0.000,0.003,0.006, ,182.28,179.79,-1.74,-0.40,-0.46,-0.42 ,,66.42,107.25,50.79,108.75,72.28,109.63,44.93,104.54,0.00,17.00,7613.19,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-1.82,-0.47,-0.56,-0.53 ,,60.56,107.36,48.84,108.97,72.28,110.00,58.61,104.21,0.00,17.25,7542.86,20.48,
0.000,0.000,0.000,0.000,0.003,0.003, ,182.36,179.79,-2.06,-0.54,-0.63,-0.63 ,,60.56,107.18,48.84,108.83,72.28,109.71,39.07,104.14,0.00,17.07,7628.82,20.48,
0.006,0.003,0.012,0.006,0.000,0.000, ,182.36,179.63,-2.39,-0.61,-0.67,-0.70 ,,62.52,107.33,48.84,109.23,72.28,109.56,56.65,104.80,0.00,17.14,7570.21,20.48,
0.006,0.000,0.000,0.006,0.000,0.003, ,182.36,179.79,-2.47,-0.61,-0.67,-0.63 ,,62.52,107.18,54.70,108.90,68.38,109.89,44.93,104.32,0.00,17.14,7671.79,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-2.71,-0.68,-0.70,-0.77 ,,66.42,107.22,48.84,108.72,74.24,109.67,56.65,104.21,0.00,17.03,7583.88,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-2.63,-0.68,-0.77,-0.77 ,,60.56,107.33,50.79,109.08,72.28,109.96,37.12,104.76,0.00,17.40,7568.25,20.40,
0.003,0.000,0.000,0.000,0.000,0.006, ,182.20,179.79,-2.63,-0.68,-0.70,-0.77 ,,66.42,107.25,54.70,108.86,72.28,109.78,52.75,104.32,0.00,17.18,7640.54,20.40,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.36,179.71,-3.11,-0.78,-0.81,-0.91 ,,62.52,107.14,54.70,108.68,66.42,109.60,39.07,104.10,0.00,17.03,7597.56,20.40,
0.012,0.000,0.000,0.000,0.000,0.003, ,182.20,179.79,-3.35,-0.96,-1.02,-0.98 ,,66.42,107.29,50.79,108.97,68.38,110.00,62.52,104.18,0.00,17.18,7712.82,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.36,179.87,-3.35,-0.99,-1.02,-0.98 ,,68.38,107.18,54.70,108.72,66.42,109.67,44.93,104.32,0.00,17.03,7583.88,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,179.87,-3.35,-1.03,-1.02,-0.98 ,,66.42,107.18,50.79,109.19,66.42,109.56,62.52,104.18,0.00,17.25,7685.47,20.48,
0.000,0.000,0.000,0.009,0.003,0.009, ,182.36,179.87,-3.35,-1.03,-1.02,-0.98 ,,76.19,107.25,58.61,108.79,64.47,109.96,44.93,104.10,0.00,17.07,7556.53,20.51,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.10,-1.02,-0.98 ,,68.38,107.18,58.61,108.61,70.33,109.63,56.65,104.51,0.00,17.29,7556.53,20.48,
0.009,0.000,0.000,0.003,0.003,0.000, ,182.20,179.95,-3.35,-0.96,-1.02,-0.98 ,,68.38,107.22,56.65,108.90,66.42,109.52,46.89,104.14,0.00,17.07,7585.84,20.48,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.06,-1.02,-0.98 ,,66.42,107.25,56.65,108.64,70.33,109.78,62.52,104.10,0.00,17.11,7570.21,20.44,
0.000,0.000,0.006,0.000,0.000,0.003, ,182.28,179.87,-3.35,-1.13,-1.02,-0.98 ,,70.33,107.22,58.61,108.64,70.33,109.60,44.93,104.80,0.00,17.14,7669.84,20.40,
0.009,0.000,0.000,0.000,0.003,0.000, ,182.36,179.87,-3.35,-1.31,-1.02,-0.98 ,,62.52,107.18,50.79,108.79,72.28,110.07,50.79,104.25,0.00,17.00,7597.56,20.40,
0.018,0.000,0.006,0.009,0.000,0.003, ,182.20,179.71,-3.35,-1.31,-1.02,-0.98 ,,68.38,107.11,56.65,108.64,78.14,109.67,44.93,103.99,0.00,17.44,7699.15,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-3.35,-1.24,-1.02,-0.98 ,,70.33,107.22,52.75,109.19,78.14,109.56,52.75,104.10,0.00,17.14,7556.53,20.51,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.27,-1.02,-0.98 ,,60.56,107.14,54.70,108.75,74.24,109.96,37.12,104.40,0.00,17.03,7556.53,20.48,
0.000,0.000,0.006,0.006,0.000,0.000, ,182.28,179.79,-3.35,-1.38,-1.02,-0.98 ,,62.52,107.18,44.93,108.64,72.28,109.60,50.79,104.10,0.00,17.22,7599.51,20.51,
0.003,0.000,0.003,0.003,0.000,0.000, ,182.44,180.03,-3.35,-1.42,-1.02,-0.98 ,,62.52,107.14,50.79,108.94,72.28,109.49,39.07,103.96,0.00,17.03,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.35,-1.02,-0.98 ,,62.52,107.11,54.70,108.72,66.42,109.85,52.75,104.73,0.00,17.29,7613.19,20.48,
0.000,0.000,0.006,0.009,0.000,0.003, ,182.28,179.95,-3.35,-1.35,-1.02,-0.98 ,,62.52,107.25,54.70,108.61,70.33,109.56,39.07,104.18,0.00,17.07,7556.53,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.35,-1.02,-0.98 ,,62.52,107.14,54.70,108.79,70.33,109.52,50.79,103.99,0.00,17.25,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.87,-3.35,-1.52,-1.02,-0.98 ,,66.42,107.14,54.70,108.57,66.42,109.67,39.07,104.76,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,180.11,-3.35,-1.52,-1.02,-0.98 ,,60.56,107.18,50.79,109.12,66.42,109.49,52.75,104.18,0.00,17.00,7685.47,20.48,
0.006,0.003,0.006,0.012,0.000,0.000, ,182.12,180.03,-3.35,-1.49,-1.02,-0.98 ,,60.56,107.14,48.84,108.64,66.42,109.96,39.07,103.92,0.00,17.22,7613.19,20.44,
0.003,0.000,0.000,0.000,0.006,0.000, ,182.20,179.87,-3.35,-1.45,-1.02,-0.98 ,,60.56,107.03,44.93,108.53,66.42,109.56,52.75,104.43,0.00,17.07,7599.51,20.48,
0.012,0.000,0.000,0.006,0.003,0.000, ,182.20,180.20,-3.35,-1.42,-1.02,-0.98 ,,68.38,107.11,54.70,108.83,62.52,109.41,44.93,104.21,0.00,17.33,7585.84,20.48,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.28,180.11,-3.35,-1.59,-1.02,-0.98 ,,62.52,107.11,54.70,108.57,60.56,109.89,50.79,104.03,0.00,17.07,7556.53,20.48,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.28,180.20,-3.35,-1.52,-1.02,-0.98 ,,66.42,107.14,48.84,109.05,66.42,109.52,44.93,103.92,0.00,17.00,7642.49,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.52,-1.02,-0.98 ,,56.65,107.03,48.84,108.64,66.42,109.34,56.65,104.62,0.00,17.25,7570.21,20.44,
0.003,0.000,0.000,0.006,0.000,0.000, ,182.28,180.28,-3.35,-1.49,-1.02,-0.98 ,,62.52,107.07,58.61,108.53,60.56,109.78,46.89,104.10,0.00,17.07,7626.86,20.44,
0.000,0.000,0.018,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.49,-1.02,-0.98 ,,66.42,107.07,54.70,108.79,70.33,109.49,58.61,103.96,0.00,17.33,7583.88,20.40,
0.009,0.006,0.000,0.009,0.003,0.003, ,182.44,180.20,-3.35,-1.59,-1.02,-0.98 ,,54.70,107.14,50.79,108.53,72.28,109.41,37.12,104.32,0.00,17.07,7656.17,20.40,
0.006,0.000,0.015,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.80,-1.02,-0.98 ,,62.52,107.03,56.65,108.86,72.28,109.67,52.75,104.18,0.00,17.33,7556.53,20.48,
0.009,0.000,0.000,0.000,0.003,0.000, ,182.44,180.28,-3.35,-1.70,-1.02,-0.98 ,,60.56,107.07,56.65,108.64,70.33,109.41,39.07,103.96,0.00,17.11,7685.47,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.59,-1.02,-0.98 ,,56.65,107.07,50.79,108.53,70.33,109.63,56.65,103.88,0.00,17.14,7585.84,20.48,
0.012,0.006,0.015,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.73,-1.02,-0.98 ,,56.65,107.07,42.98,108.86,72.28,109.49,42.98,104.32,0.00,17.07,7699.15,20.44,
0.000,0.000,0.000,0.000,0.009,0.006, ,182.44,180.20,-3.35,-1.70,-1.02,-0.98 ,,56.65,106.92,48.84,108.53,72.28,109.38,62.52,103.99,0.00,17.03,7585.84,20.48,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.77,-1.02,-0.98 ,,62.52,107.07,50.79,108.50,66.42,109.82,44.93,103.92,0.00,17.18,7583.88,20.40,
0.018,0.000,0.000,0.000,0.003,0.000, ,182.20,180.28,-3.35,-1.66,-1.02,-0.98 ,,60.56,107.11,54.70,108.64,66.42,109.41,62.52,103.88,0.00,17.03,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.20,-3.35,-1.66,-1.02,-0.98 ,,62.52,107.00,54.70,108.46,78.14,109.30,46.89,104.36,0.00,17.40,7583.88,20.40,
0.018,0.000,0.000,0.000,0.000,0.006, ,182.44,180.20,-3.35,-1.70,-1.02,-0.98 ,,60.56,107.03,50.79,108.90,78.14,109.63,56.65,104.03,0.00,17.14,7656.17,20.48,
0.000,0.000,0.000,0.009,0.003,0.000, ,182.36,180.20,-3.35,-1.73,-1.02,-0.98 ,,60.56,107.11,50.79,108.57,74.24,109.34,39.07,103.88,0.00,17.00,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.80,-1.02,-0.98 ,,54.70,106.92,46.89,108.35,80.10,109.78,56.65,104.32,0.00,17.33,7613.19,20.48,
0.018,0.000,0.000,0.009,0.015,0.000, ,182.44,180.03,-3.35,-1.70,-1.02,-0.98 ,,56.65,106.96,42.98,108.72,78.14,109.38,44.93,104.14,0.00,17.11,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.70,-1.02,-0.98 ,,62.52,107.00,46.89,108.46,78.14,109.23,56.65,103.92,0.00,17.33,7542.86,20.48,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.36,180.28,-3.35,-1.63,-1.02,-0.98 ,,60.56,107.03,48.84,108.94,80.10,109.67,39.07,103.85,0.00,17.11,7626.86,20.44,
0.003,0.000,0.003,0.006,0.000,0.000, ,182.52,180.28,-3.35,-1.56,-1.02,-0.98 ,,60.56,106.96,42.98,108.50,78.14,109.27,50.79,104.40,0.00,17.00,7597.56,20.37,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.52,-1.02,-0.98 ,,56.65,106.89,50.79,108.35,72.28,109.27,44.93,103.96,0.00,17.14,7683.52,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.52,180.28,-3.35,-1.52,-1.02,-0.98 ,,70.33,106.92,48.84,108.64,70.33,109.45,48.84,103.88,0.00,17.07,7583.88,20.44,
0.012,0.000,0.000,0.009,0.003,0.000, ,182.52,180.11,-3.35,-1.49,-1.02,-0.98 ,,62.52,107.00,46.89,108.35,72.28,109.30,42.98,104.32,0.00,17.18,7671.79,20.51,
0.006,0.000,0.000,0.000,0.000,0.012, ,182.36,180.28,-3.35,-1.49,-1.02,-0.98 ,,62.52,106.92,44.93,108.90,72.28,109.78,39.07,103.88,0.00,17.00,7585.84,20.48,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.45,-1.02,-0.98 ,,62.52,106.92,46.89,108.42,70.33,109.41,44.93,103.81,0.00,17.29,7527.23,20.48,
0.006,0.000,0.000,0.000,0.000,0.003, ,182.36,180.28,-3.35,-1.49,-1.02,-0.98 ,,62.52,106.92,48.84,108.35,72.28,109.23,37.12,104.62,0.00,17.03,7642.49,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.45,-1.02,-0.98 ,,60.56,107.00,42.98,108.72,72.28,109.52,42.98,103.99,0.00,17.00,7597.56,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,180.36,-3.35,-1.42,-1.02,-0.98 ,,60.56,106.81,42.98,108.32,70.33,109.30,33.21,103.81,0.00,17.29,7699.15,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.45,-1.02,-0.98 ,,62.52,106.92,46.89,108.32,70.33,109.16,44.93,103.81,0.00,17.11,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.45,-1.02,-0.98 ,,60.56,106.92,50.79,108.50,70.33,109.34,46.89,104.10,0.00,17.33,7699.15,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.52,180.44,-3.35,-1.49,-1.02,-0.98 ,,62.52,106.89,48.84,108.28,70.33,109.19,39.07,103.81,0.00,17.07,7611.23,20.40,
0.015,0.000,0.000,0.003,0.000,0.000, ,182.44,180.36,-3.35,-1.42,-1.02,-0.98 ,,62.52,106.89,48.84,108.79,72.28,109.08,52.75,103.74,0.00,17.03,7556.53,20.44,
0.003,0.000,0.012,0.003,0.000,0.003, ,182.44,180.52,-3.35,-1.45,-1.02,-0.98 ,,66.42,107.00,50.79,108.42,70.33,109.45,39.07,104.36,0.00,17.14,7642.49,20.48,
0.000,0.009,0.006,0.009,0.000,0.000, ,182.52,180.52,-3.35,-1.45,-1.02,-0.98 ,,60.56,106.85,50.79,108.24,70.33,109.23,52.75,104.07,0.00,17.00,7570.21,20.44,
0.009,0.000,0.000,0.000,0.000,0.003, ,182.52,180.36,-3.35,-1.45,-1.02,-0.98 ,,66.42,106.89,50.79,108.68,72.28,109.71,42.98,103.85,0.00,17.14,7642.49,20.44,
0.018,0.000,0.000,0.018,0.000,0.000, ,182.60,180.60,-3.35,-1.42,-1.02,-0.98 ,,70.33,106.89,54.70,108.35,72.28,109.30,56.65,103.74,0.00,17.03,7570.21,20.44,
0.015,0.000,0.000,0.009,0.000,0.000, ,182.60,180.68,-3.35,-1.42,-1.02,-0.98 ,,68.38,106.92,54.70,108.24,78.14,109.19,42.98,104.25,0.00,17.18,7671.79,20.48,
0.003,0.003,0.006,0.000,0.000,0.000, ,182.44,180.60,-3.35,-2.08,-1.02,-0.98 ,,68.38,106.85,54.70,108.42,74.24,109.45,52.75,103.81,0.00,17.00,7611.23,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,68.38,106.85,54.70,108.32,70.33,109.19,44.93,103.74,0.00,17.25,7699.15,20.40,
0.018,0.000,0.006,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,70.33,106.89,58.61,108.64,72.28,109.52,56.65,104.51,0.00,17.00,7597.56,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,68.38,106.92,62.52,108.32,70.33,109.27,37.12,103.96,0.00,17.22,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.89,58.61,108.24,72.28,109.16,56.65,103.74,0.00,17.11,7597.56,20.40,
0.012,0.006,0.015,0.000,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.85,58.61,108.39,72.28,109.45,42.98,103.70,0.00,17.00,7570.21,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.89,56.65,108.28,72.28,109.23,50.79,104.14,0.00,17.36,7640.54,20.40,
0.000,0.000,0.000,0.012,0.003,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,106.85,48.84,108.64,76.19,109.08,37.12,103.77,0.00,17.03,7597.56,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.60,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.74,54.70,108.32,78.14,109.27,52.75,103.70,0.00,16.92,7712.82,20.37,
0.015,0.000,0.000,0.018,0.003,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.81,54.70,108.24,70.33,109.16,39.07,104.32,0.00,17.22,7581.93,20.37,
0.003,0.000,0.000,0.000,0.000,0.009, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.89,56.65,108.42,70.33,109.56,52.75,103.96,0.00,17.00,7640.54,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.85,50.79,108.24,72.28,109.19,33.21,103.74,0.00,17.14,7611.23,20.40,
0.003,0.000,0.000,0.009,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.74,54.70,108.64,70.33,109.05,44.93,104.07,0.00,16.96,7568.25,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.78,54.70,108.32,70.33,109.49,39.07,103.92,0.00,17.25,7626.86,20.44,
0.000,0.003,0.023,0.006,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,70.33,106.89,60.56,108.13,66.42,109.12,52.75,103.74,0.00,17.00,7540.90,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.78,54.70,108.50,70.33,109.08,33.21,103.63,0.00,17.29,7712.82,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.85,56.65,108.21,64.47,109.34,58.61,104.10,0.00,17.03,7597.56,20.37,
0.009,0.000,0.000,0.000,0.000,0.003, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.81,56.65,108.21,64.47,109.16,39.07,103.77,0.00,16.96,7699.15,20.40,
0.000,0.000,0.000,0.006,0.000,0.003, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.81,56.65,108.35,62.52,109.52,54.70,103.59,0.00,17.22,7624.91,20.33,
0.018,0.012,0.012,0.000,0.000,0.000, ,182.60,180.68,-3.35,-2.12,-1.02,-0.98 ,,58.61,106.70,48.84,108.13,66.42,109.16,44.93,103.99,0.00,17.03,7581.93,20.37,
0.009,0.000,0.000,0.000,0.000,0.003, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,66.42,106.70,54.70,108.61,64.47,109.01,56.65,103.70,0.00,17.14,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.78,54.70,108.32,70.33,109.34,42.98,103.63,0.00,17.07,7568.25,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.78,54.70,108.10,70.33,109.08,56.65,104.36,0.00,16.92,7699.15,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,106.70,56.65,108.42,76.19,108.94,39.07,103.85,0.00,17.18,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.70,60.56,108.17,66.42,109.23,56.65,103.59,0.00,17.00,7538.95,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,52.75,106.81,50.79,108.28,66.42,109.05,42.98,103.63,0.00,17.29,7626.86,20.37,
0.003,0.000,0.000,0.012,0.006,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.67,50.79,108.28,70.33,109.16,56.65,103.96,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,68.38,106.67,54.70,108.13,72.28,109.16,39.07,103.74,0.00,17.22,7697.19,20.37,
0.006,0.000,0.000,0.009,0.000,0.000, ,182.60,180.68,-3.35,-2.12,-1.02,-0.98 ,,68.38,106.74,54.70,108.42,70.33,109.05,62.52,103.55,0.00,17.03,7581.93,20.33,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.78,50.79,108.17,66.42,109.49,44.93,104.07,0.00,16.92,7726.50,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.74,42.98,108.53,70.33,109.05,58.61,103.63,0.00,17.14,7583.88,20.40,
0.012,0.006,0.009,0.000,0.000,0.000, ,182.52,181.00,-3.35,-2.12,-1.02,-0.98 ,,62.52,106.59,48.84,108.21,70.33,108.94,44.93,103.55,0.00,16.92,7554.58,20.37,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,68.38,106.78,54.70,108.10,62.52,109.45,58.61,104.32,0.00,17.29,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,181.00,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.70,50.79,108.32,64.47,109.01,44.93,103.77,0.00,17.11,7568.25,20.37,
0.015,0.000,0.006,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,58.61,106.67,46.89,108.13,64.47,108.94,58.61,103.59,0.00,16.92,7654.21,20.37,
0.000,0.000,0.006,0.000,0.000,0.009, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.67,48.84,108.06,66.42,109.19,48.84,103.55,0.00,17.22,7568.25,20.37,
0.015,0.000,0.000,0.009,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,60.56,106.74,54.70,108.24,66.42,108.94,58.61,104.14,0.00,17.00,7654.21,20.33,
0.006,0.000,0.006,0.003,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,52.75,106.59,46.89,107.99,66.42,109.05,44.93,103.66,0.00,17.22,7568.25,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,106.63,37.12,108.53,64.47,109.08,58.61,103.48,0.00,17.00,7669.84,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,180.84,-3.35,-1.98,-1.02,-0.98 ,,54.70,106.59,48.84,108.13,62.52,108.86,44.93,104.18,0.00,17.22,7554.58,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-1.98,-1.02,-0.98 ,,48.84,106.63,46.89,107.95,58.61,109.38,52.75,103.70,0.00,17.03,7656.17,20.40,
0.000,0.000,0.009,0.006,0.000,0.000, ,182.52,181.00,-3.35,-1.91,-1.02,-0.98 ,,52.75,106.67,42.98,108.24,58.61,108.97,44.93,103.52,0.00,16.89,7581.93,20.37,
0.000,0.009,0.000,0.000,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,58.61,106.52,50.79,107.99,64.47,108.79,39.07,103.44,0.00,17.11,7683.52,20.33,
0.000,0.000,0.018,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,44.93,106.59,48.84,108.21,56.65,109.12,44.93,104.07,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.52,180.76,-3.35,-1.35,-1.02,-0.98 ,,41.03,106.52,46.89,108.06,54.70,108.90,33.21,103.55,0.00,17.03,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.60,180.68,-3.35,-1.38,-1.02,-0.98 ,,46.89,106.52,46.89,107.99,58.61,108.79,44.93,103.48,0.00,17.07,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.52,-1.02,-0.98 ,,48.84,106.59,41.03,108.50,64.47,109.05,33.21,103.99,0.00,16.92,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-1.70,-1.02,-0.98 ,,58.61,106.67,54.70,108.10,62.52,108.86,39.07,103.63,0.00,17.18,7683.52,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,182.60,180.92,-3.35,-1.52,-1.02,-0.98 ,,54.70,106.70,42.98,107.91,62.52,109.30,33.21,103.41,0.00,16.92,7583.88,20.40,
0.003,0.000,0.006,0.009,0.000,0.000, ,182.60,180.68,-3.35,-1.52,-1.02,-0.98 ,,54.70,106.48,46.89,108.21,64.47,108.97,44.93,104.10,0.00,17.22,7552.63,20.33,
0.000,0.000,0.003,0.000,0.000,0.009, ,182.60,180.92,-3.35,-1.56,-1.02,-0.98 ,,54.70,106.56,42.98,108.02,58.61,108.79,37.12,103.55,0.00,16.92,7640.54,20.33,
0.015,0.009,0.015,0.000,0.000,0.000, ,182.52,180.60,-3.35,-1.56,-1.02,-0.98 ,,62.52,106.56,46.89,108.32,58.61,109.19,48.84,103.41,0.00,17.22,7581.93,20.29,
0.000,0.000,0.000,0.009,0.000,0.006, ,182.52,180.76,-3.35,-1.56,-1.02,-0.98 ,,58.61,106.52,48.84,108.02,58.61,108.97,37.12,103.44,0.00,17.03,7683.52,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-1.49,-1.02,-0.98 ,,58.61,106.45,48.84,107.88,56.65,108.75,50.79,103.88,0.00,16.96,7568.25,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.38,-1.02,-0.98 ,,60.56,106.59,54.70,108.32,56.65,109.27,37.12,103.52,0.00,17.07,7697.19,20.37,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-1.45,-1.02,-0.98 ,,54.70,106.48,54.70,107.88,62.52,108.90,48.84,103.37,0.00,16.92,7597.56,20.37,
0.006,0.003,0.012,0.000,0.000,0.000, ,182.60,180.84,-3.35,-1.42,-1.02,-0.98 ,,54.70,106.52,50.79,107.84,62.52,108.79,37.12,103.99,17.58,17.22,7525.27,20.40,
0.000,0.000,0.000,0.000,0.003,0.006, ,182.52,180.68,-3.35,-1.38,-1.02,-0.98 ,,58.61,106.52,54.70,108.13,62.52,109.05,50.79,103.52,0.00,16.96,7611.23,20.40,
0.015,0.003,0.015,0.003,0.000,0.000, ,182.60,180.84,-3.35,-1.24,-1.02,-0.98 ,,54.70,106.45,54.70,107.88,62.52,108.75,37.12,103.37,0.00,16.85,7540.90,20.40,
0.000,0.000,0.000,0.006,0.000,0.006, ,182.44,180.60,-3.35,-1.45,-1.02,-0.98 ,,58.61,106.48,62.52,108.28,56.65,108.72,54.70,103.48,0.00,17.22,7740.17,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.68,-3.35,-1.49,-1.02,-0.98 ,,52.75,106.48,56.65,107.99,62.52,108.90,39.07,103.74,0.00,17.00,7611.23,20.33,
0.006,0.000,0.000,0.000,0.006,0.009, ,182.44,180.60,-3.35,-1.49,-1.02,-0.98 ,,58.61,106.41,60.56,107.84,62.52,108.72,58.61,103.41,0.00,17.25,7568.25,20.33,
0.012,0.000,0.000,0.003,0.000,0.000, ,182.52,180.52,-3.35,-1.45,-1.02,-0.98 ,,54.70,106.52,62.52,108.21,56.65,109.19,42.98,103.37,0.00,17.00,7640.54,20.33,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.44,180.44,-3.35,-1.45,-1.02,-0.98 ,,60.56,106.48,64.47,107.91,58.61,108.83,62.52,104.10,0.00,16.92,7554.58,20.37,
0.009,0.000,0.000,0.009,0.000,0.000, ,182.52,180.60,-3.35,-1.52,-1.02,-0.98 ,,60.56,106.48,62.52,107.77,56.65,108.64,48.84,103.52,0.00,17.11,7613.19,20.44,
0.009,0.000,0.003,0.000,0.000,0.006, ,182.60,180.60,-3.35,-1.56,-1.02,-0.98 ,,58.61,106.45,76.19,108.10,56.65,109.12,64.47,103.37,0.00,16.92,7554.58,20.40,
0.015,0.000,0.006,0.003,0.000,0.000, ,182.44,180.44,-3.35,-1.52,-1.02,-0.98 ,,52.75,106.56,70.33,107.80,54.70,108.75,48.84,103.85,0.00,17.07,7640.54,20.40,
0.000,0.000,0.009,0.000,0.000,0.012, ,182.52,180.44,-3.35,-1.56,-1.02,-0.98 ,,46.89,106.37,68.38,108.21,58.61,108.64,58.61,103.44,0.00,16.89,7568.25,20.37,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.44,180.36,-3.35,-1.56,-1.02,-0.98 ,,52.75,106.45,68.38,107.91,56.65,109.23,50.79,103.33,0.00,17.29,7710.87,20.33,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.52,180.28,-3.35,-1.49,-1.02,-0.98 ,,54.70,106.45,64.47,107.69,54.70,108.72,68.38,103.26,0.00,17.00,7595.60,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-1.59,-1.02,-0.98 ,,52.75,106.37,68.38,108.06,56.65,108.61,50.79,103.74,0.00,16.89,7554.58,20.37,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.56,-1.02,-0.98 ,,44.93,106.41,60.56,107.80,58.61,108.94,58.61,103.33,0.00,17.14,7624.91,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.49,-1.02,-0.98 ,,46.89,106.37,62.52,107.77,56.65,108.72,50.79,103.30,0.00,16.96,7525.27,20.40,
0.000,0.000,0.009,0.003,0.000,0.003, ,182.36,180.36,-3.35,-1.59,-1.02,-0.98 ,,52.75,106.45,64.47,107.88,56.65,108.61,62.52,103.92,0.00,17.25,7626.86,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.56,-1.02,-0.98 ,,46.89,106.45,56.65,107.73,54.70,108.79,48.84,103.52,0.00,17.00,7540.90,20.44,
0.000,0.000,0.003,0.000,0.000,0.003, ,182.44,180.28,-3.35,-1.56,-1.02,-0.98 ,,46.89,106.34,62.52,108.13,56.65,108.61,60.56,103.26,0.00,16.89,7699.15,20.40,
0.000,0.000,0.000,0.015,0.003,0.000, ,182.36,180.28,-3.35,-1.56,-1.02,-0.98 ,,41.03,106.34,54.70,107.77,54.70,109.01,42.98,103.26,0.00,17.07,7611.23,20.33,
