SAP ID,109000181440,
0.003,0.000,0.003,0.006,0.000,0.003, ,182.44,180.28,-3.35,-1.59,-1.02,-0.98 ,,44.93,106.41,60.56,107.66,50.79,108.68,50.79,103.52,0.00,16.89,7581.93,20.33,
0.000,0.000,0.012,0.003,0.000,0.000, ,182.36,180.03,-3.35,-1.56,-1.02,-0.98 ,,39.07,106.45,48.84,107.95,56.65,108.57,39.07,103.30,0.00,17.25,7624.91,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.44,180.20,-3.35,-1.56,-1.02,-0.98 ,,46.89,106.34,54.70,107.73,58.61,108.94,56.65,103.19,0.00,16.96,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.49,-1.02,-0.98 ,,46.89,106.37,54.70,108.17,58.61,108.61,37.12,103.63,0.00,16.92,7654.21,20.37,
0.015,0.000,0.009,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.52,-1.02,-0.98 ,,46.89,106.37,60.56,107.77,56.65,108.50,58.61,103.33,0.00,17.14,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.52,-1.02,-0.98 ,,48.84,106.41,64.47,107.88,56.65,108.90,37.12,103.22,0.00,17.00,7656.17,20.44,
0.003,0.000,0.000,0.000,0.003,0.000, ,182.36,179.95,-3.35,-1.56,-1.02,-0.98 ,,52.75,106.34,64.47,107.88,58.61,108.64,56.65,103.99,0.00,17.22,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.03,-3.35,-1.49,-1.02,-0.98 ,,48.84,106.41,64.47,107.69,56.65,108.57,39.07,103.41,0.00,16.96,7683.52,20.37,
0.000,0.009,0.003,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.49,-1.02,-0.98 ,,52.75,106.34,64.47,108.02,62.52,108.83,56.65,103.22,0.00,17.25,7611.23,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.36,180.03,-2.79,-1.06,-1.02,-0.98 ,,48.84,106.37,60.56,107.80,62.52,108.64,39.07,103.55,0.00,17.00,7566.30,20.29,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,179.95,-3.19,-1.27,-1.02,-0.98 ,,60.56,106.41,68.38,107.73,66.42,109.01,54.70,103.48,0.00,16.92,7640.54,20.33,
0.012,0.009,0.018,0.000,0.000,0.009, ,182.36,179.87,-3.35,-1.38,-1.02,-0.98 ,,62.52,106.34,74.24,107.91,64.47,108.72,37.12,103.33,0.00,17.07,7525.27,20.40,
0.009,0.000,0.000,0.003,0.000,0.000, ,182.36,179.79,-3.35,-1.38,-1.02,-0.98 ,,58.61,106.45,70.33,107.69,68.38,108.53,56.65,103.22,0.00,16.92,7640.54,20.40,
0.000,0.000,0.000,0.000,0.006,0.000, ,182.20,179.87,-3.35,-1.45,-1.02,-0.98 ,,54.70,106.34,68.38,108.13,72.28,109.08,42.98,103.55,0.00,17.18,7540.90,20.44,
0.009,0.003,0.006,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.52,-1.02,-0.98 ,,60.56,106.37,78.14,107.73,68.38,108.61,62.52,103.26,0.00,16.92,7669.84,20.40,
0.006,0.000,0.000,0.003,0.003,0.000, ,182.28,179.71,-3.35,-1.56,-1.02,-0.98 ,,52.75,106.30,74.24,107.55,64.47,108.42,39.07,103.11,0.00,16.89,7597.56,20.37,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.28,179.87,-3.35,-1.49,-1.02,-0.98 ,,52.75,106.34,70.33,107.88,56.65,108.79,64.47,103.81,0.00,17.18,7611.23,20.40,
0.012,0.009,0.006,0.006,0.000,0.000, ,182.28,179.79,-3.35,-1.49,-1.02,-0.98 ,,48.84,106.37,64.47,107.62,62.52,108.53,42.98,103.30,0.00,16.92,7624.91,20.33,
0.006,0.000,0.000,0.000,0.006,0.000, ,182.36,179.71,-3.35,-1.49,-1.02,-0.98 ,,54.70,106.34,70.33,108.10,62.52,108.46,60.56,103.11,0.00,17.25,7568.25,20.33,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-3.35,-1.49,-1.02,-0.98 ,,48.84,106.30,62.52,107.69,70.33,108.72,39.07,103.77,0.00,16.96,7710.87,20.29,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.36,179.71,-3.35,-1.45,-1.02,-0.98 ,,52.75,106.30,56.65,107.62,68.38,108.50,56.65,103.41,0.00,17.22,7581.93,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,179.63,-3.03,-1.20,-1.02,-0.98 ,,54.70,106.26,54.70,107.88,62.52,108.94,42.98,103.19,0.00,17.00,7683.52,20.37,
0.009,0.003,0.012,0.000,0.000,0.000, ,182.28,179.55,-0.70,-0.29,-1.02,-0.98 ,,54.70,106.26,50.79,107.62,62.52,108.53,64.47,103.11,0.00,17.00,7568.25,20.40,
0.006,0.000,0.000,0.003,0.000,0.006, ,182.20,179.63,0.18,-0.04,-0.70,-0.56 ,,60.56,106.23,60.56,108.02,58.61,108.42,50.79,103.55,0.00,17.11,7656.17,20.48,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.12,179.55,0.50,0.10,0.04,0.07 ,,60.56,106.23,62.52,107.66,58.61,108.72,62.52,103.11,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.28,179.63,-0.06,-0.15,-0.14,-0.18 ,,58.61,106.34,56.65,107.66,64.47,108.53,50.79,103.19,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.71,0.74,0.13,0.07,0.14 ,,48.84,106.26,62.52,107.69,62.52,108.64,58.61,103.77,0.00,16.92,7611.23,20.40,
0.009,0.000,0.000,0.000,0.000,0.015, ,182.20,179.63,0.34,0.06,-0.04,0.00 ,,58.61,106.26,62.52,107.62,64.47,108.68,44.93,103.30,0.00,17.22,7540.90,20.40,
0.003,0.000,0.000,0.000,0.009,0.000, ,182.12,179.63,0.90,0.13,0.11,0.18 ,,54.70,106.26,60.56,107.99,64.47,108.42,48.84,103.11,0.00,17.11,7683.52,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.36,179.63,0.50,0.10,0.04,0.14 ,,52.75,106.12,56.65,107.58,64.47,108.90,44.93,103.74,0.00,16.92,7597.56,20.40,
0.003,0.000,0.003,0.000,0.000,0.006, ,182.12,179.55,0.58,0.17,0.18,0.18 ,,58.61,106.34,68.38,107.55,58.61,108.53,44.93,103.30,0.00,17.18,7656.17,20.40,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,0.58,0.03,0.00,0.14 ,,54.70,106.19,60.56,107.73,64.47,108.46,44.93,103.08,0.00,17.03,7585.84,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.63,0.74,0.20,0.14,0.21 ,,58.61,106.26,56.65,107.58,64.47,108.72,42.98,103.04,0.00,17.25,7527.23,20.44,
0.009,0.000,0.015,0.006,0.000,0.000, ,182.28,179.55,0.82,0.17,0.18,0.21 ,,54.70,106.19,60.56,107.91,58.61,108.35,48.84,103.63,0.00,17.03,7642.49,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,179.39,0.90,0.31,0.25,0.35 ,,58.61,106.19,64.47,107.66,64.47,108.53,39.07,103.22,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,179.55,0.34,0.10,0.07,0.18 ,,62.52,106.30,62.52,107.47,58.61,108.61,48.84,103.04,0.00,17.11,7683.52,20.40,
0.000,0.000,0.000,0.003,0.003,0.000, ,182.20,179.55,0.42,0.13,0.11,0.21 ,,60.56,106.30,70.33,107.77,62.52,108.32,37.12,103.55,0.00,17.00,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.39,0.50,0.13,0.14,0.25 ,,52.75,106.23,64.47,107.51,64.47,108.68,48.84,103.33,0.00,17.18,7685.47,20.44,
0.003,0.000,0.000,0.000,0.000,0.006, ,182.12,179.47,-0.78,-0.22,-0.21,-0.32 ,,52.75,106.23,64.47,108.06,64.47,108.61,37.12,103.04,0.00,17.03,7570.21,20.48,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,179.47,0.10,-0.04,-0.07,0.00 ,,52.75,106.19,64.47,107.62,62.52,108.35,48.84,103.52,0.00,17.29,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.39,0.02,0.03,0.00,0.00 ,,46.89,106.19,56.65,107.47,64.47,108.79,39.07,103.37,0.00,17.07,7599.51,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,0.18,0.10,0.04,0.14 ,,58.61,106.15,64.47,107.91,62.52,108.46,54.70,103.08,0.00,17.00,7542.86,20.51,
0.006,0.000,0.000,0.000,0.003,0.000, ,182.12,179.55,-0.06,0.10,0.07,0.07 ,,52.75,106.23,64.47,107.51,62.52,108.35,42.98,103.00,0.00,17.25,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.47,-0.14,0.03,-0.07,0.04 ,,58.61,106.12,62.52,107.51,64.47,108.64,50.79,103.59,0.00,17.07,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.23,1.14,0.52,0.46,0.60 ,,52.75,106.15,62.52,107.62,62.52,108.32,39.07,103.11,0.00,17.33,7699.15,20.44,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.20,179.23,1.14,0.48,0.49,0.63 ,,62.52,106.19,62.52,107.51,64.47,108.86,56.65,103.08,0.00,17.14,7597.56,20.40,
0.000,0.000,0.009,0.006,0.003,0.000, ,182.12,179.39,-0.06,0.03,0.11,0.11 ,,60.56,106.26,60.56,108.02,70.33,108.50,37.12,103.74,0.00,17.00,7656.17,20.48,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.28,179.39,-0.54,-0.04,-0.07,-0.07 ,,60.56,106.15,56.65,107.58,72.28,108.32,54.70,103.19,0.00,17.14,7599.51,20.48,
0.003,0.003,0.009,0.003,0.000,0.000, ,182.36,179.47,-0.70,-0.15,-0.14,-0.07 ,,62.52,106.26,64.47,107.47,62.52,108.90,39.07,103.08,0.00,17.03,7556.53,20.44,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.12,179.31,-1.10,-0.25,-0.25,-0.21 ,,52.75,106.08,60.56,107.73,68.38,108.46,56.65,102.97,0.00,17.36,7615.14,20.51,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.12,179.39,-1.26,-0.22,-0.28,-0.21 ,,54.70,106.15,60.56,107.51,64.47,108.32,42.98,103.37,0.00,17.07,7570.21,20.44,
0.009,0.012,0.009,0.000,0.000,0.003, ,182.12,179.31,-1.74,-0.33,-0.39,-0.46 ,,52.75,106.08,54.70,107.62,68.38,108.61,60.56,103.04,0.00,17.25,7669.84,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.20,179.31,-1.50,-0.36,-0.42,-0.39 ,,48.84,106.01,56.65,107.58,68.38,108.32,44.93,102.97,0.00,17.11,7583.88,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.12,179.47,-1.34,-0.33,-0.35,-0.35 ,,58.61,106.23,64.47,107.47,58.61,108.24,64.47,103.52,0.00,17.03,7699.15,20.40,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.36,179.31,-1.66,-0.43,-0.42,-0.46 ,,58.61,106.15,56.65,107.99,62.52,108.46,48.84,103.11,0.00,17.18,7611.23,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.28,179.55,-1.82,-0.40,-0.56,-0.53 ,,54.70,106.15,62.52,107.51,58.61,108.21,62.52,102.97,0.00,17.03,7556.53,20.44,
0.000,0.003,0.000,0.000,0.000,0.018, ,182.04,179.47,-2.06,-0.57,-0.60,-0.63 ,,54.70,106.15,62.52,107.36,64.47,108.75,48.84,103.44,0.00,17.36,7599.51,20.51,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.39,-2.22,-0.57,-0.74,-0.70 ,,52.75,106.12,62.52,107.66,62.52,108.35,50.79,103.08,0.00,17.07,7542.86,20.48,
0.000,0.000,0.015,0.006,0.000,0.000, ,182.36,179.47,-2.63,-0.68,-0.74,-0.70 ,,52.75,106.12,56.65,107.44,62.52,108.21,48.84,102.93,0.00,17.18,7656.17,20.44,
0.006,0.000,0.009,0.000,0.000,0.006, ,182.28,179.31,-3.11,-0.82,-0.88,-0.98 ,,58.61,106.04,60.56,107.88,62.52,108.46,42.98,103.63,17.58,17.11,7570.21,20.44,
0.018,0.003,0.003,0.000,0.000,0.000, ,182.20,179.39,0.02,0.31,0.28,0.39 ,,48.84,106.19,62.52,107.51,62.52,108.24,54.70,103.26,0.00,17.07,7699.15,20.44,
0.018,0.000,0.000,0.006,0.000,0.000, ,182.36,179.31,-3.35,-1.24,-1.02,-0.98 ,,54.70,106.04,66.42,107.36,68.38,108.68,42.98,102.97,0.00,17.14,7583.88,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.28,179.31,-3.35,-1.42,-1.02,-0.98 ,,52.75,106.12,62.52,107.77,64.47,108.28,54.70,103.26,0.00,17.00,7626.86,20.44,
0.012,0.003,0.000,0.000,0.000,0.000, ,182.28,179.39,-3.35,-1.20,-1.02,-0.98 ,,48.84,106.01,60.56,107.40,64.47,108.13,48.84,103.08,0.00,17.22,7599.51,20.44,
0.000,0.000,0.006,0.003,0.000,0.003, ,182.28,179.39,-3.35,-1.17,-1.02,-0.98 ,,48.84,106.01,62.52,107.51,64.47,108.50,56.65,102.97,0.00,17.07,7570.21,20.44,
0.000,0.006,0.015,0.000,0.000,0.000, ,182.20,179.23,-3.35,-1.10,-1.02,-0.98 ,,48.84,106.15,60.56,107.47,64.47,108.24,42.98,102.86,0.00,17.03,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.23,-3.35,-1.10,-1.02,-0.98 ,,54.70,106.12,62.52,107.40,62.52,108.13,54.70,103.52,0.00,17.22,7570.21,20.48,
0.000,0.000,0.006,0.003,0.000,0.003, ,182.36,179.39,-3.35,-1.03,-1.02,-0.98 ,,46.89,105.97,60.56,107.69,64.47,108.50,44.93,103.00,0.00,17.03,7699.15,20.44,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.28,179.23,-3.35,-1.17,-1.02,-0.98 ,,48.84,106.08,54.70,107.44,68.38,108.21,62.52,102.93,0.00,17.40,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.23,-3.35,-1.17,-1.02,-0.98 ,,48.84,106.04,56.65,107.33,64.47,108.28,39.07,103.11,0.00,17.03,7583.88,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.28,179.23,-3.35,-1.24,-1.02,-0.98 ,,48.84,105.97,54.70,107.58,64.47,108.32,54.70,103.11,0.00,17.03,7626.86,20.40,
0.000,0.000,0.000,0.006,0.006,0.000, ,182.20,179.31,-3.35,-1.24,-1.02,-0.98 ,,54.70,106.04,56.65,107.36,60.56,108.13,44.93,103.00,17.58,17.14,7568.25,20.40,
0.006,0.000,0.012,0.000,0.003,0.000, ,182.36,179.15,-3.35,-1.35,-1.02,-0.98 ,,44.93,105.97,54.70,107.88,70.33,108.64,56.65,102.82,0.00,17.00,7642.49,20.44,
0.000,0.000,0.000,0.006,0.000,0.003, ,182.28,179.23,-3.35,-1.20,-1.02,-0.98 ,,60.56,106.08,56.65,107.40,64.47,108.28,39.07,103.19,0.00,17.18,7570.21,20.44,
0.009,0.000,0.003,0.000,0.000,0.000, ,182.28,179.23,-3.35,-1.20,-1.02,-0.98 ,,52.75,106.01,56.65,107.33,62.52,108.13,50.79,102.97,0.00,17.03,7658.12,20.51,
0.000,0.000,0.000,0.000,0.009,0.003, ,182.36,179.39,-3.35,-1.31,-1.02,-0.98 ,,54.70,106.04,54.70,107.58,64.47,108.53,35.16,102.82,0.00,17.29,7556.53,20.48,
0.006,0.000,0.000,0.006,0.000,0.000, ,182.36,179.23,-3.35,-1.49,-1.02,-0.98 ,,58.61,106.08,46.89,107.33,72.28,108.21,50.79,103.52,0.00,17.07,7685.47,20.51,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.28,179.31,-3.35,-1.45,-1.02,-0.98 ,,58.61,105.93,48.84,107.77,70.33,108.10,44.93,103.00,0.00,17.00,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.23,-3.35,-1.49,-1.02,-0.98 ,,52.75,106.08,52.75,107.40,70.33,108.35,54.70,102.89,0.00,17.25,7599.51,20.48,
0.009,0.000,0.000,0.006,0.000,0.000, ,182.36,179.55,-3.35,-1.52,-1.02,-0.98 ,,54.70,106.01,48.84,107.36,70.33,108.21,42.98,102.86,0.00,17.14,7626.86,20.40,
0.006,0.003,0.003,0.006,0.000,0.000, ,182.12,179.15,-3.35,-1.56,-1.02,-0.98 ,,52.75,105.97,41.03,107.66,72.28,108.61,54.70,103.22,0.00,17.29,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.39,-3.35,-1.49,-1.02,-0.98 ,,58.61,105.93,48.84,107.33,72.28,108.21,44.93,102.89,17.58,17.03,7642.49,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.36,179.47,-3.35,-1.42,-1.02,-0.98 ,,60.56,105.97,52.75,107.47,72.28,108.06,62.52,102.93,0.00,17.11,7529.18,20.55,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.31,-3.35,-1.38,-1.02,-0.98 ,,58.61,106.08,54.70,107.47,70.33,108.61,44.93,103.33,0.00,17.14,7658.12,20.51,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.44,179.39,-3.35,-1.52,-1.02,-0.98 ,,54.70,106.04,48.84,107.33,70.33,108.24,60.56,102.93,0.00,17.00,7556.53,20.48,
0.006,0.006,0.009,0.006,0.000,0.000, ,182.28,179.39,-3.35,-1.52,-1.02,-0.98 ,,54.70,105.90,54.70,107.62,68.38,108.02,44.93,102.82,0.00,17.22,7699.15,20.44,
0.006,0.000,0.000,0.000,0.003,0.000, ,182.44,179.39,-3.35,-1.49,-1.02,-0.98 ,,54.70,105.97,54.70,107.36,70.33,108.61,50.79,103.59,0.00,17.07,7599.51,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.36,179.47,-3.35,-1.49,-1.02,-0.98 ,,52.75,106.01,52.75,107.44,70.33,108.17,39.07,103.00,0.00,17.29,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.47,-3.35,-1.56,-1.02,-0.98 ,,46.89,105.90,46.89,107.36,76.19,107.99,50.79,102.78,0.00,17.07,7656.17,20.40,
0.009,0.000,0.000,0.009,0.006,0.000, ,182.44,179.63,-3.35,-1.45,-1.02,-0.98 ,,52.75,105.93,52.75,107.29,70.33,108.42,42.98,102.82,0.00,17.40,7570.21,20.44,
0.006,0.000,0.000,0.000,0.003,0.003, ,182.20,179.47,-3.35,-1.73,-1.02,-0.98 ,,46.89,105.93,52.75,107.51,76.19,108.13,50.79,103.11,0.00,17.07,7656.17,20.44,
0.018,0.000,0.003,0.000,0.000,0.000, ,182.36,179.55,-3.35,-1.63,-1.02,-0.98 ,,54.70,105.97,56.65,107.18,70.33,107.95,37.12,102.86,0.00,17.14,7583.88,20.40,
0.000,0.000,0.006,0.003,0.000,0.000, ,182.20,179.47,-3.35,-1.70,-1.02,-0.98 ,,54.70,105.90,50.79,107.69,76.19,108.24,54.70,102.78,0.00,17.11,7699.15,20.40,
0.015,0.000,0.000,0.003,0.000,0.000, ,182.36,179.55,-3.35,-1.66,-1.02,-0.98 ,,58.61,105.93,62.52,107.36,72.28,108.10,39.07,103.22,0.00,17.03,7570.21,20.48,
0.009,0.000,0.012,0.000,0.000,0.000, ,182.36,179.55,-3.35,-1.70,-1.02,-0.98 ,,52.75,105.93,54.70,107.25,80.10,108.46,48.84,102.86,0.00,17.18,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.47,-3.35,-1.70,-1.02,-0.98 ,,54.70,105.90,54.70,107.44,84.00,108.17,39.07,102.71,0.00,17.00,7640.54,20.37,
0.003,0.000,0.000,0.006,0.000,0.006, ,182.28,179.55,-3.35,-1.63,-1.02,-0.98 ,,52.75,105.97,54.70,107.18,78.14,107.99,44.93,103.63,0.00,17.40,7570.21,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.36,179.55,-3.35,-1.70,-1.02,-0.98 ,,52.75,105.90,54.70,107.66,78.14,108.42,31.26,102.97,0.00,17.11,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.012, ,182.20,179.63,-3.35,-1.63,-1.02,-0.98 ,,54.70,105.93,56.65,107.33,70.33,108.10,39.07,102.82,0.00,17.00,7611.23,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.44,179.63,-3.35,-1.66,-1.02,-0.98 ,,52.75,105.90,52.75,107.18,76.19,107.95,37.12,102.75,0.00,17.47,7683.52,20.40,
0.009,0.000,0.000,0.000,0.009,0.012, ,182.36,179.63,-3.35,-1.70,-1.02,-0.98 ,,58.61,105.82,56.65,107.40,70.33,108.24,44.93,103.08,0.00,17.14,7570.21,20.48,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.44,179.71,-3.35,-1.66,-1.02,-0.98 ,,58.61,105.93,56.65,107.22,68.38,107.99,37.12,102.89,0.00,17.25,7685.47,20.51,
0.000,0.000,0.003,0.006,0.000,0.000, ,182.36,179.63,-3.35,-1.66,-1.02,-0.98 ,,52.75,105.90,46.89,107.69,70.33,107.99,42.98,102.75,0.00,17.11,7572.16,20.51,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.44,179.55,-3.35,-1.63,-1.02,-0.98 ,,52.75,105.82,54.70,107.25,64.47,108.13,50.79,103.30,0.00,17.03,7626.86,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-3.35,-1.56,-1.02,-0.98 ,,52.75,105.90,48.84,107.14,70.33,107.99,44.93,102.93,0.00,17.18,7613.19,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.28,179.63,-3.35,-1.63,-1.02,-0.98 ,,52.75,105.90,48.84,107.44,64.47,108.46,48.84,102.75,0.00,17.03,7556.53,20.44,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.28,179.63,-3.35,-1.52,-1.02,-0.98 ,,44.93,105.75,46.89,107.14,68.38,108.06,39.07,103.37,0.00,17.14,7669.84,20.40,
0.012,0.000,0.000,0.003,0.000,0.009, ,182.36,179.79,-3.35,-1.52,-1.02,-0.98 ,,52.75,105.86,39.07,107.66,68.38,107.95,50.79,102.89,0.00,17.03,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,179.87,-3.35,-1.52,-1.02,-0.98 ,,50.79,105.82,48.84,107.22,68.38,108.28,39.07,102.75,0.00,17.22,7685.47,20.44,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.45,-1.02,-0.98 ,,52.75,105.86,48.84,107.14,68.38,108.06,44.93,102.71,0.00,17.03,7599.51,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.49,-1.02,-0.98 ,,50.79,105.79,46.89,107.33,70.33,107.88,42.98,103.04,0.00,17.29,7699.15,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.75,39.07,107.11,70.33,108.13,39.07,102.78,0.00,17.07,7570.21,20.48,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.44,179.87,-3.35,-1.45,-1.02,-0.98 ,,60.56,105.82,46.89,107.62,68.38,107.91,44.93,102.75,0.00,17.03,7529.18,20.51,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.52,180.03,-3.35,-1.49,-1.02,-0.98 ,,54.70,105.86,42.98,107.18,62.52,108.32,37.12,103.04,0.00,17.25,7599.51,20.48,
0.012,0.006,0.009,0.000,0.000,0.003, ,182.44,179.95,-3.35,-1.45,-1.02,-0.98 ,,58.61,105.86,48.84,107.11,68.38,108.06,48.84,102.75,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.87,-3.35,-1.42,-1.02,-0.98 ,,58.61,105.86,48.84,107.44,68.38,107.88,39.07,102.64,0.00,17.33,7683.52,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.42,-1.02,-0.98 ,,64.47,105.82,48.84,107.14,68.38,108.28,48.84,103.33,0.00,17.14,7583.88,20.44,
0.012,0.000,0.000,0.012,0.000,0.000, ,182.20,179.95,-3.35,-1.38,-1.02,-0.98 ,,54.70,105.86,46.89,107.07,70.33,107.99,31.26,102.82,0.00,17.00,7712.82,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.36,180.20,-3.35,-1.42,-1.02,-0.98 ,,58.61,105.75,42.98,107.25,70.33,107.84,48.84,102.67,0.00,17.18,7585.84,20.48,
0.012,0.000,0.003,0.003,0.000,0.000, ,182.36,180.03,-3.35,-1.38,-1.02,-0.98 ,,58.61,105.75,42.98,107.07,72.28,108.17,35.16,102.64,0.00,17.00,7556.53,20.44,
0.012,0.000,0.000,0.009,0.000,0.000, ,182.52,180.11,-3.35,-1.38,-1.02,-0.98 ,,58.61,105.82,35.16,107.62,76.19,107.91,50.79,103.08,0.00,17.33,7613.19,20.48,
0.012,0.000,0.003,0.003,0.000,0.000, ,182.44,180.20,-3.35,-1.38,-1.02,-0.98 ,,54.70,105.79,42.98,107.14,76.19,107.91,39.07,102.71,0.00,17.03,7570.21,20.44,
0.000,0.000,0.015,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.63,-1.02,-0.98 ,,60.56,105.75,46.89,107.03,76.19,108.06,54.70,102.67,0.00,17.36,7726.50,20.40,
0.021,0.000,0.000,0.000,0.000,0.000, ,182.60,180.20,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.90,48.84,107.44,76.19,107.91,39.07,103.11,0.00,17.11,7568.25,20.40,
0.000,0.009,0.018,0.006,0.000,0.003, ,182.36,180.20,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.79,48.84,107.07,72.28,108.24,42.98,102.75,0.00,17.00,7581.93,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.20,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.75,46.89,107.58,78.14,108.06,35.16,102.71,0.00,17.07,7640.54,20.40,
0.006,0.000,0.000,0.006,0.000,0.000, ,182.44,180.28,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.75,54.70,107.14,74.24,107.77,44.93,103.41,0.00,17.00,7583.88,20.40,
0.012,0.000,0.000,0.000,0.003,0.003, ,182.52,180.28,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.82,52.75,107.07,76.19,108.42,35.16,102.82,0.00,17.40,7626.86,20.44,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.52,180.20,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.82,48.84,107.47,84.00,107.99,44.93,102.67,0.00,17.03,7583.88,20.40,
0.009,0.000,0.000,0.000,0.000,0.009, ,182.52,180.20,-3.35,-2.12,-1.02,-0.98 ,,50.79,105.75,48.84,107.14,78.14,107.80,37.12,102.64,0.00,16.92,7685.47,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.60,180.36,-3.35,-2.12,-1.02,-0.98 ,,64.47,105.71,52.75,107.18,82.05,108.13,50.79,103.48,0.00,17.18,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.75,46.89,107.18,78.14,107.88,37.12,102.86,0.00,17.00,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.75,48.84,107.03,78.14,107.69,56.65,102.64,0.00,17.29,7611.23,20.37,
0.009,0.000,0.000,0.003,0.006,0.006, ,182.44,180.20,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.75,48.84,107.40,84.00,107.99,37.12,102.67,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.28,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.75,54.70,107.07,74.24,107.80,60.56,102.93,0.00,17.03,7626.86,20.40,
0.000,0.000,0.000,0.012,0.009,0.000, ,182.52,180.52,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.79,48.84,107.00,72.28,108.28,39.07,102.67,0.00,17.11,7583.88,20.40,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.68,46.89,107.22,78.14,107.91,56.65,102.56,0.00,16.96,7656.17,20.40,
0.000,0.000,0.000,0.006,0.006,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.68,42.98,107.03,78.14,107.77,42.98,102.86,0.00,17.29,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.71,46.89,107.36,82.05,108.13,50.79,102.64,0.00,17.03,7669.84,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.52,180.44,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.75,41.03,107.14,82.05,107.80,39.07,102.60,0.00,16.96,7597.56,20.37,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.52,180.44,-3.35,-2.12,-1.02,-0.98 ,,50.79,105.71,42.98,107.00,78.14,107.66,50.79,103.37,0.00,17.18,7740.17,20.33,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.60,52.75,107.44,72.28,108.02,39.07,102.89,0.00,17.03,7611.23,20.37,
0.012,0.000,0.006,0.000,0.000,0.000, ,182.60,180.36,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.75,48.84,107.03,74.24,107.77,54.70,102.60,0.00,17.14,7581.93,20.37,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.52,180.28,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.75,48.84,106.92,72.28,108.21,39.07,102.53,0.00,17.00,7597.56,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,180.36,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.64,48.84,107.18,76.19,107.80,54.70,103.04,0.00,17.29,7540.90,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.52,180.44,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.71,52.75,107.00,74.24,107.69,42.98,102.67,0.00,17.07,7640.54,20.40,
0.006,0.003,0.000,0.000,0.000,0.000, ,182.52,180.28,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.79,52.75,107.47,72.28,108.10,56.65,102.64,0.00,16.96,7554.58,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.44,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.68,52.75,107.03,78.14,107.77,33.21,103.33,0.00,17.11,7656.17,20.40,
0.000,0.003,0.009,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.64,56.65,106.96,76.19,107.69,48.84,102.75,0.00,16.89,7568.25,20.37,
0.009,0.000,0.000,0.006,0.000,0.000, ,182.44,180.28,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.68,56.65,107.14,76.19,107.95,37.12,102.60,0.00,17.36,7667.89,20.33,
0.006,0.000,0.000,0.023,0.000,0.000, ,182.52,180.52,-3.35,-2.12,-1.02,-0.98 ,,64.47,105.68,60.56,106.96,78.14,107.73,54.70,102.75,0.00,17.07,7640.54,20.33,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.44,180.28,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.64,54.70,107.11,78.14,108.06,37.12,102.78,0.00,16.89,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.60,180.44,-3.35,-2.12,-1.02,-0.98 ,,60.56,105.60,60.56,107.03,78.14,107.84,54.70,102.56,0.00,17.18,7640.54,20.40,
0.006,0.000,0.006,0.012,0.000,0.000, ,182.60,180.36,-3.35,-2.12,-1.02,-0.98 ,,58.61,105.68,62.52,106.92,78.14,107.69,37.12,102.53,0.00,16.96,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.28,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.68,52.75,107.36,85.96,108.13,54.70,103.30,0.00,17.25,7669.84,20.40,
0.003,0.000,0.000,0.009,0.000,0.000, ,182.44,180.44,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.53,52.75,106.96,87.91,107.77,39.07,102.71,0.00,17.00,7581.93,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.60,180.44,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.60,56.65,106.85,87.91,107.66,54.70,102.49,0.00,17.14,7626.86,20.37,
0.018,0.003,0.015,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,54.70,105.64,52.75,107.14,82.05,107.91,37.12,103.08,0.00,17.03,7611.23,20.37,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.44,180.36,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.68,52.75,106.85,76.19,107.66,56.65,102.64,0.00,16.89,7581.93,20.33,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.60,180.44,-3.35,-2.12,-1.02,-0.98 ,,46.89,105.49,46.89,107.40,76.19,107.84,44.93,102.49,0.00,17.07,7654.21,20.33,
0.012,0.006,0.021,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,50.79,105.57,54.70,106.96,74.24,107.77,62.52,102.49,0.00,16.92,7568.25,20.37,
0.000,0.003,0.000,0.003,0.000,0.000, ,182.52,180.28,-3.35,-2.12,-1.02,-0.98 ,,50.79,105.49,56.65,106.81,74.24,107.58,42.98,102.75,0.00,17.22,7654.21,20.37,
0.012,0.000,0.000,0.003,0.000,0.006, ,182.60,180.44,-3.35,-1.94,-1.02,-0.98 ,,52.75,105.60,52.75,107.18,76.19,108.02,48.84,102.49,0.00,16.92,7568.25,20.40,
0.012,0.000,0.000,0.000,0.003,0.003, ,182.44,180.36,-3.35,-1.91,-1.02,-0.98 ,,50.79,105.53,52.75,106.85,76.19,107.62,44.93,102.42,0.00,16.92,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.44,-3.35,-1.91,-1.02,-0.98 ,,52.75,105.64,54.70,106.85,70.33,107.62,56.65,103.00,0.00,17.14,7583.88,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.52,180.28,-3.35,-1.84,-1.02,-0.98 ,,46.89,105.57,56.65,107.00,70.33,107.77,39.07,102.60,0.00,16.96,7568.25,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-1.84,-1.02,-0.98 ,,46.89,105.57,42.98,106.85,76.19,107.66,44.93,102.45,0.00,17.22,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.36,-3.35,-1.94,-1.02,-0.98 ,,46.89,105.49,46.89,107.33,76.19,108.10,42.98,102.86,0.00,16.92,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-2.12,-1.02,-0.98 ,,52.75,105.49,52.75,106.85,82.05,107.66,50.79,102.45,0.00,17.18,7710.87,20.33,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.52,180.11,-3.35,-1.80,-1.02,-0.98 ,,35.16,105.49,41.03,106.74,74.24,107.51,37.12,102.34,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.52,180.28,-3.35,-1.38,-1.02,-0.98 ,,50.79,105.49,48.84,107.11,70.33,107.95,50.79,102.75,0.00,16.96,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.42,-1.02,-0.98 ,,52.75,105.57,52.75,106.89,74.24,107.58,37.12,102.75,0.00,17.14,7597.56,20.40,
0.012,0.000,0.006,0.009,0.000,0.000, ,182.44,180.20,-3.35,-1.70,-1.02,-0.98 ,,50.79,105.57,48.84,106.78,76.19,107.58,48.84,102.45,0.00,16.96,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.28,-3.35,-1.56,-1.02,-0.98 ,,50.79,105.49,52.75,106.96,74.24,107.80,37.12,102.38,0.00,17.22,7640.54,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.49,-1.02,-0.98 ,,52.75,105.49,46.89,106.78,70.33,107.55,48.84,102.75,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.42,-1.02,-0.98 ,,52.75,105.49,52.75,107.18,64.47,107.99,35.16,102.45,0.00,17.25,7683.52,20.33,
0.018,0.012,0.012,0.000,0.000,0.000, ,182.52,180.36,-3.35,-1.59,-1.02,-0.98 ,,46.89,105.60,48.84,106.85,64.47,107.69,50.79,102.34,0.00,17.03,7624.91,20.29,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.35,-1.02,-0.98 ,,46.89,105.46,42.98,106.85,68.38,107.55,37.12,103.08,0.00,16.92,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.11,-3.35,-1.35,-1.02,-0.98 ,,46.89,105.49,46.89,106.92,70.33,107.91,50.79,102.53,0.00,17.07,7554.58,20.40,
0.015,0.000,0.000,0.000,0.003,0.000, ,182.52,180.20,-3.35,-1.49,-1.02,-0.98 ,,52.75,105.49,48.84,106.70,68.38,107.55,35.16,102.34,0.00,16.92,7683.52,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.20,-3.35,-1.27,-1.02,-0.98 ,,46.89,105.49,42.98,107.03,70.33,107.51,48.84,102.34,0.00,17.29,7583.88,20.40,
0.000,0.000,0.000,0.003,0.000,0.012, ,182.52,180.11,-3.35,-1.35,-1.02,-0.98 ,,46.89,105.42,46.89,106.78,68.38,107.80,35.16,102.75,0.00,17.03,7511.60,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.52,180.36,-3.35,-1.49,-1.02,-0.98 ,,54.70,105.57,48.84,106.74,70.33,107.55,50.79,102.42,0.00,16.96,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.36,-3.35,-1.42,-1.02,-0.98 ,,52.75,105.49,54.70,106.96,68.38,107.44,35.16,102.38,0.00,17.22,7554.58,20.37,
0.006,0.000,0.000,0.003,0.000,0.012, ,182.52,180.36,-3.35,-1.49,-1.02,-0.98 ,,46.89,105.49,46.89,106.78,74.24,107.73,42.98,103.08,0.00,17.00,7638.58,20.29,
0.000,0.000,0.015,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.45,-1.02,-0.98 ,,60.56,105.49,48.84,107.25,70.33,107.55,35.16,102.49,0.00,17.18,7581.93,20.33,
0.000,0.000,0.000,0.000,0.003,0.012, ,182.36,180.20,-3.35,-1.42,-1.02,-0.98 ,,54.70,105.53,52.75,106.89,64.47,107.73,48.84,102.34,0.00,16.96,7640.54,20.37,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.03,-3.35,-1.49,-1.02,-0.98 ,,54.70,105.46,42.98,106.70,74.24,107.62,29.30,102.93,0.00,17.22,7568.25,20.37,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.31,-1.02,-0.98 ,,46.89,105.46,46.89,107.07,68.38,107.44,50.79,102.56,0.00,17.03,7656.17,20.40,
0.006,0.006,0.009,0.000,0.000,0.006, ,182.36,180.11,-3.35,-1.24,-1.02,-0.98 ,,54.70,105.42,54.70,106.78,62.52,107.80,37.12,102.34,0.00,16.92,7540.90,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.52,180.20,-3.35,-1.35,-1.02,-0.98 ,,52.75,105.49,48.84,106.63,68.38,107.51,48.84,102.34,0.00,17.18,7683.52,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.31,-1.02,-0.98 ,,54.70,105.46,48.84,106.89,62.52,107.44,35.16,102.67,0.00,17.00,7581.93,20.37,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.24,-1.02,-0.98 ,,50.79,105.42,48.84,106.70,68.38,107.66,48.84,102.34,0.00,16.89,7554.58,20.37,
0.012,0.000,0.000,0.003,0.000,0.015, ,182.52,180.36,-3.35,-1.20,-1.02,-0.98 ,,58.61,105.42,54.70,107.14,62.52,107.47,37.12,102.27,0.00,17.14,7640.54,20.37,
0.000,0.009,0.015,0.006,0.000,0.000, ,182.36,180.11,-3.35,-1.27,-1.02,-0.98 ,,52.75,105.53,52.75,106.81,62.52,107.44,48.84,103.08,0.00,17.00,7568.25,20.33,
0.009,0.000,0.000,0.003,0.000,0.000, ,182.36,180.11,-3.35,-1.20,-1.02,-0.98 ,,46.89,105.31,48.84,106.56,68.38,107.66,35.16,102.45,0.00,17.11,7710.87,20.33,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.27,-1.17,-1.02,-0.98 ,,46.89,105.38,42.98,106.92,68.38,107.47,44.93,102.34,0.00,16.96,7595.60,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.36,180.11,-3.35,-1.20,-1.02,-0.98 ,,52.75,105.38,42.98,106.70,70.33,107.51,35.16,102.16,0.00,17.25,7583.88,20.44,
0.009,0.003,0.012,0.003,0.000,0.000, ,182.36,180.03,-3.35,-1.24,-1.02,-0.98 ,,52.75,105.53,41.03,107.11,70.33,107.62,44.93,102.75,0.00,16.96,7583.88,20.44,
0.012,0.003,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.35,-1.02,-0.98 ,,50.79,105.31,42.98,106.74,74.24,107.47,35.16,102.31,0.00,17.00,7568.25,20.33,
0.000,0.000,0.000,0.009,0.003,0.000, ,182.36,180.11,-3.35,-1.27,-1.02,-0.98 ,,58.61,105.49,46.89,106.67,70.33,107.80,48.84,102.27,0.00,17.07,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.19,-1.24,-1.02,-0.98 ,,54.70,105.42,54.70,106.96,70.33,107.47,37.12,102.71,0.00,16.92,7554.58,20.37,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.27,-1.02,-0.98 ,,52.75,105.38,48.84,106.70,74.24,107.40,44.93,102.38,0.00,17.36,7697.19,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.20,180.11,-3.35,-1.27,-1.02,-0.98 ,,54.70,105.38,48.84,106.92,74.24,107.66,35.16,102.23,0.00,17.00,7597.56,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.38,-1.02,-0.98 ,,52.75,105.35,46.89,106.78,76.19,107.44,44.93,103.00,0.00,16.96,7683.52,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.38,-1.02,-0.98 ,,58.61,105.42,54.70,106.67,74.24,107.44,35.16,102.60,0.00,17.14,7583.88,20.40,
0.006,0.000,0.000,0.009,0.003,0.000, ,182.28,180.03,-3.35,-1.42,-1.02,-0.98 ,,46.89,105.38,46.89,107.00,76.19,107.58,48.84,102.23,0.00,16.96,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.31,46.89,106.70,74.24,107.44,37.12,102.23,0.00,17.18,7597.56,20.40,
0.009,0.003,0.009,0.000,0.000,0.000, ,182.20,179.95,-3.35,-1.38,-1.02,-0.98 ,,52.75,105.35,46.89,106.56,70.33,107.88,44.93,102.86,0.00,17.00,7568.25,20.37,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.35,54.70,106.85,68.38,107.51,41.03,102.34,0.00,17.22,7626.86,20.37,
0.012,0.000,0.000,0.009,0.000,0.000, ,182.28,180.03,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.35,46.89,106.59,76.19,107.33,54.70,102.23,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.28,179.87,-3.35,-1.45,-1.02,-0.98 ,,54.70,105.31,48.84,107.03,82.05,107.73,37.12,102.34,0.00,17.25,7697.19,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.87,-3.35,-1.42,-1.02,-0.98 ,,52.75,105.42,52.75,106.78,78.14,107.44,54.70,102.56,0.00,17.00,7611.23,20.33,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.35,52.75,106.56,76.19,107.33,41.03,102.31,0.00,16.89,7697.19,20.37,
0.003,0.000,0.000,0.003,0.000,0.003, ,182.36,179.95,-3.35,-1.45,-1.02,-0.98 ,,46.89,105.31,48.84,107.03,84.00,107.62,56.65,102.34,0.00,17.11,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.49,-1.02,-0.98 ,,46.89,105.38,46.89,106.70,80.10,107.36,42.98,102.42,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.49,-1.02,-0.98 ,,52.75,105.31,52.75,106.56,74.24,107.51,56.65,102.27,0.00,17.14,7611.23,20.40,
0.009,0.000,0.015,0.000,0.003,0.000, ,182.20,179.95,-3.35,-1.42,-1.02,-0.98 ,,44.93,105.24,52.75,106.74,76.19,107.51,42.98,102.16,0.00,16.96,7540.90,20.40,
0.000,0.000,0.003,0.000,0.000,0.018, ,182.12,179.79,-3.35,-1.52,-1.02,-0.98 ,,50.79,105.31,46.89,106.59,80.10,107.29,62.52,102.64,0.00,16.96,7667.89,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.49,-1.02,-0.98 ,,52.75,105.35,54.70,107.03,76.19,107.73,48.84,102.23,0.00,17.07,7554.58,20.37,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.49,-1.02,-0.98 ,,46.89,105.27,54.70,106.59,76.19,107.36,66.42,102.16,0.00,16.92,7683.52,20.33,
0.006,0.000,0.000,0.009,0.006,0.000, ,182.28,179.95,-3.35,-1.49,-1.02,-0.98 ,,52.75,105.38,54.70,106.56,82.05,107.29,50.79,102.93,0.00,17.29,7581.93,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,-3.11,-1.24,-1.02,-0.98 ,,46.89,105.27,42.98,106.74,87.91,107.58,66.42,102.34,17.58,17.03,7656.17,20.44,
0.000,0.006,0.015,0.003,0.000,0.021, ,182.36,179.79,-0.86,-0.43,-1.02,-0.98 ,,52.75,105.27,52.75,106.56,82.05,107.36,44.93,102.16,0.00,16.96,7568.25,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,179.79,-0.14,-0.08,-0.18,-0.25 ,,41.03,105.27,48.84,107.03,80.10,107.22,60.56,102.12,0.00,17.14,7656.17,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-0.22,-0.11,-0.18,-0.14 ,,44.93,105.31,41.03,106.56,70.33,107.51,50.79,102.45,0.00,16.92,7570.21,20.44,
0.000,0.000,0.006,0.003,0.000,0.015, ,182.28,179.79,0.10,-0.08,-0.11,-0.14 ,,46.89,105.16,41.03,106.52,76.19,107.25,54.70,102.23,0.00,17.14,7554.58,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,0.02,-0.11,-0.18,-0.14 ,,41.03,105.27,48.84,106.74,74.24,107.51,50.79,102.12,17.58,16.96,7626.86,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.79,0.18,-0.08,-0.11,-0.07 ,,44.93,105.24,44.93,106.48,76.19,107.40,50.79,102.82,0.00,17.25,7595.60,20.33,
0.009,0.000,0.000,0.000,0.000,0.003, ,182.12,179.79,0.02,-0.01,-0.11,-0.14 ,,46.89,105.16,46.89,106.96,80.10,107.25,54.70,102.23,0.00,17.00,7667.89,20.33,
0.015,0.000,0.000,0.003,0.000,0.000, ,182.28,179.95,0.34,-0.01,-0.14,-0.07 ,,52.75,105.27,42.98,106.67,78.14,107.66,60.56,102.16,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.71,0.34,-0.01,-0.04,-0.04 ,,44.93,105.31,48.84,106.45,76.19,107.29,46.89,102.12,0.00,17.25,7683.52,20.40,
0.009,0.000,0.006,0.006,0.000,0.000, ,182.36,179.79,0.18,-0.01,-0.11,0.00 ,,44.93,105.24,48.84,106.85,80.10,107.18,56.65,102.45,0.00,17.07,7611.23,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.20,179.71,0.10,-0.04,-0.04,0.00 ,,44.93,105.31,44.93,106.56,82.05,107.51,41.03,102.20,0.00,17.00,7554.58,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.28,179.79,0.50,0.03,0.00,0.00 ,,46.89,105.24,46.89,106.45,76.19,107.33,62.52,102.12,0.00,17.11,7613.19,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.28,179.63,-0.38,-0.18,-0.18,-0.18 ,,52.75,105.27,46.89,106.63,82.05,107.22,50.79,102.34,0.00,16.96,7556.53,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.44,179.79,0.42,0.06,0.00,0.07 ,,46.89,105.24,44.93,106.48,82.05,107.40,66.42,102.12,0.00,17.11,7685.47,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.12,179.63,-0.14,-0.01,-0.04,0.00 ,,41.03,105.27,46.89,106.96,74.24,107.18,50.79,102.05,0.00,17.00,7583.88,20.40,
0.006,0.000,0.000,0.000,0.006,0.003, ,182.28,179.71,-1.10,-0.40,-0.39,-0.49 ,,50.79,105.20,48.84,106.52,74.24,107.69,70.33,102.89,0.00,17.18,7712.82,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-0.22,-0.01,-0.11,-0.07 ,,50.79,105.13,54.70,106.41,76.19,107.36,54.70,102.31,0.00,17.03,7585.84,20.48,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.20,179.55,-0.62,-0.18,-0.14,-0.14 ,,46.89,105.13,42.98,106.70,74.24,107.14,66.42,102.05,0.00,17.33,7540.90,20.44,
0.009,0.000,0.000,0.006,0.003,0.000, ,182.44,179.71,-0.62,-0.11,-0.21,-0.14 ,,58.61,105.24,52.75,106.56,74.24,107.73,50.79,102.09,0.00,17.14,7599.51,20.44,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.20,179.55,-0.38,-0.08,-0.11,-0.07 ,,50.79,105.20,52.75,106.81,70.33,107.25,62.52,102.42,0.00,17.11,7556.53,20.44,
0.000,0.000,0.000,0.006,0.000,0.009, ,182.28,179.63,-0.54,-0.08,-0.14,-0.11 ,,46.89,105.20,48.84,106.52,70.33,107.18,46.89,102.12,0.00,17.11,7626.86,20.44,
0.006,0.003,0.015,0.000,0.000,0.000, ,182.36,179.71,-0.38,-0.11,-0.18,-0.07 ,,56.65,105.20,48.84,106.48,74.24,107.51,62.52,102.05,0.00,17.00,7568.25,20.40,
0.000,0.000,0.000,0.015,0.000,0.000, ,182.20,179.55,-0.70,-0.11,-0.11,-0.14 ,,46.89,105.16,42.98,106.74,76.19,107.22,50.79,102.60,0.00,17.14,7640.54,20.40,
0.015,0.003,0.000,0.003,0.000,0.000, ,182.20,179.63,-0.62,-0.08,-0.11,-0.14 ,,52.75,105.16,46.89,106.48,80.10,107.18,62.52,102.20,0.00,17.03,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.20,179.55,-0.78,-0.22,-0.28,-0.25 ,,46.89,105.20,44.93,106.45,87.91,107.33,48.84,102.05,0.00,17.36,7697.19,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.20,179.63,-1.02,-0.22,-0.28,-0.28 ,,52.75,105.20,48.84,106.63,80.10,107.14,62.52,102.67,0.00,17.11,7583.88,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,179.71,-1.34,-0.33,-0.35,-0.35 ,,50.79,105.24,52.75,106.41,82.05,107.58,50.79,102.31,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.55,-1.26,-0.25,-0.25,-0.28 ,,46.89,105.13,54.70,106.74,76.19,107.18,56.65,102.09,0.00,17.25,7613.19,20.48,
0.012,0.000,0.000,0.006,0.000,0.000, ,182.20,179.79,-1.50,-0.36,-0.49,-0.46 ,,46.89,105.24,52.75,106.48,82.05,107.14,48.84,102.49,0.00,17.07,7542.86,20.48,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.20,179.71,-1.34,-0.33,-0.35,-0.32 ,,52.75,105.13,54.70,106.52,82.05,107.44,48.84,102.23,0.00,17.33,7642.49,20.48,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.28,179.79,-1.66,-0.25,-0.32,-0.39 ,,52.75,105.27,58.61,106.56,80.10,107.18,54.70,102.01,0.00,17.11,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.63,-1.82,-0.40,-0.49,-0.42 ,,44.93,105.13,58.61,106.30,82.05,107.40,50.79,102.01,0.00,17.07,7656.17,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.28,179.79,-1.82,-0.40,-0.46,-0.53 ,,46.89,105.13,52.75,106.74,80.10,107.25,54.70,102.38,0.00,17.11,7626.86,20.40,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.20,179.71,-2.31,-0.54,-0.63,-0.67 ,,52.75,105.16,48.84,106.41,70.33,107.07,46.89,102.05,0.00,17.00,7583.88,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.12,179.71,-2.31,-0.57,-0.67,-0.63 ,,46.89,105.05,54.70,106.34,68.38,107.58,66.42,102.05,0.00,17.22,7656.17,20.48,
0.006,0.000,0.006,0.003,0.000,0.009, ,182.12,179.71,-2.31,-0.57,-0.67,-0.67 ,,52.75,105.09,46.89,106.59,70.33,107.18,48.84,102.53,0.00,17.00,7583.88,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.79,-2.39,-0.61,-0.63,-0.70 ,,58.61,105.16,52.75,106.45,74.24,107.07,60.56,102.09,0.00,17.25,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-2.71,-0.68,-0.77,-0.77 ,,58.61,105.13,56.65,106.85,66.42,107.33,54.70,101.98,0.00,17.03,7556.53,20.48,
0.012,0.009,0.015,0.000,0.000,0.015, ,182.20,179.79,-2.95,-0.75,-0.81,-0.88 ,,56.65,105.16,58.61,106.41,70.33,107.11,60.56,102.75,0.00,17.33,7671.79,20.48,
0.006,0.000,0.000,0.000,0.003,0.000, ,182.20,179.79,-2.95,-0.82,-0.88,-0.95 ,,52.75,105.09,60.56,106.34,70.33,107.62,56.65,102.20,0.00,17.11,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-0.96,-1.02,-0.98 ,,46.89,105.09,54.70,106.52,70.33,107.29,50.79,102.01,0.00,17.00,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.10,-1.02,-0.98 ,,60.56,105.16,62.52,106.34,76.19,107.07,46.89,102.01,0.00,17.22,7613.19,20.44,
0.009,0.003,0.000,0.000,0.000,0.000, ,182.20,179.71,-3.35,-0.99,-1.02,-0.98 ,,50.79,105.24,68.38,106.81,74.24,107.51,62.52,102.45,0.00,17.07,7540.90,20.44,
0.000,0.000,0.000,0.003,0.000,0.009, ,182.28,179.71,-3.35,-0.96,-1.02,-0.98 ,,52.75,105.09,72.28,106.45,74.24,107.14,50.79,102.12,0.00,17.36,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.06,-1.02,-0.98 ,,50.79,105.13,72.28,106.26,74.24,107.00,56.65,101.98,0.00,17.11,7583.88,20.44,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.20,179.71,-3.35,-1.10,-1.02,-0.98 ,,52.75,105.09,80.10,106.56,74.24,107.29,50.79,102.49,0.00,17.00,7671.79,20.48,
0.000,0.000,0.006,0.003,0.006,0.003, ,182.20,179.79,-3.35,-1.20,-1.02,-0.98 ,,56.65,105.09,76.19,106.34,76.19,107.11,56.65,102.31,0.00,17.25,7572.16,20.51,
0.009,0.000,0.000,0.000,0.000,0.012, ,182.20,179.79,-3.35,-1.17,-1.02,-0.98 ,,52.75,105.09,74.24,106.74,74.24,107.51,48.84,101.94,0.00,17.07,7656.17,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.63,-3.35,-1.20,-1.02,-0.98 ,,56.65,105.16,68.38,106.45,80.10,107.14,50.79,101.98,0.00,17.33,7611.23,20.40,
0.000,0.000,0.006,0.003,0.000,0.000, ,182.28,179.79,-3.35,-1.17,-1.02,-0.98 ,,52.75,105.09,72.28,106.23,80.10,107.00,56.65,102.31,0.00,17.07,7556.53,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.71,-3.35,-1.10,-1.02,-0.98 ,,50.79,105.13,62.52,106.63,82.05,107.47,46.89,102.09,0.00,17.36,7656.17,20.44,
0.000,0.000,0.000,0.003,0.006,0.000, ,182.20,179.63,-3.35,-1.27,-1.02,-0.98 ,,58.61,105.13,58.61,106.34,93.77,107.14,60.56,101.90,0.00,17.07,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.79,-3.35,-1.45,-1.02,-0.98 ,,56.65,105.02,58.61,106.70,89.87,107.00,41.03,102.34,0.00,17.00,7642.49,20.51,
0.003,0.000,0.015,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.38,-1.02,-0.98 ,,56.65,105.02,58.61,106.34,93.77,107.29,54.70,102.05,0.00,17.11,7570.21,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.35,-1.02,-0.98 ,,58.61,105.13,58.61,106.34,95.73,107.07,46.89,101.90,0.00,17.00,7685.47,20.44,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.20,179.87,-3.35,-1.49,-1.02,-0.98 ,,58.61,105.05,58.61,106.52,89.87,107.47,56.65,102.71,0.00,17.29,7583.88,20.44,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.45,-1.02,-0.98 ,,56.65,105.05,54.70,106.26,93.77,107.11,48.84,102.16,0.00,17.11,7568.25,20.40,
0.006,0.000,0.000,0.009,0.000,0.003, ,182.36,179.95,-3.35,-1.45,-1.02,-0.98 ,,60.56,105.09,58.61,106.70,89.87,107.00,46.89,101.98,0.00,17.03,7626.86,20.44,
0.003,0.000,0.015,0.009,0.000,0.000, ,182.12,179.95,-3.35,-1.45,-1.02,-0.98 ,,50.79,105.05,52.75,106.41,87.91,107.40,48.84,102.53,0.00,17.33,7597.56,20.40,
0.003,0.000,0.003,0.000,0.000,0.003, ,182.20,179.95,-3.35,-1.45,-1.02,-0.98 ,,60.56,105.05,58.61,106.30,89.87,107.11,48.84,102.12,0.00,17.11,7642.49,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.12,179.87,-3.35,-1.49,-1.02,-0.98 ,,56.65,105.13,52.75,106.63,89.87,107.00,50.79,101.98,0.00,17.29,7570.21,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.52,-1.02,-0.98 ,,56.65,105.09,58.61,106.30,89.87,107.25,48.84,101.87,0.00,17.11,7683.52,20.40,
0.006,0.000,0.006,0.003,0.000,0.009, ,182.28,179.87,-3.35,-1.38,-1.02,-0.98 ,,52.75,105.05,46.89,106.23,89.87,106.96,50.79,102.31,0.00,17.14,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.42,-1.02,-0.98 ,,52.75,105.05,54.70,106.34,82.05,107.44,50.79,101.98,0.00,17.07,7699.15,20.44,
0.015,0.003,0.009,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.42,-1.02,-0.98 ,,60.56,104.98,60.56,106.26,82.05,107.11,50.79,101.90,0.00,17.03,7583.88,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.63,-1.02,-0.98 ,,52.75,104.95,48.84,106.59,84.00,106.96,48.84,102.45,0.00,17.14,7626.86,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.20,180.11,-3.35,-1.59,-1.02,-0.98 ,,56.65,105.05,48.84,106.30,82.05,107.40,48.84,102.05,0.00,17.03,7599.51,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.20,180.03,-3.35,-1.52,-1.02,-0.98 ,,52.75,105.02,48.84,106.15,80.10,107.00,50.79,101.90,0.00,17.18,7568.25,20.40,
0.000,0.000,0.000,0.009,0.003,0.000, ,182.20,179.95,-3.35,-1.63,-1.02,-0.98 ,,56.65,104.98,58.61,106.41,74.24,106.92,42.98,102.49,0.00,17.03,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,182.36,180.28,-3.35,-1.66,-1.02,-0.98 ,,58.61,105.13,54.70,106.26,74.24,107.36,54.70,102.05,0.00,17.33,7583.88,20.40,
0.006,0.009,0.012,0.003,0.000,0.000, ,182.28,180.03,-3.35,-1.56,-1.02,-0.98 ,,50.79,104.95,46.89,106.63,76.19,106.96,46.89,101.90,0.00,17.03,7628.82,20.48,
0.009,0.000,0.000,0.000,0.003,0.000, ,182.12,180.03,-3.35,-1.66,-1.02,-0.98 ,,60.56,105.09,54.70,106.26,70.33,106.89,56.65,101.87,0.00,17.00,7570.21,20.48,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.12,180.03,-3.35,-1.63,-1.02,-0.98 ,,56.65,104.95,52.75,106.19,74.24,107.29,41.03,102.23,0.00,17.25,7728.45,20.44,
0.003,0.000,0.006,0.000,0.000,0.000, ,182.20,180.28,-3.35,-1.63,-1.02,-0.98 ,,56.65,105.05,54.70,106.37,70.33,107.00,60.56,101.87,0.00,17.03,7597.56,20.40,
0.000,0.000,0.018,0.003,0.000,0.000, ,182.36,180.11,-3.35,-1.59,-1.02,-0.98 ,,52.75,105.02,48.84,106.19,76.19,106.92,41.03,101.79,0.00,17.03,7554.58,20.40,
0.009,0.006,0.012,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.70,-1.02,-0.98 ,,58.61,105.02,52.75,106.56,76.19,107.14,54.70,102.64,0.00,17.14,7640.54,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.44,180.03,-3.35,-1.70,-1.02,-0.98 ,,50.79,104.98,54.70,106.23,68.38,106.92,48.84,102.05,0.00,17.00,7568.25,20.40,
0.003,0.000,0.000,0.000,0.003,0.000, ,182.20,180.11,-3.35,-1.66,-1.02,-0.98 ,,58.61,104.98,58.61,106.15,74.24,107.40,54.70,101.87,0.00,17.18,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.20,-3.35,-1.63,-1.02,-0.98 ,,56.65,105.05,54.70,106.41,70.33,107.03,54.70,101.83,0.00,17.03,7585.84,20.48,
0.009,0.003,0.009,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.59,-1.02,-0.98 ,,56.65,104.98,60.56,106.15,76.19,106.89,68.38,102.16,0.00,17.14,7540.90,20.44,
0.000,0.000,0.000,0.000,0.003,0.018, ,182.44,180.20,-3.35,-1.52,-1.02,-0.98 ,,52.75,104.98,60.56,106.67,76.19,107.40,48.84,101.83,0.00,17.11,7626.86,20.44,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.49,-1.02,-0.98 ,,50.79,105.02,54.70,106.26,76.19,106.96,72.28,101.79,0.00,17.03,7556.53,20.48,
0.003,0.000,0.000,0.006,0.006,0.006, ,182.12,180.11,-3.35,-1.52,-1.02,-0.98 ,,52.75,104.84,60.56,106.15,76.19,106.85,54.70,102.20,0.00,17.29,7669.84,20.44,
0.021,0.000,0.000,0.003,0.000,0.000, ,182.28,180.20,-3.35,-1.52,-1.02,-0.98 ,,52.75,104.87,54.70,106.45,80.10,107.14,72.28,101.87,0.00,17.03,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.28,-3.35,-1.42,-1.02,-0.98 ,,50.79,104.95,52.75,106.23,80.10,106.92,54.70,101.83,0.00,17.11,7726.50,20.40,
