SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.03,-3.35,-1.38,-1.02,-0.98 ,,62.52,103.88,52.75,104.91,85.96,105.71,54.70,100.70,0.00,16.92,7568.25,20.33,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,180.20,-3.35,-1.52,-1.02,-0.98 ,,56.65,103.85,44.93,105.35,84.00,105.57,41.03,100.70,0.00,17.11,7683.52,20.37,
0.021,0.003,0.000,0.000,0.000,0.000, ,182.36,180.11,-2.95,-1.10,-1.02,-0.98 ,,50.79,103.88,44.93,105.09,85.96,105.93,54.70,100.99,0.00,16.92,7568.25,20.37,
0.015,0.000,0.006,0.009,0.000,0.000, ,182.12,180.20,-3.19,-1.20,-1.02,-0.98 ,,58.61,103.85,44.93,104.95,91.82,105.64,37.12,100.77,0.00,17.29,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.11,-3.35,-1.49,-1.02,-0.98 ,,62.52,103.88,52.75,105.16,87.91,105.57,54.70,100.66,0.00,17.03,7583.88,20.40,
0.000,0.009,0.023,0.000,0.000,0.000, ,182.28,179.95,-1.90,-0.78,-1.02,-0.98 ,,50.79,103.77,44.93,104.95,91.82,105.82,35.16,101.03,0.00,16.89,7525.27,20.40,
0.003,0.000,0.000,0.006,0.000,0.000, ,182.28,179.95,-0.62,-0.36,-1.02,-0.98 ,,52.75,103.74,39.07,105.31,85.96,105.57,58.61,100.66,0.00,17.18,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.95,0.26,-0.01,-0.21,-0.21 ,,58.61,103.77,44.93,104.98,80.10,106.12,41.03,100.59,0.00,17.03,7595.60,20.29,
0.000,0.000,0.003,0.003,0.000,0.000, ,182.28,180.03,0.34,0.10,0.04,0.07 ,,50.79,103.85,41.03,104.84,80.10,105.60,54.70,101.43,0.00,17.33,7697.19,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.12,179.95,0.26,-0.01,0.00,-0.04 ,,56.65,103.74,44.93,105.13,80.10,105.57,42.98,100.81,0.00,17.07,7581.93,20.37,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.12,179.95,0.10,-0.04,-0.04,-0.11 ,,52.75,103.74,50.79,104.87,80.10,106.08,64.47,100.62,0.00,16.96,7683.52,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.20,179.95,0.18,0.10,0.04,0.04 ,,52.75,103.85,44.93,105.27,80.10,105.71,37.12,101.28,0.00,17.14,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,180.03,0.66,0.03,0.04,0.04 ,,50.79,103.74,46.89,104.98,78.14,105.49,58.61,100.73,0.00,16.92,7554.58,20.40,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.12,179.87,0.50,0.13,0.11,0.14 ,,56.65,103.66,44.93,104.84,80.10,105.97,41.03,100.62,0.00,17.18,7626.86,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.04,180.03,0.26,0.03,-0.04,-0.04 ,,56.65,103.81,41.03,105.24,84.00,105.64,60.56,100.59,0.00,17.00,7554.58,20.40,
0.003,0.000,0.000,0.000,0.012,0.000, ,182.20,180.03,0.50,0.06,0.00,0.07 ,,52.75,103.74,44.93,104.98,80.10,105.53,46.89,101.10,0.00,17.33,7726.50,20.37,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.36,179.95,0.26,-0.04,-0.07,0.00 ,,50.79,103.77,44.93,104.80,80.10,105.90,48.84,100.59,0.00,17.11,7611.23,20.33,
0.009,0.006,0.000,0.000,0.000,0.000, ,182.12,179.87,0.82,0.24,0.18,0.21 ,,44.93,103.66,50.79,105.05,80.10,105.60,48.84,100.62,0.00,17.00,7640.54,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.12,180.03,0.42,0.06,0.07,0.14 ,,56.65,103.77,56.65,104.87,84.00,105.53,52.75,101.17,17.58,17.11,7583.88,20.40,
0.012,0.015,0.023,0.000,0.000,0.000, ,182.20,179.87,0.10,0.06,0.00,0.07 ,,58.61,103.74,50.79,105.27,80.10,105.82,42.98,100.70,0.00,16.96,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,179.87,0.18,0.06,0.07,0.04 ,,48.84,103.77,46.89,104.95,80.10,105.57,48.84,100.59,0.00,17.36,7626.86,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,180.03,0.10,0.10,0.07,0.07 ,,44.93,103.70,44.93,104.76,78.14,105.46,46.89,101.21,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.95,0.02,-0.01,-0.07,0.04 ,,52.75,103.77,52.75,105.09,74.24,105.90,41.03,100.70,0.00,17.00,7658.12,20.51,
0.003,0.000,0.000,0.000,0.003,0.000, ,182.12,179.87,-0.78,-0.25,-0.35,-0.28 ,,44.93,103.74,50.79,104.84,84.00,105.60,48.84,100.59,0.00,17.11,7570.21,20.48,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.12,179.87,0.26,0.10,0.14,0.14 ,,42.98,103.70,41.03,105.27,80.10,105.49,37.12,100.48,0.00,17.00,7597.56,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.20,179.95,-0.38,-0.11,-0.14,-0.07 ,,48.84,103.74,46.89,104.98,74.24,105.64,52.75,101.03,0.00,17.33,7611.23,20.40,
0.000,0.000,0.003,0.000,0.000,0.003, ,182.36,180.03,-0.38,-0.08,-0.18,-0.14 ,,50.79,103.77,44.93,104.80,72.28,105.42,41.03,100.70,0.00,17.11,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-0.30,0.03,-0.07,-0.04 ,,48.84,103.70,44.93,105.24,72.28,105.90,54.70,100.55,0.00,17.29,7699.15,20.44,
0.009,0.003,0.000,0.003,0.000,0.000, ,182.04,179.87,-0.62,-0.08,-0.04,-0.11 ,,42.98,103.66,46.89,104.80,66.42,105.53,41.03,101.10,0.00,17.00,7597.56,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.28,179.95,-0.46,-0.01,-0.07,0.04 ,,54.70,103.59,50.79,104.80,64.47,105.49,54.70,100.70,0.00,17.18,7613.19,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,-0.54,-0.04,-0.11,-0.14 ,,50.79,103.74,50.79,105.05,66.42,105.86,37.12,100.55,0.00,17.11,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-0.70,-0.11,-0.14,-0.04 ,,44.93,103.59,46.89,104.76,70.33,105.57,58.61,100.95,0.00,17.03,7556.53,20.44,
0.000,0.000,0.000,0.006,0.000,0.009, ,182.20,179.79,-0.86,-0.18,-0.25,-0.18 ,,50.79,103.74,39.07,105.31,66.42,105.49,41.03,100.84,0.00,17.18,7626.86,20.44,
0.009,0.003,0.003,0.000,0.000,0.012, ,182.28,179.79,-1.18,-0.29,-0.32,-0.35 ,,50.79,103.70,50.79,104.87,64.47,105.68,52.75,100.62,0.00,17.07,7556.53,20.44,
0.000,0.000,0.009,0.009,0.009,0.000, ,182.20,179.87,-1.26,-0.25,-0.28,-0.28 ,,52.75,103.77,46.89,104.73,64.47,105.53,46.89,100.55,0.00,17.33,7656.17,20.40,
0.006,0.003,0.012,0.000,0.000,0.000, ,182.20,179.87,2.51,1.08,1.05,1.41 ,,48.84,103.59,41.03,105.13,64.47,105.90,54.70,100.77,0.00,17.03,7597.56,20.40,
0.009,0.000,0.000,0.000,0.000,0.018, ,182.12,179.79,-0.86,-0.01,0.04,-0.07 ,,50.79,103.63,46.89,104.84,72.28,105.60,46.89,100.59,0.00,17.00,7669.84,20.44,
0.000,0.000,0.000,0.003,0.003,0.000, ,182.20,179.95,-2.87,-0.85,-0.91,-0.88 ,,56.65,103.63,52.75,104.65,66.42,105.42,52.75,100.51,0.00,17.18,7583.88,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.27,-0.99,-1.02,-0.98 ,,42.98,103.55,44.93,104.87,68.38,105.79,48.84,100.73,0.00,17.07,7570.21,20.44,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.10,-1.02,-0.98 ,,37.12,103.59,37.12,104.73,66.42,105.49,41.03,100.51,0.00,17.33,7626.86,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,182.20,179.79,-3.27,-0.89,-0.98,-0.98 ,,42.98,103.59,41.03,105.13,64.47,105.38,54.70,100.48,0.00,17.07,7527.23,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,180.03,-2.55,-0.71,-0.84,-0.84 ,,39.07,103.66,50.79,104.84,66.42,105.71,42.98,100.92,0.00,17.29,7642.49,20.48,
0.015,0.000,0.003,0.003,0.000,0.000, ,182.12,179.87,-2.22,-0.57,-0.63,-0.70 ,,39.07,103.66,39.07,104.69,70.33,105.49,41.03,100.59,0.00,17.14,7597.56,20.37,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.12,179.95,-2.39,-0.61,-0.70,-0.70 ,,44.93,103.55,46.89,105.05,66.42,105.90,41.03,100.48,0.00,17.03,7699.15,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.20,179.95,-2.63,-0.78,-0.81,-0.88 ,,48.84,103.66,44.93,104.80,70.33,105.53,41.03,101.32,0.00,17.18,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-2.31,-0.61,-0.63,-0.70 ,,54.70,103.63,41.03,105.24,74.24,105.42,42.98,100.70,0.00,17.07,7570.21,20.44,
0.006,0.000,0.006,0.003,0.000,0.000, ,182.20,179.87,-3.11,-0.82,-0.88,-0.98 ,,44.93,103.74,41.03,104.84,74.24,106.01,46.89,100.55,0.00,17.33,7613.19,20.44,
0.012,0.000,0.015,0.000,0.000,0.000, ,182.36,180.11,-3.35,-0.96,-1.02,-0.98 ,,50.79,103.55,44.93,104.73,78.14,105.57,42.98,100.48,0.00,17.03,7556.53,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.20,179.95,-3.35,-0.96,-1.02,-0.98 ,,54.70,103.63,44.93,105.09,72.28,105.38,46.89,100.95,0.00,17.00,7599.51,20.51,
0.015,0.000,0.006,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.06,-1.02,-0.98 ,,50.79,103.66,46.89,104.73,72.28,105.82,35.16,100.55,0.00,17.18,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.03,-3.35,-1.03,-1.02,-0.98 ,,48.84,103.70,39.07,105.20,80.10,105.49,46.89,100.51,0.00,17.07,7685.47,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.03,-1.02,-0.98 ,,50.79,103.59,44.93,104.87,72.28,105.31,52.75,100.99,0.00,17.40,7597.56,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.10,-1.02,-0.98 ,,52.75,103.66,44.93,104.73,72.28,105.64,41.03,100.62,0.00,17.11,7712.82,20.40,
0.000,0.000,0.012,0.003,0.000,0.000, ,182.36,179.79,-3.35,-1.03,-1.02,-0.98 ,,50.79,103.63,41.03,104.95,74.24,105.38,41.03,100.48,0.00,17.03,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.20,179.79,-3.35,-1.10,-1.02,-0.98 ,,44.93,103.59,41.03,104.80,72.28,105.86,42.98,100.99,0.00,17.18,7556.53,20.44,
0.015,0.000,0.006,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.13,-1.02,-0.98 ,,50.79,103.63,44.93,105.16,72.28,105.60,54.70,100.55,0.00,17.00,7585.84,20.51,
0.000,0.000,0.015,0.000,0.000,0.000, ,182.12,179.79,-3.35,-1.10,-1.02,-0.98 ,,50.79,103.59,50.79,104.80,70.33,105.35,41.03,100.51,0.00,17.25,7529.18,20.51,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.44,179.95,-3.35,-1.10,-1.02,-0.98 ,,48.84,103.52,39.07,104.73,74.24,105.79,48.84,100.70,0.00,17.03,7656.17,20.44,
0.000,0.003,0.012,0.000,0.012,0.000, ,182.20,180.03,-3.35,-1.13,-1.02,-0.98 ,,56.65,103.63,44.93,105.02,72.28,105.49,46.89,100.81,0.00,17.33,7556.53,20.44,
0.000,0.000,0.000,0.009,0.000,0.003, ,182.20,179.95,-1.66,0.03,-0.11,-0.04 ,,56.65,103.74,46.89,104.80,72.28,105.38,48.84,100.62,0.00,17.07,7685.47,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.11,-2.71,-0.64,-0.60,-0.56 ,,50.79,103.74,50.79,105.20,74.24,105.71,37.12,100.77,0.00,17.25,7599.51,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,-3.35,-2.08,-1.02,-0.98 ,,62.52,103.59,52.75,104.84,78.14,105.42,58.61,100.70,0.00,17.07,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.009, ,182.28,180.11,-3.35,-1.87,-1.02,-0.98 ,,54.70,103.59,46.89,104.73,72.28,105.82,41.03,100.48,0.00,17.00,7599.51,20.44,
0.006,0.000,0.000,0.003,0.003,0.000, ,182.28,180.03,-3.35,-1.49,-1.02,-0.98 ,,56.65,103.59,46.89,105.05,66.42,105.49,58.61,100.44,0.00,17.18,7542.86,20.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.36,179.95,-3.35,-1.52,-1.02,-0.98 ,,44.93,103.66,39.07,104.73,70.33,105.38,42.98,100.77,0.00,17.03,7626.86,20.44,
0.003,0.000,0.009,0.006,0.000,0.000, ,182.20,180.03,-3.35,-1.59,-1.02,-0.98 ,,44.93,103.59,44.93,104.65,66.42,105.93,60.56,100.51,0.00,16.96,7542.86,20.48,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.44,180.03,-3.35,-1.52,-1.02,-0.98 ,,50.79,103.55,44.93,104.95,70.33,105.49,48.84,100.48,0.00,17.29,7699.15,20.48,
0.000,0.000,0.018,0.000,0.000,0.012, ,182.20,179.95,-3.35,-1.38,-1.02,-0.98 ,,54.70,103.59,50.79,104.65,64.47,105.31,58.61,101.21,0.00,17.03,7611.23,20.40,
0.003,0.000,0.000,0.006,0.000,0.000, ,182.36,179.95,-3.35,-1.38,-1.02,-0.98 ,,48.84,103.55,46.89,105.16,66.42,105.75,41.03,100.66,0.00,17.25,7642.49,20.44,
0.000,0.000,0.012,0.006,0.000,0.000, ,182.20,180.11,-3.35,-1.42,-1.02,-0.98 ,,54.70,103.48,44.93,104.69,60.56,105.35,60.56,100.37,0.00,17.07,7640.54,20.37,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.36,179.95,-3.35,-1.52,-1.02,-0.98 ,,54.70,103.63,46.89,104.69,64.47,105.35,48.84,101.03,0.00,17.25,7583.88,20.40,
0.006,0.000,0.000,0.006,0.006,0.000, ,182.36,180.11,-3.35,-1.52,-1.02,-0.98 ,,48.84,103.59,50.79,104.91,64.47,105.57,54.70,100.66,0.00,17.03,7656.17,20.40,
0.009,0.006,0.006,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.45,-1.02,-0.98 ,,44.93,103.52,46.89,104.65,66.42,105.42,37.12,100.44,0.00,17.25,7570.21,20.44,
0.000,0.000,0.000,0.003,0.000,0.012, ,182.36,180.11,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.59,41.03,105.20,64.47,105.86,54.70,100.48,0.00,17.03,7656.17,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.59,-1.02,-0.98 ,,50.79,103.48,44.93,104.73,70.33,105.42,37.12,100.70,0.00,17.33,7570.21,20.44,
0.000,0.000,0.006,0.000,0.009,0.003, ,182.28,180.20,-3.35,-1.63,-1.02,-0.98 ,,48.84,103.63,39.07,104.65,72.28,105.27,52.75,100.48,0.00,17.11,7699.15,20.44,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-3.35,-1.66,-1.02,-0.98 ,,48.84,103.52,39.07,105.02,68.38,105.64,37.12,100.44,0.00,17.00,7583.88,20.44,
0.000,0.000,0.003,0.000,0.009,0.000, ,182.36,180.20,-3.35,-1.49,-1.02,-0.98 ,,54.70,103.55,52.75,104.73,64.47,105.38,52.75,100.95,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.20,180.11,-3.35,-1.52,-1.02,-0.98 ,,56.65,103.52,44.93,104.58,70.33,105.53,35.16,100.55,0.00,17.03,7613.19,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.56,-1.02,-0.98 ,,50.79,103.55,46.89,104.80,70.33,105.49,48.84,100.37,0.00,17.36,7583.88,20.40,
0.000,0.000,0.003,0.021,0.009,0.000, ,182.44,180.28,-3.35,-1.63,-1.02,-0.98 ,,54.70,103.48,44.93,104.65,72.28,105.31,37.12,100.59,0.00,17.11,7685.47,20.44,
0.003,0.006,0.015,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.63,-1.02,-0.98 ,,58.61,103.55,46.89,105.05,66.42,105.86,54.70,100.73,0.00,17.03,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.63,-1.02,-0.98 ,,50.79,103.66,39.07,104.69,70.33,105.49,35.16,100.51,0.00,17.29,7556.53,20.48,
0.003,0.000,0.018,0.009,0.006,0.000, ,182.44,180.20,-3.35,-1.63,-1.02,-0.98 ,,48.84,103.52,39.07,104.65,72.28,105.27,46.89,100.37,0.00,17.07,7613.19,20.44,
0.003,0.000,0.003,0.000,0.000,0.003, ,182.20,180.20,-3.35,-1.63,-1.02,-0.98 ,,54.70,103.48,44.93,104.84,74.24,105.86,35.16,100.73,0.00,17.36,7570.21,20.44,
0.000,0.000,0.003,0.009,0.015,0.000, ,182.52,180.20,-3.35,-1.56,-1.02,-0.98 ,,54.70,103.55,46.89,104.58,72.28,105.42,48.84,100.48,0.00,17.07,7656.17,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.56,-1.02,-0.98 ,,54.70,103.48,46.89,104.91,66.42,105.24,35.16,100.40,0.00,17.18,7570.21,20.44,
0.012,0.000,0.015,0.000,0.000,0.000, ,182.52,180.20,-3.35,-1.56,-1.02,-0.98 ,,48.84,103.41,37.12,104.58,72.28,105.60,52.75,100.84,0.00,17.14,7726.50,20.37,
0.009,0.000,0.009,0.003,0.000,0.000, ,182.28,180.20,-3.35,-1.63,-1.02,-0.98 ,,54.70,103.52,41.03,104.91,66.42,105.31,37.12,100.55,0.00,17.03,7583.88,20.44,
0.000,0.000,0.000,0.000,0.006,0.000, ,182.36,180.28,-3.35,-1.56,-1.02,-0.98 ,,50.79,103.52,50.79,104.76,64.47,105.35,48.84,100.40,0.00,17.14,7642.49,20.48,
0.009,0.000,0.000,0.009,0.000,0.000, ,182.36,180.28,-3.35,-1.49,-1.02,-0.98 ,,42.98,103.48,44.93,104.54,72.28,105.49,37.12,101.10,0.00,17.07,7585.84,20.48,
0.006,0.009,0.006,0.000,0.000,0.000, ,182.20,180.20,-3.35,-1.56,-1.02,-0.98 ,,48.84,103.52,39.07,104.95,72.28,105.27,46.89,100.55,0.00,17.33,7542.86,20.51,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.49,-1.02,-0.98 ,,44.93,103.48,41.03,104.65,70.33,105.60,35.16,100.37,0.00,17.03,7613.19,20.48,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,180.28,-3.35,-1.45,-1.02,-0.98 ,,56.65,103.55,44.93,104.91,66.42,105.35,46.89,100.95,0.00,17.00,7570.21,20.44,
0.000,0.000,0.006,0.018,0.012,0.000, ,182.36,180.36,-3.35,-1.49,-1.02,-0.98 ,,44.93,103.44,41.03,104.73,72.28,105.16,41.03,100.55,0.00,17.29,7712.82,20.40,
0.009,0.000,0.003,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.45,-1.02,-0.98 ,,48.84,103.44,44.93,104.62,72.28,105.49,54.70,100.33,0.00,17.07,7597.56,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.42,-1.02,-0.98 ,,50.79,103.44,46.89,104.95,66.42,105.27,41.03,100.37,0.00,17.36,7699.15,20.40,
0.000,0.003,0.012,0.015,0.000,0.000, ,182.36,180.44,-3.35,-1.42,-1.02,-0.98 ,,50.79,103.48,46.89,104.62,66.42,105.71,54.70,100.70,0.00,17.07,7599.51,20.44,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.28,180.20,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.48,44.93,104.58,72.28,105.35,37.12,100.40,0.00,17.22,7568.25,20.40,
0.006,0.006,0.021,0.003,0.000,0.000, ,182.52,180.28,-3.35,-1.42,-1.02,-0.98 ,,56.65,103.48,44.93,104.84,72.28,105.24,54.70,100.33,0.00,17.11,7599.51,20.48,
0.003,0.000,0.000,0.006,0.000,0.000, ,182.44,180.36,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.52,46.89,104.62,72.28,105.82,54.70,100.84,0.00,17.03,7542.86,20.51,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.38,-1.02,-0.98 ,,54.70,103.48,44.93,104.98,72.28,105.49,46.89,100.44,0.00,17.11,7628.82,20.48,
0.009,0.000,0.006,0.015,0.003,0.000, ,182.36,180.52,-3.35,-1.38,-1.02,-0.98 ,,56.65,103.44,46.89,104.65,74.24,105.24,60.56,100.33,0.00,17.03,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.52,-3.35,-1.49,-1.02,-0.98 ,,54.70,103.52,42.98,104.62,74.24,105.75,46.89,101.06,0.00,17.22,7685.47,20.44,
0.000,0.000,0.006,0.006,0.000,0.000, ,182.52,180.52,-3.35,-1.38,-1.02,-0.98 ,,56.65,103.44,46.89,104.73,72.28,105.31,66.42,100.48,0.00,17.03,7597.56,20.40,
0.000,0.000,0.006,0.000,0.000,0.006, ,182.36,180.44,-3.35,-1.31,-1.02,-0.98 ,,50.79,103.55,42.98,104.51,78.14,105.20,48.84,100.29,0.00,17.33,7726.50,20.37,
0.006,0.000,0.000,0.009,0.000,0.000, ,182.52,180.52,-3.35,-1.70,-1.02,-0.98 ,,54.70,103.33,44.93,105.13,78.14,105.49,64.47,100.40,0.00,17.07,7597.56,20.40,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.44,180.60,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.48,46.89,104.73,74.24,105.24,54.70,100.73,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.44,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.55,52.75,104.54,72.28,105.31,60.56,100.44,0.00,17.33,7599.51,20.44,
0.012,0.003,0.003,0.000,0.000,0.000, ,182.52,180.52,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.55,46.89,104.91,80.10,105.49,48.84,100.40,0.00,17.07,7556.53,20.48,
0.000,0.000,0.000,0.000,0.009,0.003, ,182.36,180.68,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.48,50.79,104.62,80.10,105.24,58.61,100.73,0.00,16.96,7669.84,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.52,52.75,104.51,74.24,105.57,46.89,100.37,0.00,17.14,7570.21,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.52,46.89,104.69,74.24,105.42,54.70,100.33,0.00,16.96,7712.82,20.40,
0.009,0.012,0.018,0.000,0.000,0.003, ,182.52,180.60,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.44,50.79,104.58,78.14,105.20,48.84,100.70,0.00,17.25,7597.56,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.37,50.79,104.98,72.28,105.75,54.70,100.40,0.00,17.03,7581.93,20.37,
0.000,0.000,0.015,0.000,0.000,0.000, ,182.60,180.52,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.41,50.79,104.62,78.14,105.31,41.03,100.29,0.00,17.25,7611.23,20.37,
0.000,0.000,0.009,0.003,0.000,0.000, ,182.44,180.60,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.44,56.65,104.58,72.28,105.24,41.03,100.37,17.58,17.07,7527.23,20.44,
0.018,0.000,0.000,0.000,0.000,0.003, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,62.52,103.44,46.89,104.73,74.24,105.46,52.75,100.77,0.00,16.92,7626.86,20.44,
0.012,0.003,0.009,0.000,0.000,0.000, ,182.52,180.60,-3.35,-2.12,-1.02,-0.98 ,,64.47,103.48,50.79,104.58,74.24,105.24,37.12,100.40,0.00,17.14,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.68,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.55,46.89,105.02,70.33,105.16,46.89,100.37,0.00,17.00,7669.84,20.44,
0.000,0.012,0.018,0.006,0.000,0.000, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,68.38,103.52,56.65,104.58,78.14,105.42,46.89,100.77,0.00,17.33,7581.93,20.37,
0.003,0.003,0.000,0.000,0.000,0.009, ,182.44,180.44,-3.35,-2.12,-1.02,-0.98 ,,64.47,103.48,50.79,104.58,80.10,105.24,41.03,100.44,0.00,17.07,7726.50,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.41,44.93,104.69,78.14,105.68,41.03,100.29,0.00,16.89,7611.23,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.52,42.98,104.51,80.10,105.27,48.84,100.70,0.00,17.18,7611.23,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.44,39.07,104.95,78.14,105.16,37.12,100.37,0.00,16.96,7611.23,20.37,
0.003,0.000,0.000,0.000,0.000,0.009, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.41,41.03,104.65,78.14,105.57,46.89,100.29,0.00,17.25,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.41,44.93,104.43,80.10,105.20,37.12,100.81,0.00,17.03,7611.23,20.40,
0.006,0.003,0.000,0.006,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.33,44.93,104.91,78.14,105.16,52.75,100.59,0.00,17.25,7554.58,20.40,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.41,44.93,104.58,80.10,105.53,41.03,100.37,0.00,17.00,7654.21,20.37,
0.012,0.009,0.015,0.009,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.41,42.98,104.51,78.14,105.16,46.89,100.70,0.00,17.00,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.41,41.03,104.65,78.14,105.09,37.12,100.48,0.00,17.07,7710.87,20.33,
0.000,0.000,0.009,0.012,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,103.33,37.12,104.54,80.10,105.31,46.89,100.26,0.00,16.92,7611.23,20.33,
0.003,0.003,0.012,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.41,41.03,104.98,84.00,105.20,35.16,100.29,0.00,17.18,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.33,39.07,104.58,91.82,105.57,48.84,100.70,0.00,16.96,7626.86,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.37,44.93,104.47,93.77,105.16,37.12,100.37,0.00,16.89,7540.90,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.41,33.21,104.69,95.73,105.05,46.89,100.22,0.00,17.18,7626.86,20.40,
0.006,0.000,0.003,0.006,0.000,0.003, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,58.61,103.37,44.93,104.51,93.77,105.46,41.03,100.84,0.00,16.96,7554.58,20.37,
0.006,0.000,0.000,0.006,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.41,39.07,104.98,91.82,105.13,46.89,100.40,0.00,17.25,7683.52,20.40,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,56.65,103.37,50.79,104.54,91.82,105.05,37.12,100.22,0.00,16.96,7581.93,20.33,
0.006,0.000,0.000,0.006,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.41,50.79,104.51,93.77,105.49,41.03,100.95,0.00,17.03,7654.21,20.33,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,48.84,103.37,39.07,104.69,97.68,105.16,29.30,100.40,0.00,17.03,7624.91,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.44,44.93,104.47,93.77,105.42,42.98,100.29,0.00,16.96,7568.25,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.37,41.03,104.91,91.82,105.24,31.26,100.15,0.00,17.25,7626.86,20.37,
0.006,0.006,0.009,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.33,42.98,104.54,91.82,105.09,46.89,100.62,0.00,17.00,7540.90,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,103.37,46.89,104.36,91.82,105.64,35.16,100.26,0.00,16.92,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.26,44.93,104.73,84.00,105.24,48.84,100.26,0.00,17.11,7540.90,20.40,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.36,180.76,-3.35,-1.98,-1.02,-0.98 ,,54.70,103.37,50.79,104.47,80.10,105.05,35.16,100.62,0.00,17.00,7683.52,20.40,
0.015,0.000,0.021,0.000,0.000,0.000, ,182.44,180.76,-3.35,-1.91,-1.02,-0.98 ,,54.70,103.30,41.03,104.80,80.10,105.53,42.98,100.26,0.00,17.14,7581.93,20.37,
0.003,0.000,0.000,0.012,0.000,0.000, ,182.52,180.76,-3.35,-1.91,-1.02,-0.98 ,,54.70,103.37,44.93,104.54,76.19,105.13,35.16,100.15,0.00,16.96,7667.89,20.33,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-1.84,-1.02,-0.98 ,,48.84,103.33,42.98,104.36,84.00,105.02,41.03,100.73,0.00,17.18,7611.23,20.33,
0.015,0.000,0.012,0.006,0.000,0.000, ,182.44,181.00,-3.35,-1.80,-1.02,-0.98 ,,54.70,103.37,44.93,104.87,74.24,105.42,35.16,100.37,0.00,16.96,7538.95,20.37,
0.000,0.003,0.000,0.000,0.000,0.003, ,182.60,180.52,-3.35,-1.77,-1.02,-0.98 ,,50.79,103.30,44.93,104.51,76.19,105.09,37.12,100.18,0.00,17.25,7654.21,20.37,
0.018,0.000,0.003,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.77,-1.02,-0.98 ,,48.84,103.30,33.21,104.40,85.96,105.02,41.03,100.73,0.00,17.00,7554.58,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.36,180.76,-3.35,-1.73,-1.02,-0.98 ,,50.79,103.37,42.98,104.54,84.00,105.31,37.12,100.40,0.00,17.03,7683.52,20.37,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.77,-1.02,-0.98 ,,48.84,103.30,42.98,104.40,85.96,105.02,37.12,100.15,0.00,17.00,7568.25,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.84,-3.35,-1.70,-1.02,-0.98 ,,60.56,103.26,41.03,104.84,80.10,104.95,41.03,100.15,0.00,16.96,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-1.56,-1.02,-0.98 ,,48.84,103.30,46.89,104.43,80.10,105.27,54.70,100.48,0.00,17.14,7624.91,20.29,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-1.70,-1.02,-0.98 ,,56.65,103.26,46.89,104.36,78.14,105.09,37.12,100.26,0.00,16.96,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.68,-3.35,-1.66,-1.02,-0.98 ,,54.70,103.33,41.03,104.65,78.14,104.98,52.75,100.11,0.00,16.89,7597.56,20.37,
0.006,0.000,0.000,0.012,0.000,0.000, ,182.44,180.68,-3.35,-1.56,-1.02,-0.98 ,,48.84,103.30,44.93,104.43,74.24,105.24,37.12,100.55,0.00,17.18,7540.90,20.40,
0.003,0.000,0.006,0.000,0.000,0.000, ,182.44,180.68,-3.35,-1.66,-1.02,-0.98 ,,48.84,103.30,44.93,104.73,70.33,105.02,41.03,100.26,0.00,16.92,7624.91,20.33,
0.000,0.000,0.012,0.003,0.000,0.000, ,182.44,180.60,-3.35,-1.56,-1.02,-0.98 ,,44.93,103.26,42.98,104.54,76.19,104.95,41.03,100.11,0.00,17.25,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.52,180.68,-3.35,-1.45,-1.02,-0.98 ,,44.93,103.30,42.98,104.36,74.24,105.35,31.26,100.22,0.00,16.96,7640.54,20.40,
0.006,0.000,0.003,0.003,0.000,0.000, ,182.36,180.68,-3.35,-1.56,-1.02,-0.98 ,,50.79,103.22,44.93,104.69,72.28,105.05,46.89,100.44,0.00,17.07,7554.58,20.37,
0.000,0.000,0.009,0.009,0.000,0.000, ,182.44,180.68,-3.35,-1.45,-1.02,-0.98 ,,54.70,103.26,46.89,104.40,72.28,105.38,35.16,100.22,0.00,17.07,7683.52,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.68,-3.35,-1.38,-1.02,-0.98 ,,42.98,103.19,39.07,104.76,70.33,105.13,46.89,100.11,0.00,16.92,7597.56,20.37,
0.006,0.000,0.012,0.000,0.000,0.000, ,182.52,180.68,-3.35,-1.49,-1.02,-0.98 ,,48.84,103.22,39.07,104.47,70.33,104.98,35.16,100.55,0.00,17.03,7710.87,20.33,
0.009,0.000,0.000,0.009,0.000,0.000, ,182.44,180.60,-3.35,-1.52,-1.02,-0.98 ,,44.93,103.26,44.93,104.32,64.47,105.27,42.98,100.22,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-1.52,-1.02,-0.98 ,,50.79,103.33,44.93,104.73,66.42,105.09,37.12,100.15,0.00,17.07,7525.27,20.40,
0.006,0.006,0.000,0.003,0.000,0.000, ,182.44,180.60,-3.35,-1.56,-1.02,-0.98 ,,44.93,103.26,44.93,104.40,70.33,104.98,37.12,100.70,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.015, ,182.44,180.52,-3.35,-1.49,-1.02,-0.98 ,,48.84,103.22,33.21,104.43,72.28,105.35,41.03,100.22,0.00,17.18,7552.63,20.33,
0.000,0.000,0.000,0.006,0.000,0.009, ,182.52,180.52,-3.35,-1.06,-1.02,-0.98 ,,48.84,103.22,37.12,104.40,64.47,104.98,37.12,100.11,0.00,17.00,7613.19,20.44,
0.003,0.000,0.000,0.006,0.000,0.000, ,182.36,180.52,-1.90,-0.57,-1.02,-0.98 ,,48.84,103.30,42.98,104.36,64.47,105.49,42.98,100.73,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.36,180.44,-3.03,-1.10,-1.02,-0.98 ,,56.65,103.22,37.12,104.91,78.14,105.13,37.12,100.33,0.00,17.14,7699.15,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.44,180.68,-3.35,-1.45,-1.02,-0.98 ,,54.70,103.26,42.98,104.43,76.19,104.95,31.26,100.11,17.58,16.96,7624.91,20.29,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.36,180.36,-3.35,-1.38,-1.02,-0.98 ,,54.70,103.11,50.79,104.36,70.33,105.35,46.89,100.07,0.00,17.33,7568.25,20.33,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.44,180.44,-3.35,-1.42,-1.02,-0.98 ,,54.70,103.26,44.93,104.62,76.19,105.05,35.16,100.48,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.44,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.22,39.07,104.36,76.19,104.91,41.03,100.07,0.00,16.89,7554.58,20.37,
0.003,0.000,0.009,0.000,0.000,0.000, ,182.36,180.44,-3.35,-1.42,-1.02,-0.98 ,,54.70,103.26,39.07,104.76,76.19,105.09,42.98,100.07,0.00,17.07,7699.15,20.40,
0.006,0.000,0.000,0.009,0.012,0.000, ,182.36,180.44,-3.35,-1.45,-1.02,-0.98 ,,54.70,103.22,44.93,104.43,72.28,104.98,46.89,100.59,0.00,16.92,7554.58,20.40,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.28,180.44,-3.35,-1.42,-1.02,-0.98 ,,50.79,103.33,39.07,104.32,70.33,105.49,35.16,100.15,0.00,17.07,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,182.36,180.52,-3.35,-1.38,-1.02,-0.98 ,,44.93,103.19,37.12,104.62,72.28,105.09,46.89,100.07,0.00,16.92,7611.23,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.31,-1.02,-0.98 ,,50.79,103.19,44.93,104.43,70.33,104.98,41.03,100.59,0.00,17.14,7552.63,20.33,
0.006,0.000,0.000,0.012,0.006,0.000, ,182.44,180.44,-3.35,-1.35,-1.02,-0.98 ,,48.84,103.19,39.07,104.21,72.28,105.31,41.03,100.37,0.00,16.92,7654.21,20.29,
0.006,0.000,0.000,0.006,0.000,0.006, ,182.20,180.36,-3.35,-1.31,-1.02,-0.98 ,,44.93,103.26,37.12,104.58,66.42,105.09,41.03,100.11,0.00,17.25,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.38,-1.02,-0.98 ,,48.84,103.11,39.07,104.32,66.42,104.87,42.98,100.04,0.00,17.00,7640.54,20.37,
0.006,0.000,0.003,0.000,0.003,0.000, ,182.28,180.36,-3.35,-1.31,-1.02,-0.98 ,,56.65,103.30,41.03,104.80,66.42,105.16,54.70,100.51,0.00,16.92,7554.58,20.40,
0.006,0.000,0.012,0.012,0.000,0.000, ,182.28,180.36,-3.35,-1.38,-1.02,-0.98 ,,54.70,103.30,46.89,104.43,60.56,104.98,37.12,100.15,0.00,17.18,7683.52,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.38,-1.02,-0.98 ,,44.93,103.22,39.07,104.25,66.42,105.49,52.75,100.07,0.00,17.00,7597.56,20.40,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.42,-1.02,-0.98 ,,54.70,103.22,42.98,104.54,64.47,105.05,35.16,100.73,0.00,16.89,7525.27,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.35,-1.02,-0.98 ,,48.84,103.11,42.98,104.36,64.47,104.91,52.75,100.26,0.00,17.07,7640.54,20.37,
0.003,0.003,0.000,0.000,0.000,0.003, ,182.44,180.36,-3.35,-1.42,-1.02,-0.98 ,,56.65,103.22,42.98,104.25,70.33,105.46,35.16,100.04,0.00,16.92,7568.25,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.42,-1.02,-0.98 ,,48.84,103.26,39.07,104.47,66.42,105.05,52.75,100.37,0.00,17.14,7683.52,20.33,
0.003,0.000,0.009,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.49,-1.02,-0.98 ,,48.84,103.19,46.89,104.32,66.42,104.95,41.03,100.33,0.00,16.92,7554.58,20.37,
0.000,0.006,0.018,0.003,0.000,0.000, ,182.36,180.20,-3.35,-1.45,-1.02,-0.98 ,,56.65,103.19,44.93,104.76,64.47,105.27,48.84,100.18,0.00,17.18,7697.19,20.37,
0.006,0.006,0.000,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.45,-1.02,-0.98 ,,54.70,103.11,44.93,104.40,66.42,104.98,35.16,100.00,0.00,16.92,7597.56,20.37,
0.003,0.000,0.009,0.006,0.003,0.000, ,182.36,180.36,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.22,37.12,104.25,64.47,105.27,52.75,100.73,0.00,17.25,7540.90,20.40,
0.009,0.000,0.000,0.000,0.003,0.000, ,182.36,180.11,-3.35,-1.52,-1.02,-0.98 ,,54.70,103.11,46.89,104.43,64.47,105.02,37.12,100.22,0.00,17.00,7597.56,20.40,
0.006,0.000,0.000,0.012,0.000,0.000, ,182.20,180.36,-3.35,-1.45,-1.02,-0.98 ,,50.79,103.22,52.75,104.29,58.61,104.95,58.61,100.07,0.00,16.96,7540.90,20.40,
0.012,0.000,0.009,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.49,-1.02,-0.98 ,,44.93,103.19,44.93,104.73,60.56,105.24,37.12,100.62,0.00,17.36,7740.17,20.33,
0.000,0.000,0.000,0.006,0.009,0.003, ,182.28,180.11,-3.35,-1.42,-1.02,-0.98 ,,44.93,103.08,44.93,104.32,64.47,104.91,46.89,100.22,0.00,17.00,7611.23,20.33,
0.000,0.003,0.006,0.000,0.000,0.000, ,182.20,180.03,-3.35,-1.49,-1.02,-0.98 ,,50.79,103.22,44.93,104.18,64.47,104.87,37.12,100.04,0.00,16.92,7538.95,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.36,180.11,-3.35,-1.49,-1.02,-0.98 ,,44.93,103.11,39.07,104.58,66.42,105.27,52.75,100.11,0.00,17.14,7624.91,20.33,
0.009,0.003,0.006,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.49,-1.02,-0.98 ,,48.84,103.22,39.07,104.25,60.56,104.95,37.12,100.26,0.00,16.89,7554.58,20.40,
0.000,0.000,0.000,0.000,0.009,0.003, ,182.20,180.20,-3.35,-1.52,-1.02,-0.98 ,,42.98,103.08,39.07,104.69,70.33,104.87,48.84,100.04,0.00,17.11,7640.54,20.40,
0.006,0.003,0.006,0.003,0.000,0.000, ,182.36,180.20,-3.35,-1.49,-1.02,-0.98 ,,48.84,103.11,46.89,104.32,58.61,105.09,41.03,100.04,0.00,16.96,7540.90,20.40,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.12,180.11,-3.19,-1.24,-1.02,-0.98 ,,54.70,103.26,44.93,104.18,58.61,104.91,46.89,100.55,0.00,17.11,7683.52,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,180.11,-0.78,-0.33,-1.02,-0.98 ,,48.84,103.08,39.07,104.43,60.56,105.38,37.12,100.11,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,180.20,0.18,-0.04,-0.14,-0.21 ,,42.98,103.11,37.12,104.18,60.56,104.95,54.70,100.04,0.00,17.25,7540.90,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-0.30,-0.15,-0.25,-0.28 ,,48.84,103.15,37.12,104.69,56.65,104.84,35.16,100.59,0.00,17.03,7626.86,20.40,
0.003,0.000,0.009,0.000,0.000,0.000, ,182.28,180.11,0.10,-0.08,-0.21,-0.11 ,,44.93,103.11,33.21,104.32,58.61,105.38,41.03,100.11,0.00,17.11,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,0.18,-0.01,-0.04,-0.07 ,,44.93,103.08,39.07,104.18,60.56,104.98,41.03,99.96,0.00,17.07,7626.86,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.03,-0.14,-0.08,-0.14,-0.11 ,,44.93,103.08,42.98,104.40,60.56,104.84,42.98,100.59,0.00,16.96,7540.90,20.44,
0.015,0.000,0.000,0.009,0.006,0.009, ,182.12,179.87,0.26,-0.01,-0.11,0.00 ,,44.93,103.08,42.98,104.18,60.56,105.20,37.12,100.22,0.00,17.33,7699.15,20.40,
0.003,0.000,0.015,0.000,0.000,0.000, ,182.20,179.95,0.10,-0.04,-0.11,0.00 ,,48.84,103.11,37.12,104.62,58.61,104.87,46.89,100.00,0.00,17.00,7583.88,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,180.11,0.10,-0.01,0.00,0.04 ,,42.98,103.11,39.07,104.21,58.61,104.76,41.03,99.93,0.00,16.92,7568.25,20.40,
0.006,0.000,0.000,0.000,0.006,0.003, ,182.20,179.95,0.26,0.03,0.00,-0.04 ,,48.84,103.11,44.93,104.18,58.61,105.13,48.84,100.48,0.00,17.22,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.12,179.87,0.98,0.17,0.21,0.28 ,,39.07,103.11,39.07,104.40,56.65,104.84,37.12,100.07,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.000,0.009,0.000, ,182.20,179.87,0.18,-0.04,-0.07,-0.04 ,,42.98,103.04,42.98,104.14,56.65,104.80,52.75,99.93,0.00,17.25,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,180.11,0.26,-0.01,0.04,0.14 ,,44.93,103.08,44.93,104.58,56.65,104.98,37.12,100.62,0.00,17.00,7611.23,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-0.30,-0.08,-0.14,-0.14 ,,48.84,103.08,42.98,104.32,58.61,104.80,46.89,100.11,0.00,17.29,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-0.06,0.03,-0.04,0.00 ,,42.98,103.11,39.07,104.14,52.75,105.27,39.07,99.93,0.00,17.03,7611.23,20.40,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,180.03,0.02,-0.08,-0.14,-0.11 ,,42.98,103.04,39.07,104.40,56.65,104.91,48.84,100.62,0.00,17.03,7556.53,20.48,
0.003,0.000,0.003,0.003,0.000,0.000, ,182.20,179.87,-2.31,-0.85,-0.91,-0.95 ,,44.93,103.00,50.79,104.18,46.89,104.80,46.89,100.11,0.00,17.07,7597.56,20.40,
0.000,0.003,0.006,0.000,0.000,0.000, ,182.20,179.87,-1.02,-0.36,-0.42,-0.49 ,,39.07,103.08,42.98,104.54,50.79,104.98,46.89,99.93,0.00,17.00,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-0.46,-0.18,-0.21,-0.21 ,,39.07,103.04,37.12,104.25,56.65,104.80,37.12,100.11,0.00,17.44,7685.47,20.48,
0.009,0.000,0.018,0.000,0.000,0.000, ,182.20,179.87,-0.30,-0.01,-0.07,0.00 ,,39.07,103.00,37.12,104.03,52.75,105.20,42.98,100.22,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-0.22,0.03,-0.04,0.07 ,,48.84,103.11,44.93,104.40,56.65,104.95,39.07,99.96,0.00,17.03,7611.23,20.40,
0.006,0.000,0.012,0.000,0.000,0.000, ,182.20,179.95,-0.30,-0.08,-0.11,-0.04 ,,42.98,103.11,44.93,104.18,56.65,104.80,50.79,99.96,0.00,17.14,7626.86,20.37,
0.009,0.000,0.000,0.009,0.003,0.000, ,182.20,179.79,-0.54,0.03,-0.07,0.04 ,,42.98,103.00,39.07,104.62,58.61,105.24,37.12,100.29,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-0.30,-0.04,-0.04,0.00 ,,50.79,103.04,42.98,104.29,58.61,104.91,46.89,100.00,0.00,17.18,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.79,-0.78,-0.22,-0.18,-0.14 ,,50.79,103.08,44.93,104.07,58.61,104.80,39.07,99.89,0.00,17.03,7570.21,20.44,
0.000,0.000,0.018,0.000,0.000,0.000, ,182.12,179.79,-0.78,-0.04,-0.11,-0.07 ,,50.79,103.08,37.12,104.62,58.61,105.05,46.89,100.40,0.00,17.29,7642.49,20.48,
0.009,0.000,0.000,0.009,0.006,0.003, ,182.12,179.87,-1.26,-0.22,-0.28,-0.25 ,,42.98,103.04,37.12,104.21,58.61,104.76,39.07,100.00,0.00,17.03,7611.23,20.40,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-1.26,-0.29,-0.28,-0.28 ,,48.84,102.93,44.93,104.14,58.61,105.27,50.79,99.93,0.00,17.33,7542.86,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-1.42,-0.22,-0.39,-0.35 ,,50.79,103.08,44.93,104.43,56.65,104.91,37.12,100.51,0.00,17.11,7642.49,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-1.10,-0.25,-0.35,-0.25 ,,48.84,103.08,44.93,104.14,58.61,104.73,46.89,100.04,0.00,17.18,7597.56,20.37,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-1.50,-0.25,-0.39,-0.35 ,,50.79,103.08,44.93,104.47,58.61,105.05,46.89,99.93,0.00,17.11,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.018, ,182.20,179.95,-1.26,-0.25,-0.35,-0.35 ,,50.79,102.97,46.89,104.25,56.65,104.80,42.98,100.48,0.00,17.00,7570.21,20.48,
0.015,0.003,0.000,0.012,0.003,0.003, ,182.44,179.95,-1.58,-0.36,-0.46,-0.46 ,,50.79,103.19,44.93,104.10,56.65,104.80,35.16,100.00,17.58,17.18,7685.47,20.48,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.20,179.79,-1.90,-0.54,-0.53,-0.56 ,,44.93,103.04,39.07,104.40,52.75,104.98,44.93,99.85,0.00,16.96,7570.21,20.48,
0.000,0.000,0.000,0.006,0.000,0.006, ,182.36,179.87,-2.14,-0.50,-0.63,-0.63 ,,44.93,103.00,44.93,104.18,58.61,104.80,35.16,100.62,0.00,17.29,7556.53,20.48,
0.006,0.009,0.018,0.003,0.000,0.000, ,182.28,179.79,-2.47,-0.68,-0.70,-0.67 ,,54.70,103.08,50.79,104.21,56.65,105.20,48.84,100.04,0.00,17.11,7626.86,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.36,179.79,-2.39,-0.57,-0.63,-0.67 ,,50.79,103.08,42.98,104.32,60.56,104.91,35.16,100.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.20,179.71,-2.47,-0.57,-0.67,-0.67 ,,42.98,103.00,42.98,104.10,66.42,104.69,46.89,99.89,0.00,17.33,7740.17,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,179.79,-3.03,-0.71,-0.74,-0.81 ,,50.79,103.04,39.07,104.36,64.47,105.02,35.16,100.26,0.00,17.07,7583.88,20.44,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.20,179.79,-3.35,-0.82,-0.95,-0.95 ,,54.70,103.08,50.79,104.14,60.56,104.84,50.79,99.96,0.00,16.96,7568.25,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.20,179.79,-3.35,-0.99,-1.02,-0.98 ,,44.93,103.08,44.93,104.58,64.47,105.24,35.16,99.96,0.00,17.14,7599.51,20.48,
0.003,0.000,0.000,0.003,0.000,0.009, ,182.28,179.79,-3.35,-0.92,-1.02,-0.98 ,,50.79,103.00,42.98,104.18,66.42,104.95,48.84,100.51,0.00,17.00,7556.53,20.44,
0.003,0.000,0.006,0.000,0.000,0.000, ,182.28,179.71,-3.35,-0.96,-1.02,-0.98 ,,44.93,103.00,44.93,104.10,70.33,104.76,39.07,100.00,0.00,17.14,7613.19,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-3.35,-1.03,-1.02,-0.98 ,,54.70,103.00,39.07,104.32,72.28,105.16,46.89,99.89,0.00,17.00,7556.53,20.48,
0.000,0.000,0.006,0.006,0.000,0.000, ,182.12,179.79,-3.35,-1.06,-1.02,-0.98 ,,48.84,103.04,37.12,104.10,72.28,104.80,31.26,100.59,0.00,17.25,7699.15,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.12,179.79,-3.35,-1.03,-1.02,-0.98 ,,48.84,102.93,42.98,104.47,72.28,104.73,46.89,100.07,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.20,179.95,-3.35,-1.06,-1.02,-0.98 ,,50.79,103.00,42.98,104.18,70.33,104.95,33.21,99.93,0.00,17.36,7685.47,20.44,
0.006,0.003,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.03,-1.02,-0.98 ,,50.79,103.11,44.93,104.10,70.33,104.73,52.75,100.40,0.00,17.07,7611.23,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,182.12,179.87,-3.35,-0.99,-1.02,-0.98 ,,54.70,103.04,37.12,104.29,74.24,105.24,35.16,99.96,0.00,16.96,7581.93,20.37,
0.000,0.006,0.000,0.003,0.000,0.000, ,182.20,179.87,-3.35,-1.10,-1.02,-0.98 ,,54.70,102.93,39.07,104.07,76.19,104.84,50.79,99.93,0.00,17.44,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-3.35,-1.10,-1.02,-0.98 ,,54.70,103.08,44.93,104.43,76.19,104.73,33.21,99.93,0.00,17.14,7556.53,20.48,
0.009,0.003,0.000,0.000,0.000,0.000, ,182.36,179.87,-3.35,-1.20,-1.02,-0.98 ,,50.79,103.04,37.12,104.10,72.28,105.09,46.89,100.11,0.00,17.00,7656.17,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.20,-1.02,-0.98 ,,50.79,103.00,39.07,104.14,76.19,104.76,39.07,99.93,0.00,17.18,7570.21,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.17,-1.02,-0.98 ,,54.70,103.04,44.93,104.32,82.05,104.76,52.75,99.89,0.00,17.03,7712.82,20.44,
0.006,0.000,0.000,0.006,0.000,0.006, ,182.20,179.95,-3.35,-1.24,-1.02,-0.98 ,,50.79,103.08,39.07,104.18,80.10,104.91,52.75,100.59,0.00,17.18,7583.88,20.44,
0.012,0.003,0.000,0.000,0.000,0.000, ,182.20,179.87,-3.35,-1.31,-1.02,-0.98 ,,54.70,103.08,37.12,104.51,78.14,104.73,41.03,100.00,0.00,17.00,7583.88,20.40,
0.009,0.000,0.006,0.000,0.009,0.000, ,182.20,179.95,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.93,42.98,104.18,78.14,105.09,58.61,99.89,0.00,17.29,7626.86,20.40,
0.012,0.000,0.000,0.006,0.000,0.003, ,182.36,180.11,-3.35,-1.42,-1.02,-0.98 ,,56.65,103.00,46.89,104.14,78.14,104.91,46.89,100.51,0.00,17.07,7540.90,20.44,
0.015,0.015,0.006,0.000,0.000,0.000, ,182.28,179.87,-3.35,-1.42,-1.02,-0.98 ,,48.84,103.04,44.93,104.18,76.19,104.73,58.61,100.07,0.00,17.36,7669.84,20.44,
0.000,0.000,0.000,0.009,0.003,0.000, ,182.36,180.03,-3.35,-1.38,-1.02,-0.98 ,,50.79,103.04,48.84,104.07,72.28,105.09,50.79,99.89,0.00,17.11,7542.86,20.51,
0.006,0.000,0.000,0.000,0.000,0.006, ,182.36,179.95,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.97,39.07,104.47,78.14,104.76,62.52,99.96,0.00,17.00,7699.15,20.44,
0.000,0.000,0.000,0.000,0.006,0.018, ,182.36,180.11,-3.35,-1.80,-1.02,-0.98 ,,56.65,103.00,52.75,104.10,78.14,104.65,48.84,100.15,0.00,17.14,7556.53,20.48,
0.012,0.000,0.000,0.000,0.000,0.006, ,182.36,180.03,-3.35,-2.12,-1.02,-0.98 ,,50.79,103.04,37.12,104.25,72.28,104.91,52.75,99.89,0.00,17.00,7626.86,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.28,180.11,-3.35,-1.52,-1.02,-0.98 ,,42.98,103.00,39.07,104.18,72.28,104.73,46.89,99.78,0.00,17.18,7626.86,20.40,
0.006,0.000,0.000,0.000,0.006,0.000, ,182.20,180.03,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.93,39.07,104.10,72.28,104.62,54.70,100.29,0.00,17.07,7583.88,20.40,
0.012,0.003,0.000,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.42,-1.02,-0.98 ,,48.84,103.00,39.07,104.32,72.28,104.87,44.93,99.93,0.00,17.18,7613.19,20.44,
0.000,0.000,0.000,0.000,0.006,0.006, ,182.36,180.11,-3.35,-1.27,-1.02,-0.98 ,,48.84,103.04,42.98,104.14,70.33,104.76,58.61,99.82,0.00,17.18,7570.21,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.89,39.07,104.47,72.28,105.16,41.03,100.44,0.00,17.00,7656.17,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.11,-3.35,-1.27,-1.02,-0.98 ,,60.56,102.97,44.93,104.21,76.19,104.80,58.61,100.00,0.00,17.22,7570.21,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.12,180.03,-3.35,-1.38,-1.02,-0.98 ,,60.56,103.04,42.98,103.99,78.14,104.65,41.03,99.85,0.00,17.07,7671.79,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.11,-3.35,-1.31,-1.02,-0.98 ,,54.70,102.93,44.93,104.51,76.19,105.05,52.75,99.82,0.00,17.22,7597.56,20.40,
0.012,0.000,0.000,0.003,0.000,0.000, ,182.44,180.20,-3.35,-1.35,-1.02,-0.98 ,,54.70,103.08,42.98,104.14,78.14,104.80,46.89,100.22,0.00,17.07,7685.47,20.48,
0.009,0.000,0.012,0.009,0.000,0.000, ,182.44,180.20,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.97,48.84,103.99,72.28,104.69,56.65,99.93,0.00,17.33,7611.23,20.40,
0.000,0.000,0.000,0.006,0.000,0.003, ,182.36,180.20,-3.35,-1.31,-1.02,-0.98 ,,56.65,103.04,46.89,104.21,78.14,105.02,44.93,99.82,0.00,17.07,7568.25,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,182.36,180.11,-3.35,-1.35,-1.02,-0.98 ,,50.79,102.97,37.12,104.03,78.14,104.73,54.70,100.26,0.00,17.00,7626.86,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.35,-1.02,-0.98 ,,50.79,102.97,39.07,104.51,78.14,104.65,41.03,99.93,0.00,17.14,7556.53,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.36,180.11,-3.35,-1.38,-1.02,-0.98 ,,54.70,102.93,46.89,104.14,76.19,104.91,52.75,99.82,0.00,17.03,7642.49,20.51,
0.009,0.000,0.006,0.003,0.000,0.000, ,182.44,180.20,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.97,44.93,103.99,76.19,104.65,48.84,100.11,0.00,17.25,7542.86,20.51,
0.006,0.009,0.000,0.003,0.000,0.000, ,182.36,180.28,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.89,39.07,104.36,78.14,104.58,39.07,99.89,0.00,17.03,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,182.44,180.20,-3.35,-1.31,-1.02,-0.98 ,,56.65,102.89,48.84,104.03,70.33,104.84,50.79,99.78,0.00,17.00,7570.21,20.48,
0.018,0.000,0.000,0.006,0.000,0.003, ,182.36,180.28,-3.35,-1.38,-1.02,-0.98 ,,54.70,103.00,44.93,103.92,72.28,104.69,48.84,100.51,0.00,17.22,7685.47,20.44,
0.009,0.006,0.000,0.000,0.000,0.000, ,182.28,180.28,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.97,39.07,104.14,76.19,105.09,46.89,99.89,0.00,17.03,7597.56,20.40,
0.003,0.000,0.000,0.000,0.000,0.006, ,182.44,180.36,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.86,39.07,103.99,70.33,104.73,41.03,99.78,0.00,17.00,7583.88,20.40,
0.012,0.000,0.015,0.000,0.000,0.000, ,182.52,180.28,-3.35,-1.35,-1.02,-0.98 ,,50.79,102.93,37.12,104.51,70.33,104.58,46.89,100.44,17.58,17.14,7640.54,20.40,
0.009,0.009,0.000,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.38,-1.02,-0.98 ,,42.98,102.93,42.98,104.18,66.42,105.24,41.03,99.96,0.00,17.03,7570.21,20.44,
0.000,0.000,0.000,0.006,0.000,0.012, ,182.36,180.20,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.82,33.21,103.92,72.28,104.73,44.93,99.74,0.00,17.14,7726.50,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.44,180.36,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.82,37.12,104.40,72.28,104.54,35.16,99.71,0.00,17.03,7585.84,20.48,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.44,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.97,42.98,104.10,66.42,104.98,46.89,100.22,0.00,17.29,7529.18,20.51,
0.000,0.000,0.000,0.000,0.000,0.006, ,182.52,180.44,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.89,44.93,103.88,66.42,104.62,39.07,99.85,0.00,17.07,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.44,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.97,42.98,104.18,64.47,104.65,46.89,99.78,0.00,17.36,7556.53,20.48,
0.000,0.009,0.003,0.000,0.000,0.000, ,182.44,180.36,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.78,39.07,103.99,66.42,104.87,46.89,100.40,0.00,17.14,7669.84,20.44,
0.009,0.000,0.003,0.000,0.000,0.000, ,182.52,180.52,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.93,42.98,104.47,64.47,104.65,41.03,99.89,0.00,17.33,7597.56,20.40,
0.009,0.003,0.000,0.000,0.000,0.003, ,182.36,180.36,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.89,39.07,103.99,64.47,105.02,35.16,99.74,0.00,17.07,7712.82,20.40,
0.000,0.000,0.000,0.000,0.006,0.006, ,182.52,180.44,-3.35,-1.35,-1.02,-0.98 ,,37.12,102.82,39.07,103.96,70.33,104.73,48.84,100.40,0.00,17.03,7570.21,20.48,
0.015,0.000,0.003,0.000,0.000,0.000, ,182.52,180.60,-3.35,-1.77,-1.02,-0.98 ,,44.93,102.82,42.98,104.21,64.47,104.58,35.16,99.82,0.00,17.14,7599.51,20.44,
0.003,0.000,0.012,0.003,0.000,0.000, ,182.44,180.44,-3.35,-1.49,-1.02,-0.98 ,,39.07,102.86,39.07,103.92,60.56,104.98,41.03,99.74,0.00,17.03,7599.51,20.48,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.44,-3.35,-1.42,-1.02,-0.98 ,,42.98,102.86,37.12,104.07,66.42,104.65,41.03,99.67,0.00,17.00,7570.21,20.44,
0.009,0.003,0.003,0.000,0.000,0.006, ,182.44,180.52,-3.35,-1.73,-1.02,-0.98 ,,44.93,102.82,42.98,104.07,64.47,104.51,46.89,100.07,0.00,17.22,7669.84,20.40,
0.012,0.000,0.000,0.000,0.003,0.000, ,182.44,180.36,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.82,42.98,103.92,64.47,104.80,35.16,99.82,0.00,17.03,7570.21,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,182.44,180.52,-3.35,-2.12,-1.02,-0.98 ,,42.98,102.93,42.98,104.32,64.47,104.62,41.03,99.78,0.00,17.29,7726.50,20.37,
0.012,0.006,0.003,0.000,0.000,0.000, ,182.60,180.52,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.89,44.93,104.03,70.33,105.05,52.75,100.15,0.00,17.07,7626.86,20.37,
