SAP ID,109000181440,
0.012,0.000,0.000,0.006,0.000,0.000, ,182.44,180.52,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.86,37.12,103.96,72.28,104.76,39.07,99.89,0.00,17.25,7597.56,20.37,
0.003,0.000,0.006,0.006,0.000,0.006, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.93,46.89,104.10,70.33,104.54,41.03,99.78,0.00,17.03,7613.19,20.44,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.89,37.12,103.92,76.19,104.98,37.12,100.22,0.00,17.25,7570.21,20.44,
0.006,0.003,0.015,0.000,0.000,0.000, ,182.52,180.52,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.78,37.12,104.32,76.19,104.62,35.16,99.85,0.00,17.03,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.68,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.93,37.12,104.07,76.19,104.58,46.89,99.78,0.00,17.00,7540.90,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.89,42.98,103.88,72.28,104.73,31.26,100.48,0.00,17.11,7697.19,20.37,
0.000,0.000,0.003,0.009,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.93,42.98,104.07,70.33,104.54,44.93,99.96,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.003,0.000,0.006, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.78,39.07,103.88,64.47,104.95,29.30,99.67,0.00,17.03,7683.52,20.40,
0.018,0.003,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.82,44.93,104.32,64.47,104.69,48.84,100.40,0.00,17.11,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.93,44.93,103.92,66.42,104.54,33.21,99.89,0.00,17.00,7568.25,20.37,
0.012,0.000,0.000,0.000,0.000,0.006, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,42.98,102.86,37.12,103.88,70.33,105.09,46.89,99.74,0.00,17.22,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.86,37.12,104.10,70.33,104.69,35.16,99.67,0.00,16.96,7554.58,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.78,33.21,103.92,66.42,104.51,48.84,100.15,0.00,17.33,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.82,42.98,104.36,64.47,104.91,29.30,99.78,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.68,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.82,33.21,103.99,70.33,104.58,56.65,99.67,0.00,16.92,7611.23,20.33,
0.003,0.000,0.000,0.000,0.003,0.006, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,60.56,102.82,44.93,103.92,66.42,104.51,35.16,100.26,0.00,17.07,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.82,42.98,104.14,66.42,104.80,52.75,99.85,0.00,16.92,7581.93,20.37,
0.000,0.000,0.000,0.012,0.003,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.86,44.93,103.92,64.47,104.58,39.07,99.71,0.00,17.11,7640.54,20.33,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.86,37.12,104.36,66.42,104.95,42.98,100.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.78,44.93,104.03,70.33,104.69,41.03,100.00,0.00,17.36,7642.49,20.44,
0.018,0.003,0.000,0.000,0.000,0.003, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.82,37.12,103.88,64.47,104.54,33.21,99.82,0.00,17.03,7540.90,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.93,39.07,104.07,66.42,105.05,39.07,99.71,0.00,16.89,7669.84,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.78,39.07,103.96,70.33,104.73,48.84,100.04,0.00,17.14,7597.56,20.40,
0.000,0.000,0.000,0.003,0.003,0.009, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.82,37.12,104.32,66.42,104.51,35.16,99.71,0.00,16.92,7568.25,20.37,
0.000,0.000,0.015,0.003,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.78,39.07,103.96,64.47,104.76,44.93,99.67,0.00,17.25,7624.91,20.33,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.71,33.21,103.81,70.33,104.51,31.26,100.11,0.00,16.92,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.78,39.07,104.21,60.56,104.98,27.35,99.78,0.00,17.25,7654.21,20.33,
0.012,0.000,0.000,0.000,0.000,0.003, ,182.60,181.00,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.86,39.07,103.88,64.47,104.58,41.03,99.67,0.00,17.03,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.75,33.21,104.36,66.42,104.51,31.26,100.37,0.00,17.14,7626.86,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.68,181.00,-3.35,-2.12,-1.02,-0.98 ,,60.56,102.86,37.12,103.99,70.33,105.02,41.03,99.93,0.00,17.03,7581.93,20.37,
0.021,0.003,0.009,0.000,0.000,0.003, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.82,37.12,103.85,76.19,104.54,29.30,99.71,0.00,16.92,7683.52,20.40,
0.009,0.003,0.000,0.000,0.003,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,56.65,102.82,39.07,104.14,66.42,104.51,46.89,100.11,0.00,17.14,7595.60,20.33,
0.000,0.000,0.000,0.003,0.000,0.012, ,182.36,180.76,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.75,37.12,103.85,72.28,105.09,29.30,99.85,0.00,16.92,7683.52,20.33,
0.000,0.000,0.015,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,62.52,102.75,39.07,103.88,72.28,104.62,50.79,99.71,0.00,17.29,7611.23,20.33,
0.015,0.000,0.000,0.006,0.000,0.000, ,182.44,180.92,-3.35,-2.12,-1.02,-0.98 ,,56.65,102.82,39.07,104.07,70.33,104.43,33.21,99.63,0.00,17.03,7552.63,20.33,
0.000,0.003,0.003,0.000,0.000,0.009, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.82,39.07,103.85,66.42,104.80,52.75,100.04,0.00,16.89,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.78,44.93,104.29,64.47,104.54,29.30,99.74,0.00,17.22,7540.90,20.40,
0.000,0.003,0.006,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.71,42.98,103.92,66.42,104.43,50.79,99.63,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.003,0.000,0.009, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,56.65,102.86,44.93,103.81,66.42,104.84,35.16,100.37,0.00,17.22,7554.58,20.37,
0.000,0.000,0.009,0.000,0.012,0.000, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.78,39.07,104.03,66.42,104.51,46.89,99.74,0.00,17.00,7669.84,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.52,180.92,-3.35,-1.87,-1.02,-0.98 ,,50.79,102.71,37.12,103.85,66.42,104.80,33.21,99.63,0.00,16.89,7581.93,20.33,
0.003,0.006,0.003,0.000,0.000,0.006, ,182.52,180.84,-3.35,-1.84,-1.02,-0.98 ,,48.84,102.82,37.12,104.25,64.47,104.62,46.89,100.07,0.00,17.03,7710.87,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.77,-1.02,-0.98 ,,44.93,102.75,42.98,103.85,64.47,104.43,35.16,99.82,0.00,16.89,7595.60,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.44,180.92,-3.35,-1.77,-1.02,-0.98 ,,39.07,102.71,37.12,103.77,58.61,104.91,50.79,99.63,0.00,17.11,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-1.87,-1.02,-0.98 ,,42.98,102.67,37.12,103.96,64.47,104.51,35.16,99.63,0.00,16.92,7624.91,20.33,
0.015,0.000,0.003,0.000,0.000,0.000, ,182.44,180.84,-3.35,-1.66,-1.02,-0.98 ,,54.70,102.82,37.12,103.85,62.52,104.47,56.65,99.96,0.00,16.92,7525.27,20.40,
0.000,0.000,0.000,0.003,0.000,0.012, ,182.44,180.92,-3.35,-1.66,-1.02,-0.98 ,,48.84,102.71,39.07,104.25,58.61,104.69,39.07,99.71,0.00,17.07,7640.54,20.40,
0.000,0.006,0.006,0.000,0.003,0.000, ,182.44,180.76,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.75,39.07,103.92,62.52,104.47,58.61,99.63,0.00,17.00,7540.90,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.84,-3.35,-1.59,-1.02,-0.98 ,,48.84,102.78,37.12,103.74,62.52,104.40,33.21,99.96,0.00,17.22,7683.52,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.36,180.76,-3.35,-1.73,-1.02,-0.98 ,,56.65,102.75,46.89,104.10,56.65,104.65,56.65,99.67,0.00,17.00,7611.23,20.33,
0.015,0.000,0.000,0.003,0.003,0.000, ,182.52,180.84,-3.35,-1.63,-1.02,-0.98 ,,48.84,102.75,42.98,103.81,56.65,104.43,35.16,99.60,0.00,17.22,7595.60,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.44,180.68,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.71,37.12,104.07,58.61,104.84,46.89,100.26,0.00,16.96,7669.84,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.52,180.84,-3.35,-1.49,-1.02,-0.98 ,,48.84,102.71,39.07,103.92,58.61,104.51,33.21,99.78,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.52,180.76,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.71,37.12,103.74,56.65,104.32,46.89,99.56,0.00,17.03,7683.52,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.64,44.93,104.14,62.52,104.65,41.03,99.56,0.00,16.92,7568.25,20.40,
0.006,0.000,0.000,0.003,0.000,0.006, ,182.20,180.84,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.71,42.98,103.81,56.65,104.40,50.79,99.82,0.00,17.11,7626.86,20.40,
0.000,0.012,0.015,0.003,0.000,0.000, ,182.36,180.76,-3.35,-1.42,-1.02,-0.98 ,,50.79,102.71,39.07,103.74,58.61,104.65,33.21,99.63,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.44,180.76,-3.35,-1.31,-1.02,-0.98 ,,50.79,102.75,44.93,103.96,56.65,104.51,56.65,99.56,0.00,17.18,7554.58,20.37,
0.000,0.000,0.006,0.009,0.000,0.000, ,182.36,180.76,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.71,48.84,103.77,56.65,104.40,39.07,99.89,0.00,17.00,7626.86,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.44,180.60,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.71,39.07,104.21,56.65,104.87,52.75,99.67,0.00,16.89,7568.25,20.33,
0.009,0.000,0.003,0.012,0.000,0.000, ,182.44,180.68,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.75,39.07,103.85,56.65,104.51,33.21,99.56,0.00,17.11,7710.87,20.33,
0.000,0.003,0.009,0.000,0.000,0.000, ,182.44,180.60,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.75,42.98,103.77,56.65,104.40,52.75,100.11,0.00,16.92,7595.60,20.33,
0.009,0.000,0.000,0.000,0.003,0.000, ,182.52,180.60,-3.35,-1.35,-1.02,-0.98 ,,39.07,102.64,39.07,104.07,58.61,104.84,35.16,99.71,0.00,17.29,7554.58,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.36,180.68,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.75,39.07,103.85,58.61,104.51,52.75,99.63,0.00,17.03,7611.23,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.36,180.52,-3.35,-1.42,-1.02,-0.98 ,,50.79,102.71,44.93,103.66,58.61,104.32,35.16,100.15,0.00,16.85,7554.58,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.52,180.60,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.75,48.84,103.96,56.65,104.80,52.75,99.82,0.00,17.07,7626.86,20.44,
0.006,0.006,0.003,0.000,0.000,0.000, ,182.36,180.52,-3.35,-1.42,-1.02,-0.98 ,,50.79,102.82,44.93,103.74,58.61,104.43,39.07,99.60,0.00,16.92,7581.93,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,182.52,180.60,-3.35,-1.31,-1.02,-0.98 ,,48.84,102.67,42.98,104.25,58.61,104.36,52.75,99.56,0.00,17.14,7683.52,20.37,
0.009,0.000,0.000,0.000,0.000,0.006, ,182.36,180.52,-3.35,-1.31,-1.02,-0.98 ,,54.70,102.67,44.93,103.81,52.75,104.51,41.03,100.04,0.00,16.92,7611.23,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.60,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.71,42.98,103.66,62.52,104.40,46.89,99.67,0.00,17.18,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.52,-3.35,-1.27,-1.02,-0.98 ,,50.79,102.71,44.93,103.96,58.61,104.73,41.03,99.52,0.00,16.92,7597.56,20.37,
0.006,0.000,0.003,0.000,0.006,0.003, ,182.36,180.52,-3.35,-1.35,-1.02,-0.98 ,,44.93,102.67,33.21,103.74,66.42,104.47,46.89,100.22,0.00,16.85,7554.58,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.20,180.52,-3.35,-1.31,-1.02,-0.98 ,,54.70,102.64,37.12,104.14,66.42,104.36,44.93,99.67,0.00,17.07,7626.86,20.40,
0.018,0.003,0.000,0.000,0.000,0.003, ,182.12,180.44,-3.35,-1.38,-1.02,-0.98 ,,42.98,102.67,37.12,103.74,64.47,104.69,52.75,99.52,0.00,16.96,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.31,-1.02,-0.98 ,,48.84,102.60,42.98,103.74,64.47,104.43,41.03,100.07,0.00,17.25,7710.87,20.33,
0.009,0.006,0.000,0.000,0.000,0.012, ,182.36,180.52,-3.35,-1.31,-1.02,-0.98 ,,44.93,102.71,42.98,103.85,58.61,104.32,56.65,99.74,0.00,17.03,7624.91,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.28,180.36,-3.35,-1.27,-1.02,-0.98 ,,50.79,102.64,48.84,103.70,62.52,104.58,41.03,99.52,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.44,-3.35,-1.24,-1.02,-0.98 ,,54.70,102.71,42.98,104.07,62.52,104.43,58.61,99.82,0.00,17.07,7640.54,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,180.36,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.75,37.12,103.70,64.47,104.65,39.07,99.74,0.00,16.89,7581.93,20.33,
0.012,0.000,0.009,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.38,-1.02,-0.98 ,,50.79,102.75,37.12,104.18,66.42,104.54,58.61,99.56,0.00,17.14,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.36,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.60,42.98,103.77,62.52,104.32,41.03,99.45,0.00,16.92,7568.25,20.40,
0.006,0.006,0.006,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.35,-1.02,-0.98 ,,44.93,102.71,39.07,103.74,66.42,104.73,58.61,99.96,0.00,17.14,7570.21,20.44,
0.012,0.000,0.000,0.009,0.000,0.000, ,182.20,180.28,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.64,37.12,103.96,70.33,104.43,41.03,99.52,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.60,37.12,103.66,70.33,104.32,58.61,99.52,0.00,17.22,7554.58,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.42,-1.02,-0.98 ,,54.70,102.71,39.07,104.18,72.28,104.54,41.03,99.85,0.00,17.00,7667.89,20.33,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.64,37.12,103.81,78.14,104.40,56.65,99.60,0.00,16.89,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.20,-3.35,-1.49,-1.02,-0.98 ,,54.70,102.67,42.98,103.63,72.28,104.80,39.07,99.49,0.00,17.11,7710.87,20.33,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.36,180.36,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.60,37.12,103.96,82.05,104.40,52.75,100.29,0.00,16.96,7581.93,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.45,-1.02,-0.98 ,,50.79,102.64,44.93,103.74,76.19,104.32,39.07,99.67,0.00,17.29,7554.58,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.36,180.11,-3.35,-1.45,-1.02,-0.98 ,,50.79,102.71,39.07,104.07,78.14,104.65,52.75,99.52,0.00,17.03,7611.23,20.40,
0.003,0.000,0.000,0.000,0.006,0.000, ,182.12,180.11,-3.35,-1.49,-1.02,-0.98 ,,39.07,102.64,31.26,103.81,82.05,104.36,35.16,100.07,0.00,16.92,7540.90,20.40,
0.000,0.000,0.006,0.006,0.000,0.000, ,182.20,180.20,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.67,39.07,103.63,72.28,104.25,50.79,99.67,0.00,17.14,7669.84,20.37,
0.000,0.000,0.000,0.000,0.006,0.000, ,182.36,180.11,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.49,42.98,103.96,72.28,104.54,35.16,99.49,0.00,16.92,7581.93,20.33,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.20,180.03,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.60,42.98,103.74,76.19,104.29,62.52,99.49,0.00,17.25,7697.19,20.33,
0.006,0.000,0.000,0.000,0.000,0.009, ,182.20,180.11,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.60,48.84,103.74,72.28,104.73,44.93,99.78,0.00,16.96,7595.60,20.29,
0.000,0.000,0.000,0.006,0.003,0.000, ,182.20,180.20,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.64,42.98,103.88,76.19,104.47,56.65,99.56,0.00,17.18,7568.25,20.33,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.20,180.11,-3.35,-1.49,-1.02,-0.98 ,,48.84,102.71,39.07,103.59,72.28,104.32,39.07,99.45,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.11,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.60,42.98,104.10,78.14,104.62,60.56,100.04,0.00,16.92,7540.90,20.40,
0.015,0.000,0.000,0.003,0.000,0.023, ,182.28,179.95,-2.47,-0.96,-1.02,-0.98 ,,50.79,102.71,48.84,103.63,72.28,104.32,46.89,99.56,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.006,0.009,0.000, ,182.12,180.03,-0.70,-0.29,-0.70,-0.91 ,,42.98,102.56,42.98,103.63,78.14,104.18,58.61,99.45,0.00,16.96,7540.90,20.44,
0.003,0.000,0.009,0.000,0.000,0.000, ,182.36,180.03,0.34,-0.04,-0.07,-0.11 ,,44.93,102.71,39.07,103.81,66.42,104.47,41.03,99.93,0.00,17.33,7656.17,20.40,
0.012,0.000,0.015,0.000,0.000,0.000, ,182.20,179.95,-0.22,-0.15,-0.21,-0.21 ,,39.07,102.56,37.12,103.59,72.28,104.18,56.65,99.45,0.00,17.07,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,180.11,0.10,-0.01,-0.07,0.00 ,,37.12,102.49,37.12,104.14,72.28,104.73,46.89,99.49,17.58,16.96,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,180.11,0.10,-0.11,-0.21,-0.21 ,,37.12,102.49,37.12,103.77,76.19,104.40,52.75,100.22,0.00,17.11,7583.88,20.40,
0.006,0.000,0.012,0.000,0.000,0.000, ,182.12,179.95,0.10,-0.01,-0.04,-0.04 ,,44.93,102.60,39.07,103.59,70.33,104.25,41.03,99.67,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.003,0.000,0.006, ,182.36,179.95,0.10,-0.11,-0.11,-0.14 ,,42.98,102.56,42.98,103.92,70.33,104.69,56.65,99.45,0.00,17.22,7611.23,20.40,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.12,179.95,0.18,-0.08,-0.04,-0.04 ,,48.84,102.60,44.93,103.63,70.33,104.36,46.89,99.45,0.00,17.03,7554.58,20.40,
0.000,0.000,0.009,0.003,0.000,0.000, ,182.28,179.87,0.18,0.03,0.07,0.04 ,,44.93,102.64,37.12,103.92,68.38,104.25,52.75,99.89,0.00,17.29,7599.51,20.48,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,0.18,-0.01,-0.07,-0.07 ,,37.12,102.60,37.12,103.77,66.42,104.58,41.03,99.52,0.00,17.00,7556.53,20.44,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.20,179.87,0.10,0.03,0.00,-0.04 ,,48.84,102.56,44.93,103.59,64.47,104.25,52.75,99.41,0.00,17.00,7669.84,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.95,0.18,0.03,-0.07,0.07 ,,44.93,102.60,44.93,104.03,68.38,104.18,41.03,100.15,0.00,17.11,7597.56,20.37,
0.000,0.000,0.000,0.000,0.003,0.000, ,182.12,179.79,0.26,-0.01,-0.04,-0.07 ,,39.07,102.56,39.07,103.70,70.33,104.65,50.79,99.63,0.00,17.00,7712.82,20.37,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.12,180.03,0.18,-0.01,0.00,0.00 ,,42.98,102.49,37.12,103.55,68.38,104.32,44.93,99.41,0.00,17.40,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.79,0.18,-0.04,-0.07,0.07 ,,48.84,102.56,39.07,103.88,64.47,104.21,58.61,99.93,0.00,17.07,7540.90,20.44,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.20,179.79,-0.70,-0.22,-0.25,-0.28 ,,39.07,102.67,42.98,103.63,62.52,104.47,39.07,99.67,0.00,17.00,7626.86,20.44,
0.012,0.000,0.003,0.000,0.000,0.000, ,182.36,179.95,-0.94,-0.36,-0.46,-0.49 ,,42.98,102.53,39.07,103.59,68.38,104.18,58.61,99.41,0.00,17.18,7556.53,20.48,
0.000,0.003,0.006,0.000,0.000,0.000, ,182.28,179.87,-0.14,-0.04,-0.04,-0.04 ,,44.93,102.60,44.93,103.74,58.61,104.14,41.03,99.34,0.00,17.00,7613.19,20.44,
0.006,0.000,0.006,0.006,0.003,0.006, ,182.20,179.87,-0.54,-0.22,-0.21,-0.25 ,,44.93,102.49,42.98,103.63,62.52,104.43,58.61,99.85,0.00,17.29,7556.53,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.04,179.87,-0.30,-0.11,-0.04,0.00 ,,42.98,102.60,37.12,103.96,64.47,104.25,39.07,99.52,0.00,17.03,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.28,179.79,-0.46,-0.15,-0.21,-0.14 ,,39.07,102.53,37.12,103.59,64.47,104.54,58.61,99.34,0.00,16.92,7583.88,20.40,
0.006,0.000,0.003,0.012,0.000,0.003, ,182.20,179.79,-0.38,-0.08,-0.11,-0.11 ,,42.98,102.49,39.07,103.59,64.47,104.29,42.98,100.11,0.00,17.14,7712.82,20.40,
0.006,0.006,0.003,0.000,0.000,0.000, ,182.20,179.79,-0.46,-0.08,-0.14,-0.04 ,,39.07,102.53,33.21,103.77,64.47,104.25,46.89,99.56,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.012,0.009,0.009, ,182.20,179.87,-0.62,-0.08,-0.18,-0.18 ,,44.93,102.60,44.93,103.59,64.47,104.43,41.03,99.41,0.00,17.14,7656.17,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.28,179.95,-0.78,-0.18,-0.25,-0.14 ,,42.98,102.49,39.07,103.99,64.47,104.14,50.79,99.89,0.00,17.03,7599.51,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-0.70,-0.11,-0.25,-0.21 ,,50.79,102.56,44.93,103.66,52.75,104.69,39.07,99.60,0.00,17.14,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-1.18,-0.25,-0.28,-0.28 ,,48.84,102.60,44.93,103.52,56.65,104.36,52.75,99.41,0.00,17.11,7626.86,20.44,
0.000,0.003,0.003,0.000,0.000,0.000, ,182.12,179.71,-1.42,-0.33,-0.39,-0.39 ,,37.12,102.56,37.12,103.74,58.61,104.21,35.16,99.38,0.00,17.00,7570.21,20.44,
0.009,0.003,0.000,0.006,0.000,0.000, ,182.12,179.71,-1.18,-0.25,-0.28,-0.28 ,,44.93,102.53,42.98,103.55,56.65,104.51,52.75,99.85,0.00,17.33,7683.52,20.40,
0.021,0.000,0.003,0.000,0.000,0.000, ,182.12,179.87,-1.50,-0.36,-0.42,-0.46 ,,37.12,102.56,42.98,103.92,52.75,104.43,35.16,99.49,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-1.42,-0.33,-0.35,-0.39 ,,37.12,102.53,48.84,103.59,50.79,104.25,50.79,99.38,0.00,17.25,7683.52,20.40,
0.009,0.000,0.012,0.006,0.000,0.000, ,182.28,179.71,-1.50,-0.29,-0.32,-0.35 ,,39.07,102.45,31.26,103.48,58.61,104.65,39.07,99.74,0.00,17.14,7626.86,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.36,179.95,-1.98,-0.47,-0.56,-0.49 ,,44.93,102.45,37.12,103.74,58.61,104.32,50.79,99.45,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.79,-2.06,-0.50,-0.53,-0.63 ,,44.93,102.64,44.93,103.59,58.61,104.14,35.16,99.41,0.00,17.18,7628.82,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,179.87,-2.06,-0.57,-0.63,-0.67 ,,44.93,102.45,39.07,104.10,56.65,104.51,46.89,100.07,0.00,17.00,7556.53,20.48,
0.000,0.000,0.006,0.006,0.000,0.000, ,182.20,179.79,-2.31,-0.57,-0.70,-0.67 ,,39.07,102.53,44.93,103.63,58.61,104.18,39.07,99.56,0.00,17.11,7699.15,20.44,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.20,179.87,-2.39,-0.68,-0.60,-0.67 ,,44.93,102.38,42.98,103.52,64.47,104.14,50.79,99.34,0.00,17.07,7572.16,20.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.20,179.87,-2.87,-0.61,-0.77,-0.81 ,,48.84,102.56,42.98,103.99,58.61,104.40,35.16,99.74,0.00,17.33,7568.25,20.40,
0.003,0.006,0.006,0.012,0.000,0.000, ,182.20,179.79,-2.87,-0.71,-0.70,-0.70 ,,48.84,102.56,39.07,103.55,62.52,104.18,46.89,99.63,0.00,17.07,7654.21,20.37,
0.003,0.000,0.000,0.003,0.003,0.000, ,182.28,179.87,-2.79,-0.82,-0.77,-0.88 ,,44.93,102.42,37.12,103.52,62.52,104.69,33.21,99.41,0.00,17.29,7583.88,20.40,
0.000,0.000,0.003,0.000,0.003,0.000, ,182.28,179.87,-3.35,-0.82,-0.91,-0.98 ,,44.93,102.49,44.93,103.77,66.42,104.36,50.79,99.63,0.00,17.11,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.012, ,182.20,179.79,-3.35,-0.89,-1.02,-0.98 ,,54.70,102.60,39.07,103.59,64.47,104.21,39.07,99.63,0.00,17.03,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.12,179.95,-3.35,-0.92,-1.02,-0.98 ,,48.84,102.45,42.98,103.52,66.42,104.62,46.89,99.41,0.00,17.25,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,179.87,-3.35,-1.03,-1.02,-0.98 ,,48.84,102.49,44.93,103.77,64.47,104.25,35.16,99.30,0.00,17.07,7570.21,20.48,
0.012,0.000,0.000,0.006,0.000,0.000, ,182.36,179.87,-3.35,-1.10,-1.02,-0.98 ,,54.70,102.56,50.79,103.55,64.47,104.07,46.89,99.85,0.00,17.00,7542.86,20.51,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.04,180.03,-3.35,-1.03,-1.02,-0.98 ,,44.93,102.56,39.07,103.96,64.47,104.51,33.21,99.45,0.00,17.22,7613.19,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.12,179.87,-3.35,-1.03,-1.02,-0.98 ,,50.79,102.49,44.93,103.63,62.52,104.21,41.03,99.38,0.00,17.07,7570.21,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.06,-1.02,-0.98 ,,42.98,102.45,39.07,103.52,68.38,104.10,35.16,99.96,0.00,17.25,7656.17,20.44,
0.012,0.000,0.000,0.003,0.000,0.000, ,182.20,179.87,-3.35,-1.20,-1.02,-0.98 ,,44.93,102.49,48.84,103.66,64.47,104.36,46.89,99.63,0.00,17.07,7583.88,20.40,
0.000,0.000,0.018,0.000,0.000,0.000, ,182.36,179.95,-3.35,-1.27,-1.02,-0.98 ,,44.93,102.60,37.12,103.52,64.47,104.18,29.30,99.41,0.00,17.29,7685.47,20.44,
0.018,0.000,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.24,-1.02,-0.98 ,,42.98,102.56,33.21,103.77,66.42,104.65,44.93,99.78,0.00,17.03,7556.53,20.48,
0.000,0.000,0.000,0.003,0.006,0.000, ,182.36,179.95,-3.35,-1.17,-1.02,-0.98 ,,50.79,102.38,37.12,103.55,64.47,104.25,35.16,99.56,0.00,17.33,7671.79,20.51,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.12,180.11,-3.35,-1.20,-1.02,-0.98 ,,44.93,102.42,37.12,103.99,68.38,104.10,41.03,99.38,0.00,17.07,7572.16,20.51,
0.000,0.000,0.003,0.003,0.000,0.000, ,182.28,180.03,-3.35,-1.45,-1.02,-0.98 ,,50.79,102.56,37.12,103.63,64.47,104.51,39.07,99.30,0.00,17.00,7570.21,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.20,179.95,-3.35,-1.42,-1.02,-0.98 ,,50.79,102.45,44.93,103.48,64.47,104.21,46.89,99.71,0.00,17.14,7626.86,20.40,
0.006,0.000,0.000,0.003,0.000,0.006, ,182.36,179.87,-3.35,-1.38,-1.02,-0.98 ,,54.70,102.45,39.07,103.85,64.47,104.10,35.16,99.49,0.00,17.03,7583.88,20.40,
0.000,0.000,0.006,0.003,0.000,0.000, ,182.44,179.95,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.56,42.98,103.48,62.52,104.36,44.93,99.34,0.00,17.33,7626.86,20.44,
0.006,0.000,0.000,0.000,0.000,0.003, ,182.28,179.87,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.45,37.12,103.96,64.47,104.14,46.89,99.74,0.00,17.11,7597.56,20.37,
0.006,0.000,0.009,0.006,0.000,0.000, ,182.28,179.95,-3.35,-1.56,-1.02,-0.98 ,,54.70,102.60,48.84,103.52,62.52,104.62,39.07,99.38,0.00,17.00,7683.52,20.40,
0.021,0.000,0.000,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.45,42.98,103.52,64.47,104.21,35.16,99.34,0.00,17.25,7556.53,20.48,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.28,180.03,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.45,44.93,103.66,58.61,104.18,41.03,99.89,0.00,17.03,7699.15,20.44,
0.015,0.003,0.015,0.000,0.000,0.000, ,182.28,179.95,-3.35,-1.38,-1.02,-0.98 ,,42.98,102.38,33.21,103.48,62.52,104.43,29.30,99.41,0.00,17.33,7599.51,20.44,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.20,180.03,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.45,33.21,103.92,68.38,104.18,50.79,99.34,17.58,17.03,7540.90,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,182.36,180.03,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.42,44.93,103.55,64.47,104.10,33.21,99.52,0.00,17.29,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.36,180.20,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.45,33.21,103.48,64.47,104.32,46.89,99.63,0.00,17.07,7583.88,20.40,
0.003,0.003,0.000,0.000,0.000,0.000, ,182.28,180.03,-3.35,-1.49,-1.02,-0.98 ,,42.98,102.42,37.12,103.66,68.38,104.14,33.21,99.34,0.00,17.00,7742.12,20.40,
0.003,0.000,0.000,0.000,0.000,0.003, ,182.36,180.11,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.45,44.93,103.48,64.47,104.62,50.79,99.67,0.00,17.18,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.49,-1.02,-0.98 ,,48.84,102.45,39.07,103.88,64.47,104.21,33.21,99.56,0.00,17.07,7556.53,20.48,
0.012,0.000,0.000,0.003,0.000,0.000, ,182.36,180.11,-3.35,-1.52,-1.02,-0.98 ,,42.98,102.56,39.07,103.52,62.52,104.14,52.75,99.38,0.00,17.25,7599.51,20.48,
0.009,0.000,0.000,0.000,0.000,0.009, ,182.20,180.03,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.42,42.98,103.48,64.47,104.47,39.07,99.27,0.00,17.07,7570.21,20.44,
0.003,0.000,0.003,0.000,0.000,0.000, ,182.36,180.20,-3.35,-1.56,-1.02,-0.98 ,,44.93,102.45,44.93,103.66,62.52,104.21,56.65,99.71,0.00,17.03,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.11,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.49,44.93,103.52,64.47,104.07,35.16,99.38,0.00,17.22,7556.53,20.48,
0.003,0.000,0.006,0.000,0.000,0.000, ,182.44,180.11,-3.35,-1.56,-1.02,-0.98 ,,48.84,102.38,31.26,103.96,64.47,104.32,56.65,99.23,0.00,17.00,7699.15,20.40,
0.006,0.000,0.000,0.000,0.000,0.003, ,182.36,180.11,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.38,39.07,103.59,68.38,104.14,35.16,99.82,0.00,17.29,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.28,-3.35,-1.56,-1.02,-0.98 ,,48.84,102.49,42.98,103.48,68.38,104.10,56.65,99.41,0.00,17.07,7712.82,20.40,
0.003,0.000,0.015,0.000,0.000,0.000, ,182.52,180.28,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.38,39.07,103.85,68.38,104.29,39.07,99.30,0.00,17.11,7613.19,20.44,
0.000,0.000,0.021,0.000,0.000,0.000, ,182.44,180.28,-3.35,-1.52,-1.02,-0.98 ,,50.79,102.45,44.93,103.48,68.38,104.03,56.65,99.93,0.00,17.07,7568.25,20.40,
0.000,0.000,0.003,0.000,0.006,0.000, ,182.44,180.20,-3.35,-1.52,-1.02,-0.98 ,,50.79,102.38,48.84,103.44,62.52,104.43,41.03,99.49,0.00,17.00,7613.19,20.44,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.44,180.20,-3.35,-1.66,-1.02,-0.98 ,,50.79,102.49,44.93,103.74,62.52,104.18,58.61,99.34,0.00,17.14,7570.21,20.44,
0.000,0.000,0.012,0.012,0.000,0.000, ,182.36,180.20,-3.35,-1.56,-1.02,-0.98 ,,48.84,102.45,42.98,103.37,62.52,103.99,39.07,99.23,0.00,17.00,7656.17,20.40,
0.012,0.000,0.009,0.000,0.000,0.000, ,182.44,180.36,-3.35,-1.56,-1.02,-0.98 ,,44.93,102.38,39.07,103.92,66.42,104.40,58.61,99.67,0.00,17.14,7556.53,20.48,
0.003,0.000,0.000,0.003,0.000,0.000, ,182.44,180.20,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.42,39.07,103.52,62.52,104.10,39.07,99.34,0.00,17.03,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.36,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.49,37.12,103.41,62.52,104.32,62.52,99.27,0.00,17.29,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.36,-3.35,-1.56,-1.02,-0.98 ,,41.03,102.34,33.21,103.63,68.38,104.18,41.03,99.63,0.00,17.03,7640.54,20.40,
0.006,0.009,0.006,0.003,0.000,0.000, ,182.36,180.36,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.38,44.93,103.44,62.52,104.10,62.52,99.30,0.00,17.00,7599.51,20.44,
0.000,0.000,0.000,0.000,0.006,0.015, ,182.36,180.44,-3.35,-1.45,-1.02,-0.98 ,,50.79,102.45,44.93,103.85,64.47,104.47,46.89,99.27,0.00,17.25,7540.90,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.36,180.44,-3.35,-1.35,-1.02,-0.98 ,,42.98,102.45,39.07,103.44,64.47,104.14,56.65,99.85,0.00,17.03,7613.19,20.44,
0.015,0.000,0.000,0.000,0.006,0.012, ,182.44,180.36,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.42,39.07,103.37,62.52,104.07,46.89,99.34,0.00,17.33,7570.21,20.44,
0.006,0.000,0.000,0.006,0.000,0.000, ,182.52,180.36,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.38,37.12,103.63,64.47,104.32,35.16,99.23,0.00,17.14,7669.84,20.44,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,180.44,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.42,48.84,103.44,58.61,104.10,46.89,99.96,0.00,17.00,7556.53,20.48,
0.000,0.006,0.009,0.000,0.000,0.000, ,182.52,180.44,-3.35,-1.42,-1.02,-0.98 ,,44.93,102.42,37.12,103.92,62.52,104.14,35.16,99.41,0.00,17.14,7726.50,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.52,180.36,-3.35,-1.38,-1.02,-0.98 ,,44.93,102.23,37.12,103.44,64.47,104.14,50.79,99.19,0.00,16.96,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.44,180.44,-3.35,-1.38,-1.02,-0.98 ,,50.79,102.42,39.07,103.44,62.52,104.07,39.07,99.23,0.00,17.22,7669.84,20.44,
0.000,0.000,0.009,0.000,0.003,0.000, ,182.28,180.60,-3.35,-1.38,-1.02,-0.98 ,,50.79,102.42,48.84,103.63,62.52,104.43,52.75,99.67,0.00,17.00,7599.51,20.44,
0.000,0.000,0.000,0.000,0.006,0.000, ,182.44,180.68,-3.35,-1.17,-1.02,-0.98 ,,50.79,102.49,37.12,103.52,68.38,104.21,39.07,99.41,0.00,17.18,7554.58,20.40,
0.012,0.000,0.000,0.006,0.000,0.000, ,182.44,180.44,-3.35,-1.20,-1.02,-0.98 ,,56.65,102.38,39.07,103.96,76.19,104.10,46.89,99.30,0.00,17.00,7613.19,20.48,
0.000,0.000,0.000,0.003,0.000,0.009, ,182.44,180.60,-3.35,-1.42,-1.02,-0.98 ,,72.28,102.38,48.84,103.59,78.14,104.36,35.16,99.71,0.00,17.03,7527.23,20.48,
0.000,0.000,0.015,0.003,0.000,0.000, ,182.60,180.76,-3.35,-1.35,-1.02,-0.98 ,,66.42,102.53,50.79,103.37,76.19,104.07,50.79,99.30,0.00,17.18,7699.15,20.48,
0.015,0.003,0.012,0.000,0.000,0.000, ,182.44,180.52,-3.35,-1.45,-1.02,-0.98 ,,50.79,102.38,37.12,103.70,70.33,104.47,39.07,99.27,0.00,17.07,7599.51,20.44,
0.006,0.000,0.000,0.003,0.006,0.000, ,182.44,180.76,-3.35,-1.38,-1.02,-0.98 ,,56.65,102.42,39.07,103.52,72.28,104.14,52.75,100.00,0.00,17.36,7568.25,20.40,
0.000,0.003,0.000,0.006,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,56.65,102.45,42.98,103.55,76.19,104.07,41.03,99.52,0.00,17.11,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.42,37.12,103.59,72.28,104.51,56.65,99.30,0.00,17.00,7581.93,20.37,
0.003,0.000,0.003,0.009,0.006,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.34,39.07,103.44,72.28,104.10,39.07,99.23,0.00,17.07,7669.84,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,60.56,102.34,48.84,103.77,74.24,103.99,56.65,99.60,0.00,16.92,7556.53,20.44,
0.009,0.000,0.000,0.003,0.012,0.006, ,182.44,180.60,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.45,42.98,103.44,78.14,104.32,39.07,99.30,0.00,17.11,7669.84,20.44,
0.006,0.000,0.006,0.000,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.38,44.93,103.37,72.28,104.10,62.52,99.23,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.38,39.07,103.55,76.19,103.96,44.93,99.49,0.00,17.18,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.31,39.07,103.41,76.19,104.36,56.65,99.30,0.00,17.00,7599.51,20.44,
0.000,0.000,0.000,0.003,0.000,0.003, ,182.68,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.45,39.07,103.77,76.19,104.03,39.07,99.19,0.00,17.25,7568.25,20.40,
0.000,0.000,0.003,0.009,0.000,0.000, ,182.52,180.68,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.31,39.07,103.41,76.19,103.96,56.65,99.96,0.00,17.03,7611.23,20.37,
0.006,0.000,0.006,0.006,0.006,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.42,37.12,103.41,72.28,104.29,39.07,99.41,0.00,17.22,7568.25,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.38,37.12,103.59,72.28,104.03,62.52,99.23,0.00,17.03,7654.21,20.37,
0.018,0.003,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.42,33.21,103.41,72.28,104.25,35.16,99.19,0.00,16.92,7568.25,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.27,42.98,103.81,72.28,104.10,56.65,99.52,0.00,17.36,7697.19,20.37,
0.018,0.012,0.000,0.003,0.000,0.000, ,182.60,180.76,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.34,39.07,103.52,76.19,103.96,41.03,99.30,0.00,17.07,7597.56,20.40,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.38,44.93,103.30,70.33,104.36,58.61,99.16,0.00,16.92,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.34,42.98,103.63,70.33,104.07,39.07,99.63,0.00,17.11,7611.23,20.40,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.38,37.12,103.41,74.24,103.99,58.61,99.27,0.00,17.00,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.38,42.98,103.88,70.33,104.21,41.03,99.23,0.00,17.18,7626.86,20.40,
0.000,0.000,0.000,0.009,0.000,0.006, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.34,37.12,103.44,74.24,103.99,56.65,99.34,0.00,16.96,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.31,33.21,103.30,64.47,104.40,39.07,99.49,0.00,17.25,7683.52,20.33,
0.006,0.000,0.012,0.006,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.27,42.98,103.66,76.19,104.10,58.61,99.23,0.00,17.00,7554.58,20.40,
0.003,0.000,0.000,0.006,0.000,0.003, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.31,37.12,103.37,74.24,103.92,35.16,99.16,0.00,16.89,7697.19,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.31,42.98,103.77,66.42,104.36,56.65,99.45,0.00,17.07,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.34,33.21,103.48,72.28,104.07,35.16,99.16,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.27,39.07,103.30,74.24,103.96,58.61,99.19,0.00,17.25,7611.23,20.37,
0.006,0.000,0.015,0.000,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.31,37.12,103.66,72.28,104.21,39.07,99.52,0.00,17.03,7581.93,20.33,
0.000,0.000,0.000,0.012,0.000,0.006, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.27,39.07,103.37,72.28,104.03,56.65,99.19,0.00,16.89,7654.21,20.33,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.27,39.07,103.41,72.28,104.07,39.07,99.16,0.00,17.11,7568.25,20.33,
0.003,0.000,0.003,0.009,0.000,0.003, ,182.60,181.00,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.34,31.26,103.52,72.28,104.07,50.79,99.85,0.00,16.96,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.44,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.38,39.07,103.41,68.38,103.99,39.07,99.41,0.00,17.18,7556.53,20.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.60,180.92,-3.35,-2.12,-1.02,-0.98 ,,48.84,102.34,33.21,103.74,72.28,104.36,44.93,99.16,0.00,16.92,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.23,33.21,103.44,70.33,104.14,41.03,99.74,0.00,17.25,7597.56,20.37,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.60,181.00,-3.35,-2.12,-1.02,-0.98 ,,54.70,102.34,39.07,103.33,64.47,103.96,44.93,99.30,0.00,17.00,7581.93,20.37,
0.006,0.003,0.000,0.000,0.000,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.27,39.07,103.52,66.42,104.36,39.07,99.12,0.00,17.18,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.36,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.27,42.98,103.37,62.52,104.07,33.21,99.16,0.00,17.07,7554.58,20.37,
0.000,0.003,0.000,0.006,0.000,0.015, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.27,37.12,103.70,64.47,103.88,50.79,99.49,0.00,16.89,7611.23,20.33,
0.000,0.000,0.003,0.000,0.006,0.000, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.27,42.98,103.48,58.61,104.10,33.21,99.16,0.00,17.18,7554.58,20.37,
0.006,0.006,0.000,0.000,0.000,0.009, ,182.60,180.84,-3.35,-2.12,-1.02,-0.98 ,,31.26,102.23,42.98,103.26,58.61,103.92,41.03,99.12,0.00,16.96,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,42.98,102.20,33.21,103.55,58.61,104.32,35.16,99.63,0.00,17.07,7554.58,20.40,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.60,180.68,-3.35,-2.12,-1.02,-0.98 ,,42.98,102.20,37.12,103.26,62.52,103.99,39.07,99.16,0.00,17.07,7683.52,20.37,
0.000,0.000,0.000,0.006,0.009,0.003, ,182.44,180.92,-3.35,-1.38,-1.02,-0.98 ,,41.03,102.31,37.12,103.41,58.61,103.85,29.30,99.08,0.00,17.00,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.60,180.76,-3.35,-1.59,-1.02,-0.98 ,,44.93,102.34,27.35,103.48,68.38,104.25,39.07,99.74,0.00,17.11,7669.84,20.37,
0.006,0.000,0.012,0.000,0.000,0.000, ,182.60,180.92,-3.35,-1.73,-1.02,-0.98 ,,44.93,102.27,33.21,103.30,62.52,103.99,33.21,99.38,0.00,16.92,7611.23,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,182.52,180.68,-3.35,-1.73,-1.02,-0.98 ,,54.70,102.23,44.93,103.59,64.47,103.92,41.03,99.19,0.00,17.18,7554.58,20.37,
0.000,0.000,0.000,0.003,0.009,0.003, ,182.68,180.92,-3.35,-1.63,-1.02,-0.98 ,,48.84,102.34,39.07,103.37,58.61,104.10,33.21,99.16,0.00,16.96,7654.21,20.33,
0.003,0.009,0.000,0.000,0.000,0.000, ,182.36,180.76,-3.35,-1.73,-1.02,-0.98 ,,48.84,102.27,42.98,103.66,58.61,103.92,35.16,99.63,0.00,17.25,7581.93,20.37,
0.000,0.000,0.015,0.000,0.000,0.015, ,182.60,180.84,-3.35,-1.77,-1.02,-0.98 ,,48.84,102.27,37.12,103.44,58.61,103.92,44.93,99.19,0.00,17.00,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-1.66,-1.02,-0.98 ,,48.84,102.42,39.07,103.52,56.65,104.47,35.16,99.30,0.00,16.70,7636.63,20.18,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.52,180.76,-3.35,-2.12,-1.02,-0.98 ,,50.79,102.42,44.93,103.63,68.38,103.99,39.07,99.56,0.00,17.00,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.52,180.92,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.23,33.21,103.33,62.52,104.40,44.93,99.41,0.00,16.89,7595.60,20.33,
0.009,0.003,0.000,0.000,0.000,0.044, ,182.44,180.68,-3.35,-2.12,-1.02,-0.98 ,,44.93,102.27,33.21,103.48,62.52,104.07,39.07,99.19,0.00,16.85,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.141, ,182.44,180.76,-3.35,-2.12,-1.02,-0.98 ,,42.98,102.23,37.12,103.37,62.52,103.88,39.07,99.05,0.00,17.11,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.229, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,41.03,102.16,37.12,103.26,56.65,104.36,52.75,99.52,0.00,16.96,7552.63,20.33,
0.003,0.000,0.000,0.000,0.000,0.334, ,182.52,180.84,-3.35,-2.12,-1.02,-0.98 ,,41.03,102.16,33.21,103.48,58.61,103.92,35.16,99.16,0.00,17.11,7740.17,20.26,
0.015,0.015,0.000,0.000,0.000,0.440, ,182.52,180.68,-3.35,-1.84,-1.02,-0.98 ,,44.93,102.27,33.21,103.33,52.75,103.88,41.03,99.08,0.00,16.96,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.545, ,182.52,180.68,-3.35,-1.66,-1.02,-0.98 ,,42.98,102.20,42.98,103.63,52.75,104.10,41.03,99.60,0.00,17.25,7568.25,20.33,
0.003,0.000,0.000,0.000,0.000,0.665, ,182.52,180.68,-3.35,-1.80,-1.02,-0.98 ,,37.12,102.23,37.12,103.41,56.65,103.92,35.16,99.23,0.00,17.03,7611.23,20.37,
0.003,0.000,0.000,0.000,0.000,0.762, ,182.52,180.76,-3.35,-1.52,-1.02,-0.98 ,,42.98,102.20,33.21,103.26,52.75,104.36,35.16,99.08,0.00,17.00,7538.95,20.37,
0.009,0.000,0.000,0.000,0.000,0.879, ,182.44,180.52,-3.35,-1.77,-1.02,-0.98 ,,41.03,102.16,33.21,103.59,52.75,103.92,27.35,99.74,0.00,17.00,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.996, ,182.52,180.68,-3.35,-1.70,-1.02,-0.98 ,,48.84,102.31,42.98,103.33,52.75,103.85,41.03,99.27,0.00,16.89,7552.63,20.33,
0.003,0.000,0.000,0.003,0.000,1.117, ,182.44,180.76,-3.35,-1.77,-1.02,-0.98 ,,41.03,102.34,37.12,103.19,56.65,104.25,35.16,99.16,17.58,17.11,7710.87,20.29,
0.003,0.000,0.000,0.000,0.000,1.234, ,182.44,180.84,-3.35,-1.70,-1.02,-0.98 ,,44.93,102.20,39.07,103.48,56.65,103.96,41.03,99.71,0.00,16.96,7595.60,20.29,
0.012,0.003,0.003,0.009,0.000,1.328, ,182.44,180.68,-3.35,-1.59,-1.02,-0.98 ,,50.79,102.27,37.12,103.26,56.65,103.88,33.21,99.23,0.00,16.85,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,1.445, ,182.44,180.68,-3.35,-1.59,-1.02,-0.98 ,,44.93,102.20,37.12,103.63,56.65,104.18,50.79,99.12,17.58,17.07,7581.93,20.33,
0.015,0.003,0.000,0.000,0.000,1.545, ,182.44,180.76,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.20,39.07,103.37,58.61,103.92,35.16,99.08,0.00,16.92,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,1.641, ,182.44,180.60,-3.35,-1.56,-1.02,-0.98 ,,50.79,102.23,39.07,103.30,56.65,103.85,56.65,99.63,0.00,17.22,7611.23,20.37,
0.009,0.000,0.000,0.000,0.000,1.773, ,182.36,180.60,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.31,33.21,103.59,58.61,104.21,39.07,99.19,0.00,16.92,7554.58,20.37,
0.006,0.000,0.000,0.000,0.000,1.876, ,182.44,180.52,-3.35,-1.52,-1.02,-0.98 ,,41.03,102.16,33.21,103.26,52.75,103.96,52.75,99.05,0.00,17.18,7654.21,20.37,
0.000,0.000,0.000,0.000,0.000,1.978, ,182.28,180.68,-3.35,-1.42,-1.02,-0.98 ,,42.98,102.23,33.21,103.26,62.52,104.21,35.16,99.45,0.00,17.00,7568.25,20.37,
0.018,0.000,0.000,0.000,0.000,2.093, ,182.36,180.60,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.16,39.07,103.37,58.61,103.92,52.75,99.08,0.00,17.00,7710.87,20.33,
0.006,0.000,0.000,0.000,0.000,2.198, ,182.36,180.44,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.20,39.07,103.30,56.65,103.85,35.16,99.05,0.00,17.00,7581.93,20.29,
0.003,0.000,0.000,0.003,0.000,2.312, ,182.28,180.44,-3.35,-1.42,-1.02,-0.98 ,,42.98,102.16,33.21,103.55,56.65,104.10,46.89,99.85,0.00,16.85,7611.23,20.33,
0.000,0.000,0.000,0.000,0.003,2.415, ,182.36,180.52,-3.35,-1.42,-1.02,-0.98 ,,42.98,102.12,33.21,103.33,56.65,103.92,41.03,99.27,0.00,17.07,7624.91,20.33,
0.018,0.000,0.006,0.000,0.000,2.488, ,182.36,180.52,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.16,39.07,103.22,56.65,103.74,50.79,99.08,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.003,0.003,2.623, ,182.44,180.60,-3.35,-1.35,-1.02,-0.98 ,,44.93,102.20,39.07,103.37,58.61,104.10,35.16,99.16,0.00,17.22,7624.91,20.33,
0.003,0.000,0.009,0.000,0.000,2.699, ,182.44,180.44,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.20,39.07,103.19,56.65,103.88,46.89,99.30,0.00,17.03,7568.25,20.33,
0.009,0.000,0.003,0.000,0.000,2.808, ,182.36,180.68,-3.35,-1.42,-1.02,-0.98 ,,41.03,102.16,33.21,103.63,62.52,104.10,33.21,99.05,0.00,16.92,7667.89,20.29,
0.000,0.000,0.000,0.000,0.000,2.884, ,182.36,180.52,-3.35,-1.38,-1.02,-0.98 ,,48.84,102.20,39.07,103.26,56.65,103.99,56.65,99.05,0.00,17.18,7538.95,20.37,
0.009,0.009,0.000,0.006,0.000,2.995, ,182.36,180.44,-3.35,-1.31,-1.02,-0.98 ,,41.03,102.27,33.21,103.11,58.61,103.85,33.21,99.38,0.00,16.92,7710.87,20.33,
0.000,0.000,0.006,0.000,0.000,3.077, ,182.36,180.36,-3.35,-1.38,-1.02,-0.98 ,,50.79,102.16,39.07,103.41,58.61,104.32,52.75,99.08,0.00,17.18,7609.28,20.29,
0.006,0.000,0.006,0.000,0.000,3.145, ,182.52,180.52,-3.35,-1.38,-1.02,-0.98 ,,42.98,102.16,33.21,103.19,62.52,103.92,33.21,99.01,0.00,16.92,7568.25,20.33,
0.003,0.000,0.000,0.006,0.000,3.239, ,182.20,180.28,-3.35,-1.45,-1.02,-0.98 ,,48.84,102.12,42.98,103.74,56.65,103.77,50.79,99.85,0.00,16.85,7624.91,20.33,
0.000,0.000,0.003,0.000,0.000,3.297, ,182.28,180.44,-3.35,-1.49,-1.02,-0.98 ,,50.79,102.20,44.93,103.33,56.65,104.14,35.16,99.19,0.00,16.96,7554.58,20.37,
0.000,0.003,0.000,0.009,0.000,3.370, ,182.36,180.28,-3.35,-1.45,-1.02,-0.98 ,,46.89,102.12,39.07,103.19,58.61,103.88,50.79,99.08,0.00,16.89,7656.17,20.40,
0.006,0.006,0.012,0.000,0.000,3.432, ,182.36,180.44,-3.35,-1.45,-1.02,-0.98 ,,44.93,102.27,37.12,103.52,56.65,103.85,35.16,99.38,0.00,17.11,7525.27,20.40,
0.012,0.000,0.000,0.000,0.000,3.482, ,182.36,180.20,-3.35,-1.49,-1.02,-0.98 ,,37.12,102.12,42.98,103.11,56.65,103.99,50.79,99.23,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.003,0.000,3.532, ,182.28,180.28,-3.35,-1.49,-1.02,-0.98 ,,41.03,102.20,44.93,103.59,58.61,103.88,33.21,99.08,0.00,16.85,7624.91,20.33,
0.009,0.006,0.009,0.000,0.000,3.579, ,182.20,180.28,-3.35,-1.52,-1.02,-0.98 ,,42.98,102.12,42.98,103.30,58.61,104.21,46.89,98.97,0.00,17.03,7579.98,20.26,
0.000,0.000,0.000,0.006,0.006,3.602, ,182.20,180.36,-3.35,-1.49,-1.02,-0.98 ,,46.89,102.12,39.07,103.22,56.65,103.88,39.07,99.30,0.00,17.00,7609.28,20.29,
0.015,0.003,0.000,0.003,0.000,3.620, ,182.36,180.28,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.16,33.21,103.63,62.52,103.74,46.89,99.05,0.00,17.22,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,3.669, ,182.20,180.28,-3.35,-1.45,-1.02,-0.98 ,,42.98,102.12,39.07,103.33,58.61,104.07,35.16,99.05,0.00,16.96,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,3.705, ,182.20,180.28,-3.35,-1.49,-1.02,-0.98 ,,50.79,102.23,42.98,103.11,58.61,103.85,44.93,99.60,0.00,17.22,7554.58,20.37,
0.012,0.000,0.000,0.000,0.000,3.751, ,182.36,180.28,-3.35,-1.49,-1.02,-0.98 ,,42.98,102.12,33.21,103.33,58.61,104.07,39.07,99.12,0.00,17.00,7683.52,20.33,
0.000,0.000,0.000,0.000,0.006,3.810, ,182.28,180.20,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.16,42.98,103.11,56.65,103.99,44.93,99.05,0.00,17.00,7568.25,20.37,
0.012,0.000,0.015,0.009,0.000,3.848, ,182.36,180.20,-3.35,-1.49,-1.02,-0.98 ,,44.93,102.16,37.12,103.48,56.65,103.81,44.93,99.67,0.00,16.96,7683.52,20.33,
0.000,0.000,0.000,0.006,0.000,3.904, ,182.36,180.20,-3.35,-1.52,-1.02,-0.98 ,,44.93,102.16,39.07,103.11,56.65,104.25,41.03,99.19,0.00,16.89,7595.60,20.29,
0.000,0.000,0.003,0.000,0.000,3.927, ,182.20,180.28,-3.35,-1.49,-1.02,-0.98 ,,37.12,102.16,37.12,103.44,56.65,103.92,39.07,98.97,0.00,17.03,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,3.995, ,182.12,179.95,-3.35,-1.49,-1.02,-0.98 ,,46.89,102.12,39.07,103.33,58.61,103.77,46.89,99.60,0.00,16.92,7624.91,20.29,
0.006,0.000,0.003,0.000,0.000,4.012, ,182.20,180.11,-1.90,-0.78,-1.02,-0.98 ,,41.03,102.16,33.21,103.08,56.65,104.07,39.07,99.16,0.00,17.07,7554.58,20.37,
0.015,0.000,0.000,0.000,0.000,4.053, ,182.12,180.03,0.02,-0.01,-1.02,-0.98 ,,46.89,102.09,44.93,103.44,50.79,103.77,44.93,98.94,0.00,17.07,7669.84,20.40,
0.003,0.000,0.000,0.000,0.000,4.080, ,182.20,180.11,-2.55,-1.06,-1.02,-0.98 ,,42.98,102.05,42.98,103.11,48.84,103.63,39.07,98.86,0.00,16.92,7540.90,20.40,
0.023,0.009,0.012,0.000,0.000,4.124, ,182.36,180.11,0.42,0.10,-0.11,-0.18 ,,29.30,102.01,33.21,103.08,50.79,104.03,44.93,99.34,0.00,17.29,7525.27,20.40,
0.000,0.000,0.000,0.003,0.000,4.147, ,182.12,180.11,0.18,0.03,0.00,-0.11 ,,35.16,102.16,37.12,103.33,44.93,103.81,35.16,99.12,0.00,17.00,7611.23,20.40,
0.000,0.000,0.003,0.006,0.000,4.174, ,182.36,180.03,0.18,-0.04,-0.11,-0.18 ,,41.03,102.20,39.07,103.08,48.84,103.88,39.07,98.90,0.00,17.18,7538.95,20.37,
0.006,0.000,0.000,0.000,0.000,4.212, ,182.20,179.95,0.34,0.13,0.11,-0.04 ,,41.03,102.09,37.12,103.59,56.65,103.92,52.75,99.41,0.00,17.07,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,4.247, ,182.20,180.03,-0.30,-0.29,-0.28,-0.42 ,,41.03,102.20,33.21,103.22,56.65,103.70,39.07,99.01,0.00,16.89,7595.60,20.29,
0.003,0.000,0.000,0.000,0.000,4.261, ,182.20,179.87,0.58,0.13,0.07,0.00 ,,42.98,102.05,37.12,103.04,50.79,104.18,52.75,98.94,0.00,17.03,7697.19,20.33,
0.000,0.000,0.000,0.009,0.000,4.270, ,182.36,179.95,-1.66,-0.68,-0.70,-0.91 ,,37.12,102.05,33.21,103.30,50.79,103.81,39.07,99.45,0.00,16.89,7597.56,20.37,
0.009,0.000,0.000,0.000,0.000,4.311, ,182.20,180.03,-0.30,-0.18,-0.25,-0.35 ,,35.16,102.09,33.21,103.11,50.79,103.70,52.75,99.05,0.00,17.22,7525.27,20.40,
