SAP ID,109000181440,
0.015,0.003,0.000,0.000,0.000,4.335, ,182.20,179.87,0.74,0.17,0.11,0.00 ,,42.98,102.09,31.26,103.55,50.79,104.03,39.07,98.90,0.00,16.96,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,4.338, ,182.20,179.95,0.34,0.03,0.00,-0.04 ,,37.12,102.05,37.12,103.19,48.84,103.81,56.65,99.38,0.00,16.92,7540.90,20.40,
0.012,0.000,0.000,0.003,0.000,4.367, ,182.20,180.03,0.90,0.24,0.25,0.14 ,,48.84,102.16,42.98,103.11,48.84,103.74,35.16,99.23,0.00,17.33,7656.17,20.44,
0.006,0.000,0.006,0.000,0.000,4.358, ,182.20,179.79,0.26,0.03,0.00,-0.04 ,,41.03,102.16,37.12,103.33,48.84,103.99,52.75,98.94,0.00,17.00,7581.93,20.37,
0.006,0.000,0.000,0.000,0.000,4.405, ,182.12,179.79,0.58,0.13,0.11,0.00 ,,42.98,102.12,37.12,103.08,48.84,103.74,35.16,98.94,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,4.382, ,182.12,180.03,-0.62,-0.18,-0.28,-0.35 ,,35.16,102.16,33.21,103.26,50.79,103.70,50.79,99.41,0.00,17.11,7640.54,20.33,
0.012,0.000,0.003,0.000,0.000,4.411, ,182.20,179.87,-0.38,-0.11,-0.21,-0.28 ,,42.98,102.05,37.12,103.30,50.79,103.99,39.07,99.05,0.00,16.92,7554.58,20.37,
0.006,0.000,0.000,0.012,0.012,4.446, ,182.12,179.95,0.10,0.10,0.11,0.04 ,,41.03,102.09,31.26,103.08,52.75,103.77,52.75,98.94,0.00,17.18,7656.17,20.40,
0.000,0.000,0.003,0.000,0.000,4.420, ,182.20,179.95,-0.46,-0.11,-0.11,-0.18 ,,41.03,102.05,37.12,103.41,50.79,104.21,35.16,99.30,0.00,16.96,7556.53,20.44,
0.003,0.000,0.000,0.000,0.000,4.449, ,182.12,179.95,-0.14,0.03,-0.07,-0.14 ,,48.84,102.09,42.98,103.11,50.79,103.85,52.75,99.05,0.00,17.29,7683.52,20.40,
0.000,0.000,0.000,0.003,0.000,4.434, ,182.12,179.71,-0.30,-0.01,0.00,-0.07 ,,42.98,102.09,37.12,103.19,50.79,103.74,39.07,98.86,0.00,17.00,7583.88,20.40,
0.012,0.000,0.000,0.000,0.000,4.449, ,182.20,180.03,-0.46,-0.04,-0.11,-0.21 ,,46.89,102.09,37.12,103.30,50.79,103.92,50.79,99.63,0.00,16.92,7626.86,20.40,
0.000,0.006,0.000,0.000,0.000,4.455, ,181.96,179.79,0.02,0.06,0.00,0.00 ,,42.98,102.09,39.07,103.04,56.65,103.77,39.07,99.19,0.00,17.22,7597.56,20.40,
0.009,0.000,0.006,0.000,0.003,4.455, ,182.12,179.87,-0.54,-0.08,-0.11,-0.18 ,,46.89,102.05,44.93,103.48,50.79,103.74,50.79,98.97,0.00,17.03,7568.25,20.37,
0.009,0.000,0.000,0.000,0.000,4.467, ,182.04,180.03,-0.62,-0.15,-0.21,-0.28 ,,44.93,102.16,39.07,103.22,52.75,103.92,39.07,98.90,0.00,17.29,7654.21,20.37,
0.000,0.009,0.009,0.000,0.000,4.464, ,182.12,179.87,-0.78,-0.11,-0.18,-0.21 ,,42.98,102.01,33.21,103.08,56.65,103.66,50.79,99.52,0.00,17.03,7581.93,20.37,
0.003,0.000,0.000,0.000,0.000,4.475, ,181.96,179.87,-1.26,-0.29,-0.39,-0.49 ,,42.98,102.12,39.07,103.19,46.89,104.14,41.03,99.12,0.00,16.92,7699.15,20.40,
0.003,0.009,0.009,0.000,0.000,4.470, ,182.12,179.87,-0.86,-0.15,-0.25,-0.28 ,,37.12,102.01,33.21,103.11,56.65,103.85,33.21,98.94,0.00,17.14,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,4.475, ,182.04,179.79,-1.26,-0.33,-0.35,-0.46 ,,44.93,102.16,37.12,103.44,50.79,103.74,39.07,99.19,0.00,17.00,7527.23,20.44,
0.000,0.000,0.006,0.003,0.000,4.478, ,182.04,179.79,-1.50,-0.36,-0.39,-0.49 ,,46.89,102.01,44.93,103.04,56.65,104.03,44.93,99.19,0.00,17.18,7613.19,20.44,
0.006,0.000,0.012,0.000,0.000,4.467, ,181.88,179.55,-1.50,-0.36,-0.32,-0.39 ,,42.98,102.09,42.98,103.04,52.75,103.74,41.03,98.97,0.00,17.00,7540.90,20.44,
0.000,0.000,0.000,0.000,0.003,4.499, ,181.88,179.63,1.70,0.91,0.77,0.91 ,,42.98,102.16,39.07,103.26,44.93,103.66,39.07,98.86,0.00,17.25,7699.15,20.40,
0.000,0.000,0.000,0.006,0.000,4.487, ,181.80,179.63,-1.10,-0.08,-0.11,-0.11 ,,50.79,102.12,44.93,103.11,56.65,103.99,44.93,99.30,0.00,17.03,7597.56,20.37,
0.000,0.000,0.006,0.000,0.000,4.487, ,181.80,179.55,-1.90,-0.50,-0.56,-0.60 ,,48.84,102.12,37.12,103.59,52.75,103.74,46.89,99.05,0.00,17.29,7683.52,20.37,
0.003,0.000,0.000,0.000,0.000,4.499, ,181.64,179.39,-2.47,-0.61,-0.63,-0.84 ,,50.79,102.12,44.93,103.11,64.47,104.07,46.89,98.94,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,4.522, ,181.56,179.15,-0.70,-0.01,-0.04,0.04 ,,42.98,102.05,42.98,103.08,58.61,103.88,50.79,99.34,0.00,16.92,7583.88,20.40,
0.009,0.003,0.000,0.000,0.000,4.499, ,181.40,178.75,-2.87,-0.82,-0.81,-0.98 ,,48.84,102.01,42.98,103.37,58.61,103.63,41.03,98.94,0.00,17.33,7611.23,20.40,
0.000,0.000,0.000,0.000,0.009,4.487, ,181.48,178.51,-3.35,-1.17,-1.02,-0.98 ,,50.79,102.05,44.93,103.11,56.65,104.10,56.65,98.90,0.00,17.07,7527.23,20.48,
0.000,0.000,0.000,0.000,0.000,4.496, ,181.40,178.35,-3.35,-1.06,-1.02,-0.98 ,,37.12,102.01,33.21,103.00,58.61,103.77,39.07,99.30,0.00,16.89,7613.19,20.44,
0.000,0.000,0.000,0.000,0.000,4.516, ,181.40,177.79,-3.35,-0.99,-1.02,-0.98 ,,37.12,101.98,31.26,103.30,58.61,103.66,56.65,99.05,0.00,17.07,7556.53,20.44,
0.000,0.000,0.000,0.000,0.003,4.493, ,181.32,177.55,-3.35,-0.96,-1.02,-0.98 ,,41.03,102.09,37.12,103.04,58.61,103.88,39.07,98.90,0.00,16.96,7726.50,20.37,
0.006,0.000,0.000,0.000,0.000,4.496, ,181.32,177.15,-3.35,-0.99,-1.02,-0.98 ,,46.89,101.98,39.07,103.59,62.52,103.63,52.75,99.71,17.58,17.22,7583.88,20.40,
0.009,0.000,0.006,0.000,0.003,4.499, ,181.24,176.75,-3.35,-0.99,-1.02,-0.98 ,,46.89,102.12,42.98,103.22,56.65,104.07,39.07,99.08,0.00,17.03,7568.25,20.37,
0.006,0.009,0.003,0.003,0.000,4.496, ,181.08,176.51,-3.35,-1.06,-1.02,-0.98 ,,42.98,102.05,39.07,103.00,58.61,103.81,50.79,98.86,0.00,17.25,7640.54,20.40,
0.000,0.000,0.000,0.000,0.003,4.499, ,180.84,176.19,-3.35,-1.03,-1.02,-0.98 ,,46.89,102.09,42.98,103.41,64.47,103.63,35.16,98.86,0.00,17.00,7554.58,20.40,
0.003,0.000,0.012,0.000,0.000,4.499, ,180.84,175.71,-3.35,-0.99,-1.02,-0.98 ,,42.98,102.05,37.12,103.11,58.61,104.14,50.79,99.27,0.00,17.25,7628.82,20.48,
0.003,0.000,0.000,0.000,0.000,4.487, ,180.68,175.30,-3.35,-1.10,-1.02,-0.98 ,,48.84,102.09,37.12,103.00,62.52,103.77,35.16,98.94,0.00,17.03,7554.58,20.40,
0.003,0.003,0.009,0.000,0.000,4.493, ,180.68,175.22,-3.35,-1.17,-1.02,-0.98 ,,46.89,101.94,39.07,103.22,56.65,103.59,50.79,98.83,0.00,16.92,7599.51,20.44,
0.012,0.000,0.000,0.000,0.000,4.493, ,180.60,174.74,-3.35,-1.06,-1.02,-0.98 ,,50.79,102.09,44.93,103.11,58.61,103.96,35.16,99.27,0.00,17.14,7626.86,20.40,
0.000,0.000,0.000,0.003,0.000,4.481, ,180.44,174.58,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.09,37.12,103.48,56.65,103.63,58.61,98.97,0.00,17.00,7554.58,20.40,
0.003,0.000,0.003,0.000,0.000,4.499, ,180.36,174.26,-3.35,-1.17,-1.02,-0.98 ,,46.89,102.05,39.07,103.19,52.75,104.07,39.07,98.86,0.00,17.25,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,4.481, ,180.20,173.86,-3.35,-1.20,-1.02,-0.98 ,,50.79,102.05,44.93,103.00,58.61,103.74,58.61,99.41,0.00,17.00,7583.88,20.40,
0.012,0.000,0.012,0.006,0.000,4.516, ,180.28,173.46,-3.35,-1.35,-1.02,-0.98 ,,46.89,102.05,39.07,103.48,58.61,103.70,39.07,99.19,0.00,17.00,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,4.487, ,180.11,173.30,-3.35,-1.31,-1.02,-0.98 ,,56.65,102.05,42.98,103.11,58.61,103.96,52.75,98.94,0.00,17.22,7570.21,20.44,
0.006,0.000,0.009,0.006,0.000,4.499, ,180.03,172.66,-3.35,-1.20,-1.02,-0.98 ,,46.89,102.09,33.21,103.00,58.61,103.66,41.03,98.86,0.00,17.00,7683.52,20.40,
0.000,0.000,0.000,0.003,0.000,4.490, ,179.87,172.66,-3.35,-1.35,-1.02,-0.98 ,,48.84,102.01,39.07,103.26,56.65,103.77,52.75,99.19,0.00,17.14,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,4.496, ,179.79,172.26,-3.35,-1.49,-1.02,-0.98 ,,46.89,102.01,37.12,103.08,58.61,103.85,35.16,98.94,0.00,17.11,7683.52,20.40,
0.003,0.000,0.015,0.000,0.000,4.499, ,179.63,172.02,-3.35,-1.52,-1.02,-0.98 ,,48.84,102.05,37.12,103.55,62.52,103.66,52.75,98.86,0.00,17.00,7583.88,20.40,
0.006,0.000,0.000,0.000,0.000,4.499, ,179.55,171.62,-3.35,-1.49,-1.02,-0.98 ,,48.84,102.05,39.07,103.11,62.52,104.07,41.03,99.30,0.00,17.07,7654.21,20.37,
0.006,0.000,0.018,0.009,0.000,4.499, ,179.47,171.22,-3.35,-1.42,-1.02,-0.98 ,,50.79,101.94,42.98,103.04,56.65,103.70,52.75,99.01,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,4.499, ,179.31,170.81,-3.35,-1.35,-1.02,-0.98 ,,54.70,102.12,39.07,103.44,56.65,103.59,35.16,98.83,0.00,17.25,7554.58,20.40,
0.003,0.000,0.006,0.012,0.000,4.525, ,179.23,170.57,-3.35,-1.42,-1.02,-0.98 ,,46.89,102.01,39.07,103.04,62.52,103.88,52.75,99.56,0.00,17.00,7626.86,20.40,
0.012,0.000,0.009,0.000,0.000,4.499, ,179.15,170.41,-3.35,-1.49,-1.02,-0.98 ,,54.70,102.09,44.93,103.00,56.65,103.63,39.07,99.12,0.00,17.33,7554.58,20.40,
0.000,0.006,0.000,0.000,0.000,4.528, ,178.91,169.85,-3.35,-1.42,-1.02,-0.98 ,,46.89,102.01,48.84,103.11,62.52,104.07,52.75,98.90,0.00,17.03,7628.82,20.48,
0.000,0.000,0.006,0.009,0.000,4.499, ,178.91,169.53,-3.35,-1.42,-1.02,-0.98 ,,48.84,102.01,44.93,103.04,56.65,103.74,39.07,99.23,0.00,16.92,7556.53,20.44,
0.000,0.000,0.003,0.000,0.000,4.528, ,178.67,169.13,-3.35,-1.38,-1.02,-0.98 ,,48.84,101.87,37.12,103.44,64.47,103.59,52.75,99.05,0.00,17.11,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,4.525, ,178.59,168.81,-3.35,-1.49,-1.02,-0.98 ,,62.52,102.05,37.12,103.08,64.47,104.03,39.07,98.86,0.00,17.03,7585.84,20.48,
0.000,0.000,0.000,0.003,0.000,4.525, ,178.27,168.49,-3.35,-1.49,-1.02,-0.98 ,,72.28,102.01,48.84,102.93,64.47,103.66,52.75,99.01,0.00,16.89,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,4.543, ,178.11,168.17,-3.35,-1.52,-1.02,-0.98 ,,78.14,102.01,48.84,103.30,82.05,103.63,41.03,99.12,0.00,17.11,7611.23,20.40,
0.000,0.000,0.006,0.003,0.003,4.499, ,177.71,167.93,-3.35,-1.49,-1.02,-0.98 ,,85.96,101.94,50.79,103.00,95.73,103.77,56.65,98.86,0.00,17.00,7554.58,20.40,
0.003,0.000,0.000,0.006,0.000,4.528, ,177.55,167.45,-3.35,-1.49,-1.02,-0.98 ,,101.59,101.94,56.65,103.33,113.31,103.59,46.89,98.83,0.00,17.25,7656.17,20.40,
0.000,0.000,0.003,0.000,0.000,4.525, ,177.23,167.05,-3.35,-1.56,-1.02,-0.98 ,,115.26,102.01,87.91,103.08,134.80,103.99,70.33,99.30,0.00,17.03,7540.90,20.44,
0.000,0.000,0.000,0.012,0.000,4.516, ,176.99,166.57,-3.35,-1.56,-1.02,-0.98 ,,115.26,101.98,128.94,102.89,207.08,103.66,68.38,98.90,0.00,17.29,7613.19,20.48,
0.009,0.000,0.003,0.000,0.000,4.522, ,176.35,166.32,-3.35,-1.56,-1.02,-0.98 ,,138.71,101.87,224.66,103.11,291.09,103.44,101.59,98.79,0.00,17.03,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,4.528, ,175.06,165.84,-3.35,-1.56,-1.02,-0.98 ,,158.24,101.90,334.07,102.78,343.83,103.88,115.26,99.23,0.00,17.22,7540.90,20.40,
0.000,0.000,0.006,0.000,0.000,4.499, ,175.38,165.28,-3.35,-1.63,-1.02,-0.98 ,,171.92,101.90,476.68,103.11,396.58,103.48,162.15,98.83,0.00,17.07,7654.21,20.37,
0.000,0.000,0.000,0.000,0.003,4.546, ,174.26,164.64,-3.35,-1.56,-1.02,-0.98 ,,187.55,101.87,631.01,102.56,484.49,103.26,195.36,98.72,0.00,16.92,7611.23,20.33,
0.000,0.000,0.006,0.000,0.000,4.531, ,174.50,164.16,-3.35,-1.49,-1.02,-0.98 ,,195.36,101.79,722.83,102.45,609.52,103.48,232.48,99.27,0.00,17.18,7656.17,20.40,
0.003,0.000,0.000,0.000,0.000,4.522, ,174.02,163.60,-3.35,-1.56,-1.02,-0.98 ,,199.27,101.94,730.65,102.60,658.36,103.19,212.94,98.86,0.00,17.00,7583.88,20.40,
0.006,0.000,0.003,0.003,0.000,4.537, ,173.54,162.96,-3.35,-1.56,-1.02,-0.98 ,,205.13,101.87,666.18,102.34,619.29,103.08,250.06,98.64,0.00,17.14,7683.52,20.40,
0.000,0.000,0.000,0.006,0.000,4.525, ,172.98,162.24,-3.35,-1.45,-1.02,-0.98 ,,201.22,101.79,640.78,102.89,595.85,103.37,224.66,99.34,0.00,17.00,7597.56,20.40,
0.000,0.000,0.009,0.000,0.000,4.519, ,172.42,161.67,-3.35,-1.49,-1.02,-0.98 ,,201.22,101.87,627.11,102.45,601.71,103.11,224.66,98.90,0.00,17.25,7527.23,20.44,
0.000,0.000,0.000,0.000,0.000,4.528, ,171.62,161.03,-3.35,-1.49,-1.02,-0.98 ,,199.27,101.90,589.99,102.42,550.92,103.59,207.08,98.72,0.00,17.00,7626.86,20.40,
0.012,0.038,0.000,0.009,0.006,4.496, ,171.14,160.23,-3.35,-1.49,-1.02,-0.98 ,,201.22,101.72,607.57,102.67,539.19,103.11,228.57,98.75,0.00,16.96,7583.88,20.40,
0.000,0.000,0.006,0.000,0.000,4.519, ,170.25,159.83,-3.35,-1.49,-1.02,-0.98 ,,236.39,101.87,617.34,102.49,554.82,103.11,253.97,98.94,0.00,17.18,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,4.499, ,169.77,159.11,-3.35,-1.45,-1.02,-0.98 ,,259.83,101.83,664.22,102.34,578.27,103.52,326.25,98.68,0.00,17.03,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,4.496, ,168.81,158.31,-3.35,-1.35,-1.02,-0.98 ,,250.06,101.83,785.35,102.53,627.11,103.22,347.74,98.53,0.00,17.33,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,4.481, ,168.49,157.99,-3.35,-1.38,-1.02,-0.98 ,,230.53,101.72,816.61,102.20,697.44,103.00,373.14,98.94,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,4.481, ,167.77,157.35,-3.35,-1.42,-1.02,-0.98 ,,224.66,101.76,750.18,102.78,763.86,103.22,337.97,98.64,0.00,17.29,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,4.426, ,167.21,156.70,-3.35,-1.35,-1.02,-0.98 ,,230.53,101.79,816.61,102.38,808.79,102.97,330.16,98.53,0.00,17.07,7613.19,20.44,
0.000,0.000,0.000,0.000,0.000,4.420, ,166.57,156.06,-3.35,-1.42,-1.02,-0.98 ,,216.85,101.76,816.61,102.20,761.90,103.37,271.55,98.97,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.000,0.003,4.387, ,165.84,155.58,-3.35,-1.35,-1.02,-0.98 ,,205.13,101.79,695.48,102.49,716.97,103.11,263.74,98.68,0.00,17.03,7642.49,20.44,
0.000,0.000,0.000,0.006,0.003,4.343, ,165.28,154.70,-3.35,-1.35,-1.02,-0.98 ,,199.27,101.83,566.54,102.34,654.46,103.00,261.78,98.64,0.00,16.92,7568.25,20.40,
0.003,0.000,0.018,0.000,0.000,4.305, ,164.72,154.22,-3.35,-1.35,-1.02,-0.98 ,,193.41,101.79,515.75,102.78,586.08,103.44,255.92,99.38,0.00,17.11,7712.82,20.37,
0.000,0.000,0.006,0.000,0.000,4.273, ,164.16,153.42,-3.35,-1.35,-1.02,-0.98 ,,177.78,101.76,451.28,102.49,537.24,103.11,246.15,98.83,0.00,16.96,7624.91,20.33,
0.000,0.000,0.000,0.003,0.000,4.226, ,163.68,152.86,-3.35,-1.35,-1.02,-0.98 ,,175.82,101.72,425.89,102.49,480.59,103.00,226.62,98.64,0.00,17.40,7626.86,20.37,
0.000,0.000,0.015,0.000,0.003,4.179, ,163.20,152.21,-3.35,-1.42,-1.02,-0.98 ,,187.55,101.94,525.52,102.71,439.56,103.52,195.36,98.64,0.00,17.11,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,4.138, ,162.56,151.57,-3.35,-1.38,-1.02,-0.98 ,,177.78,101.87,601.71,102.42,408.30,103.22,199.27,98.97,0.00,17.00,7554.58,20.40,
0.000,0.000,0.006,0.000,0.000,4.091, ,162.08,151.17,-3.35,-1.52,-1.02,-0.98 ,,177.78,101.87,576.31,102.82,394.63,103.11,177.78,98.72,0.00,17.22,7656.17,20.40,
0.000,0.000,0.003,0.006,0.000,4.001, ,161.51,150.53,-3.35,-2.12,-1.02,-0.98 ,,189.50,101.76,517.70,102.53,371.18,103.48,171.92,98.68,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.006,3.960, ,161.03,149.97,-3.35,-2.12,-1.02,-0.98 ,,201.22,101.87,500.12,102.53,363.37,103.33,156.29,99.38,0.00,17.33,7712.82,20.37,
0.000,0.000,0.012,0.000,0.000,3.866, ,160.55,149.25,-3.35,-2.12,-1.02,-0.98 ,,203.17,101.94,531.38,102.60,408.30,103.55,169.96,98.79,0.00,17.03,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,3.790, ,159.91,148.77,-3.35,-2.12,-1.02,-0.98 ,,314.53,101.72,1015.87,102.20,427.84,103.44,171.92,98.72,0.00,17.14,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,3.719, ,159.35,148.04,-3.35,-2.12,-1.02,-0.98 ,,816.61,101.54,1609.77,102.27,459.10,103.22,191.45,99.38,0.00,17.03,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,3.614, ,158.79,147.32,-3.35,-2.12,-1.02,-0.98 ,,1221.00,101.28,1766.06,101.72,859.58,103.55,236.39,98.90,0.00,16.92,7568.25,20.33,
0.000,0.000,0.003,0.006,0.012,3.543, ,158.31,146.68,-3.35,-2.12,-1.02,-0.98 ,,1859.83,100.81,2018.07,101.61,1353.85,102.82,693.53,98.46,0.00,17.07,7654.21,20.37,
0.000,0.000,0.000,0.003,0.000,3.453, ,157.75,146.20,-3.35,-2.12,-1.02,-0.98 ,,2225.15,100.44,2135.29,101.43,1351.89,102.56,1342.12,98.46,17.58,16.92,7554.58,20.37,
0.000,0.000,0.000,0.006,0.000,3.359, ,157.18,145.48,-3.35,-2.12,-1.02,-0.98 ,,2365.81,100.29,2160.68,101.14,1650.79,102.75,1738.71,98.06,0.00,17.29,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,3.265, ,156.38,145.00,-3.35,-2.12,-1.02,-0.98 ,,2393.16,100.15,2137.24,101.43,1963.37,102.20,1943.83,97.58,0.00,17.07,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,3.189, ,155.90,144.20,-3.35,-2.12,-1.02,-0.98 ,,2402.93,100.04,2129.43,101.14,2086.45,101.94,2072.77,97.29,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,3.101, ,155.26,143.80,-3.35,-2.12,-1.02,-0.98 ,,2379.49,100.00,2164.59,101.28,2096.21,102.05,2150.92,97.69,0.00,17.18,7597.56,20.37,
0.000,0.000,0.009,0.012,0.000,3.030, ,154.70,143.07,-3.35,-2.12,-1.02,-0.98 ,,2359.95,99.96,2232.97,101.06,2098.17,101.83,2162.64,97.25,0.00,16.96,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,2.931, ,154.14,142.75,-3.35,-2.12,-1.02,-0.98 ,,2344.32,99.96,2250.55,100.92,2090.35,102.31,2231.01,97.03,0.00,17.22,7654.21,20.37,
0.000,0.000,0.015,0.000,0.000,2.843, ,153.42,142.03,-3.35,-2.12,-1.02,-0.98 ,,2426.37,99.85,2238.83,101.21,2082.54,101.87,2273.99,97.58,0.00,17.00,7568.25,20.33,
0.000,0.006,0.003,0.003,0.000,2.758, ,152.78,141.39,-3.35,-2.12,-1.02,-0.98 ,,2496.70,99.96,2217.34,100.99,2025.89,101.79,2393.16,97.07,0.00,17.25,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,2.693, ,151.89,140.83,-3.35,-2.12,-1.02,-0.98 ,,2504.52,99.93,2234.92,100.84,1986.81,102.23,2500.61,96.89,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,2.588, ,151.33,140.03,-3.35,-2.12,-1.02,-0.98 ,,2492.80,99.93,2229.06,101.06,2020.02,101.87,2610.01,97.47,0.00,16.89,7712.82,20.37,
0.000,0.000,0.000,0.006,0.000,2.494, ,150.61,139.63,-3.35,-2.12,-1.02,-0.98 ,,2500.61,99.82,2217.34,100.88,2070.82,101.72,2705.74,96.92,0.00,17.11,7597.56,20.37,
0.000,0.000,0.000,0.000,0.006,2.424, ,150.05,139.15,-3.35,-2.12,-1.02,-0.98 ,,2498.66,99.82,2209.52,101.32,2100.12,102.01,2832.72,96.70,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.003,0.000,2.307, ,149.33,138.50,-3.35,-2.12,-1.02,-0.98 ,,2498.66,99.89,2227.11,100.92,2119.66,101.76,2897.19,96.59,0.00,17.14,7611.23,20.37,
0.000,0.000,0.003,0.000,0.000,2.219, ,148.61,137.86,-3.35,-2.12,-1.02,-0.98 ,,2549.45,99.74,2213.43,100.88,2123.57,101.68,3000.73,96.78,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,2.107, ,147.80,137.30,-3.35,-2.12,-1.02,-0.98 ,,2619.78,99.78,2158.73,101.14,2139.19,102.05,3061.29,96.48,0.00,16.85,7640.54,20.33,
0.000,0.000,0.000,0.003,0.000,2.019, ,147.00,136.66,-3.35,-2.12,-1.02,-0.98 ,,2623.69,99.85,2094.26,101.06,2211.48,101.76,3073.02,96.48,0.00,17.07,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,1.902, ,146.28,136.10,-3.35,-2.12,-1.02,-0.98 ,,2621.73,99.67,2023.93,101.39,2275.95,101.58,3045.67,96.63,0.00,16.89,7654.21,20.33,
0.000,0.029,0.003,0.000,0.000,1.785, ,145.64,135.38,-3.35,-2.12,-1.02,-0.98 ,,2645.18,99.67,2010.26,101.14,2309.16,101.76,3082.78,96.41,0.00,17.25,7554.58,20.40,
0.000,0.000,0.000,0.012,0.000,1.688, ,144.44,133.05,-3.35,-2.12,-1.02,-0.98 ,,2668.62,99.63,2021.98,101.06,2318.93,101.58,3037.85,96.30,0.00,16.92,7628.82,20.48,
0.000,0.000,0.000,0.106,0.000,1.445, ,144.36,133.85,-3.35,-2.12,-1.02,-0.98 ,,2662.76,99.82,2084.49,101.17,2303.30,102.05,2979.24,97.29,0.00,16.92,7540.90,20.40,
0.000,0.000,0.000,0.243,0.000,1.392, ,143.47,134.01,-3.35,-2.12,-1.02,-0.98 ,,2707.69,99.71,2223.20,100.95,2293.53,101.68,2924.54,96.70,0.00,17.11,7642.49,20.48,
0.000,0.000,0.000,0.185,0.000,0.976, ,142.75,133.05,-3.35,-2.12,-1.02,-0.98 ,,2733.09,99.63,2377.53,101.10,2273.99,101.54,2912.82,96.48,0.00,16.89,7597.56,20.37,
0.000,0.000,0.000,0.147,0.000,0.800, ,142.19,132.41,-3.35,-2.12,-1.02,-0.98 ,,2709.65,99.63,2443.96,100.81,2250.55,101.79,2908.91,96.70,0.00,17.07,7538.95,20.33,
0.000,0.000,0.000,0.114,0.000,0.618, ,141.55,131.93,-3.35,-2.12,-1.02,-0.98 ,,2682.30,99.67,2414.65,101.25,2287.67,101.58,2942.12,96.70,0.00,16.89,7640.54,20.33,
0.000,0.000,0.000,0.094,0.000,0.492, ,140.83,131.13,-3.35,-2.12,-1.02,-0.98 ,,2672.53,99.71,2361.90,100.88,2268.13,101.98,2955.80,96.45,0.00,17.14,7538.95,20.33,
0.000,0.000,0.000,0.070,0.000,0.369, ,140.19,130.73,-3.35,-2.12,-1.02,-0.98 ,,2695.97,99.60,2281.81,100.81,2262.27,101.72,2967.52,96.41,0.00,16.92,7654.21,20.37,
0.000,0.000,0.000,0.056,0.000,0.302, ,139.55,129.84,-3.35,-2.12,-1.02,-0.98 ,,2768.25,99.63,2215.38,101.21,2254.46,101.50,2955.80,96.78,0.00,16.85,7554.58,20.40,
0.000,0.000,0.000,0.050,0.000,0.237, ,138.66,129.36,-3.35,-2.12,-1.02,-0.98 ,,2883.52,99.60,2162.64,100.95,2322.83,102.05,3012.45,96.52,0.00,17.11,7683.52,20.40,
0.000,0.000,0.000,0.032,0.000,0.193, ,137.94,128.48,-3.35,-2.12,-1.02,-0.98 ,,2971.43,99.49,2145.05,100.84,2633.46,101.47,3018.32,96.34,0.00,16.89,7597.56,20.37,
0.000,0.000,0.000,0.015,0.000,0.126, ,137.22,127.76,-3.35,-2.12,-1.02,-0.98 ,,3110.13,99.30,2178.27,101.14,3008.55,101.14,3018.32,97.11,0.00,17.25,7581.93,20.29,
0.000,0.000,0.000,0.026,0.000,0.120, ,136.50,127.04,-3.35,-2.12,-1.02,-0.98 ,,3506.72,99.19,2188.03,100.99,3334.80,101.21,3166.79,96.59,0.00,17.03,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.085, ,135.78,126.32,-3.35,-2.12,-1.02,-0.98 ,,3862.27,98.94,2152.87,101.28,3549.69,100.66,3549.69,96.19,0.00,16.85,7581.93,20.29,
0.000,0.000,0.000,0.012,0.000,0.076, ,135.14,125.52,-3.35,-2.08,-1.02,-0.98 ,,3916.97,98.75,2107.94,101.03,3545.79,100.99,3866.18,95.97,0.00,17.03,7640.54,20.33,
0.000,0.000,0.000,0.006,0.000,0.050, ,134.25,124.79,-3.35,-1.91,-1.02,-0.98 ,,3948.23,98.64,2070.82,100.88,3313.31,100.66,4030.28,96.12,0.00,16.85,7624.91,20.29,
0.000,0.000,0.000,0.009,0.000,0.041, ,133.61,123.99,-3.35,-1.94,-1.02,-0.98 ,,3944.32,98.61,2055.19,101.21,3045.67,100.73,4022.47,95.79,0.00,17.07,7538.95,20.33,
0.000,0.000,0.000,0.006,0.000,0.032, ,132.81,123.27,-3.35,-1.98,-1.02,-0.98 ,,3844.69,98.64,2129.43,100.88,2836.63,101.25,3920.88,95.68,0.00,16.85,7611.23,20.33,
0.000,0.000,0.000,0.012,0.000,0.026, ,132.01,122.55,-3.35,-1.84,-1.02,-0.98 ,,3725.52,98.64,2211.48,101.36,2701.83,101.06,3731.38,96.04,0.00,17.18,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.018, ,131.37,121.67,-3.35,-1.84,-1.02,-0.98 ,,3635.65,98.72,2277.90,100.95,2600.24,101.10,3657.14,95.90,0.00,16.89,7667.89,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,130.41,120.87,-3.35,-1.87,-1.02,-0.98 ,,3590.72,98.75,2352.14,100.70,2586.57,101.43,3627.84,95.82,0.00,16.85,7554.58,20.37,
0.000,0.000,0.015,0.003,0.000,0.009, ,129.60,120.06,-3.35,-1.80,-1.02,-0.98 ,,3500.85,98.86,2430.28,100.95,2652.99,101.06,3600.49,96.30,0.00,17.11,7697.19,20.29,
0.000,0.000,0.015,0.000,0.000,0.006, ,128.88,119.26,-3.35,-1.77,-1.02,-0.98 ,,3412.94,98.90,2461.54,100.70,2668.62,101.10,3579.00,95.97,0.00,16.89,7624.91,20.29,
0.000,0.000,0.006,0.000,0.000,0.000, ,128.08,118.54,-3.35,-1.56,-1.02,-0.98 ,,3434.43,98.86,2469.35,101.14,2615.87,101.36,3559.46,95.90,0.00,17.22,7566.30,20.29,
0.000,0.000,0.000,0.000,0.000,0.003, ,127.36,117.82,-3.35,-1.70,-1.02,-0.98 ,,3448.11,98.94,2498.66,100.73,2539.68,101.17,3528.21,96.41,0.00,17.00,7697.19,20.33,
0.000,0.000,0.003,0.000,0.000,0.003, ,126.64,117.02,-3.35,-1.63,-1.02,-0.98 ,,3352.38,99.05,2461.54,100.62,2486.94,101.54,3504.76,96.01,0.00,16.81,7554.58,20.37,
0.000,0.000,0.006,0.000,0.000,0.009, ,125.76,116.54,-3.35,-1.52,-1.02,-0.98 ,,3231.26,99.01,2352.14,100.92,2453.72,101.43,3434.43,95.97,0.00,17.07,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.03,115.17,-3.35,-1.52,-1.02,-0.98 ,,3192.19,99.05,2313.06,100.70,2434.19,101.21,3344.57,96.56,0.00,16.89,7568.25,20.37,
0.000,0.000,0.000,0.006,0.000,0.006, ,124.23,114.53,-3.35,-1.49,-1.02,-0.98 ,,3194.14,99.08,2258.36,101.25,2404.88,101.72,3301.59,96.30,0.00,17.14,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.51,113.73,-3.35,-1.52,-1.02,-0.98 ,,3190.23,99.23,2217.34,100.88,2408.79,101.47,3229.30,96.12,0.00,16.89,7597.56,20.37,
0.000,0.000,0.003,0.012,0.000,0.000, ,122.63,112.85,-3.35,-1.35,-1.02,-0.98 ,,3188.28,99.08,2170.45,100.73,2377.53,101.28,3090.60,96.74,0.00,17.18,7566.30,20.29,
0.000,0.000,0.000,0.009,0.000,0.003, ,121.75,112.13,-3.35,-1.35,-1.02,-0.98 ,,3180.46,99.12,2145.05,101.14,2356.04,101.76,2944.08,96.52,0.00,16.92,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.015, ,120.95,111.08,-3.35,-1.42,-1.02,-0.98 ,,3096.46,99.19,2162.64,100.84,2381.44,101.43,2877.66,96.34,0.00,17.00,7566.30,20.29,
0.000,0.000,0.000,0.009,0.000,0.000, ,120.06,110.28,-3.35,-1.31,-1.02,-0.98 ,,2998.78,99.38,2145.05,100.92,2393.16,101.39,2813.19,96.45,0.00,16.96,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.26,109.48,-3.35,-1.45,-1.02,-0.98 ,,2934.31,99.34,2092.31,101.03,2432.23,101.47,2772.16,96.96,0.00,16.85,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.46,108.52,-3.35,-1.45,-1.02,-0.98 ,,2940.17,99.27,2037.61,100.95,2547.50,101.25,2682.30,96.67,0.00,17.25,7597.56,20.37,
0.000,0.000,0.003,0.003,0.000,0.000, ,117.66,107.64,-3.35,-1.49,-1.02,-0.98 ,,3006.59,99.34,2322.83,101.21,3073.02,101.47,2645.18,96.59,0.00,16.92,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.78,106.83,-3.35,-1.49,-1.02,-0.98 ,,3047.62,99.30,3248.84,100.29,4172.89,100.48,2563.13,97.07,0.00,16.89,7538.95,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,115.89,105.79,-3.35,-1.49,-1.02,-0.98 ,,3192.19,99.23,4350.67,99.63,4880.10,99.93,6112.82,92.67,0.00,17.03,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.25,105.23,-3.35,-1.13,-1.02,-0.98 ,,3586.81,99.41,4594.87,100.95,4846.89,101.65,8000.00,75.93,0.00,16.89,7566.30,20.29,
0.000,0.000,0.000,0.000,0.003,0.000, ,114.37,104.11,-3.19,-0.92,-1.02,-0.98 ,,8000.00,89.05,7105.25,93.96,7085.71,96.70,8000.00,57.77,0.00,17.14,7667.89,20.29,
0.000,0.000,0.003,0.006,0.000,0.000, ,113.41,103.15,-3.35,-1.13,-1.02,-0.98 ,,8000.00,62.60,8000.00,71.32,8000.00,74.98,8000.00,51.76,0.00,16.92,7568.25,20.33,
0.000,0.000,0.009,0.000,0.000,0.003, ,112.69,102.42,-3.35,-1.27,-1.02,-0.98 ,,8000.00,34.58,8000.00,41.72,8000.00,45.79,8000.00,53.22,0.00,17.18,7683.52,20.37,
0.000,0.000,0.006,0.003,0.003,0.000, ,111.81,101.46,-3.35,-1.45,-1.02,-0.98 ,,8000.00,18.17,8000.00,20.73,8000.00,23.77,8000.00,52.42,0.00,16.96,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.00,100.66,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,38.10,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.009,0.000,0.006, ,110.20,99.54,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,21.76,0.00,17.03,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.32,98.74,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,0.000,0.012,0.000,0.009, ,108.52,98.01,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7654.21,20.33,
0.000,0.000,0.000,0.000,0.006,0.003, ,107.80,97.05,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.91,96.09,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7697.19,20.33,
0.000,0.000,0.000,0.003,0.000,0.003, ,106.19,95.13,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,105.39,94.33,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7511.60,20.40,
0.000,0.000,0.000,0.006,0.003,0.000, ,104.51,93.44,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,103.47,92.48,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.58,91.60,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7697.19,20.33,
0.000,0.000,0.003,0.000,0.000,0.006, ,101.94,90.64,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.14,89.92,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7697.19,20.29,
0.000,0.000,0.000,0.009,0.015,0.000, ,100.26,89.04,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7609.28,20.29,
0.000,0.000,0.009,0.009,0.018,0.000, ,99.30,88.07,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7566.30,20.29,
0.000,0.006,0.015,0.000,0.023,0.000, ,98.42,87.11,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.37,
0.006,0.009,0.003,0.000,0.029,0.000, ,97.61,86.39,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7525.27,20.37,
0.026,0.000,0.006,0.000,0.026,0.000, ,96.65,85.75,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7626.86,20.37,
0.015,0.000,0.000,0.003,0.018,0.023, ,95.69,84.63,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.37,
0.006,0.000,0.003,0.000,0.000,0.018, ,94.89,83.74,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7697.19,20.37,
0.000,0.000,0.012,0.000,0.006,0.000, ,94.01,82.78,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7595.60,20.29,
0.000,0.000,0.003,0.003,0.000,0.018, ,93.04,81.90,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.29,
0.000,0.000,0.000,0.003,0.000,0.003, ,92.16,80.94,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7638.58,20.26,
0.003,0.003,0.000,0.000,0.000,0.009, ,91.36,80.06,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7566.30,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.40,79.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7669.84,20.37,
0.000,0.000,0.003,0.006,0.009,0.009, ,89.52,78.21,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.63,77.41,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.83,76.77,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.37,
0.000,0.000,0.000,0.000,0.006,0.006, ,86.95,75.73,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7525.27,20.37,
0.000,0.000,0.000,0.000,0.003,0.000, ,86.15,74.76,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7597.56,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,85.19,73.88,-0.62,-0.40,-0.91,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.30,73.00,-0.14,-0.08,-0.18,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7654.21,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.58,72.20,0.42,0.03,0.00,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.62,71.32,0.34,-0.04,-0.07,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.74,70.43,0.18,-0.04,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.000,0.003,0.009,0.015, ,80.86,69.55,-0.14,-0.15,-0.18,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,80.14,68.59,0.10,-0.04,-0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.40,
0.000,0.000,0.009,0.003,0.000,0.000, ,79.25,67.79,0.10,-0.01,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.53,66.91,0.34,-0.01,-0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,0.000,0.003,0.006,0.000, ,77.57,66.02,0.34,0.03,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.40,
0.000,0.000,0.000,0.006,0.003,0.006, ,76.53,64.98,0.50,0.03,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.009, ,75.89,64.34,0.34,0.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.00,63.46,0.50,0.06,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.12,62.50,0.02,-0.01,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.40,61.78,0.50,0.10,0.04,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.44,60.81,0.02,0.03,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.56,60.09,-0.78,-0.29,-0.35,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.92,59.21,-0.38,-0.18,-0.21,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,69.87,58.17,-0.22,0.03,0.00,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.003,0.000,0.003, ,68.99,57.69,-0.54,-0.15,-0.18,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.14,7669.84,20.40,
0.000,0.000,0.006,0.000,0.003,0.000, ,68.35,56.72,-0.38,-0.11,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,67.55,55.84,-0.62,-0.15,-0.18,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.67,54.88,-0.22,0.06,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.02,54.24,-0.78,-0.15,-0.11,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,65.14,53.60,-0.94,-0.22,-0.32,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7640.54,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,64.34,52.88,-1.18,-0.36,-0.32,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.38,52.15,-1.02,-0.08,-0.18,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,62.82,51.75,-1.50,-0.47,-0.53,-0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.015, ,61.86,51.03,-1.10,-0.18,-0.28,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7654.21,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.13,50.63,-1.66,-0.50,-0.53,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,60.49,49.99,-1.66,-0.33,-0.46,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,59.53,49.59,-1.82,-0.47,-0.56,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.48,
0.000,0.000,0.006,0.003,0.000,0.000, ,58.81,49.19,-1.82,-0.36,-0.49,-0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7527.23,20.48,
0.000,0.006,0.000,0.000,0.000,0.000, ,58.09,48.63,-1.82,-0.43,-0.49,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.21,48.23,-0.62,-0.04,-0.11,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.37,
0.000,0.000,0.012,0.009,0.000,0.000, ,56.40,47.91,-1.74,-0.40,-0.42,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7712.82,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.68,47.42,-2.87,-0.78,-0.88,-0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,54.88,47.10,-2.71,-0.78,-0.88,-0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,54.24,46.78,-2.55,-0.61,-0.70,-0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7599.51,20.48,
0.000,0.000,0.009,0.000,0.000,0.000, ,53.36,46.46,-3.11,-0.85,-0.88,-0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.72,46.06,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.99,45.66,-2.39,-0.50,-0.63,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.009,0.000,0.015, ,51.27,45.26,-2.95,-0.71,-0.77,-0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.39,45.10,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,49.99,44.70,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7611.23,20.37,
0.000,0.000,0.000,0.012,0.000,0.000, ,49.11,44.14,-3.35,-1.13,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,48.47,43.90,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,0.000,0.000,0.003,0.009, ,47.82,43.50,-3.35,-0.89,-0.95,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.40,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.18,43.17,-3.35,-0.89,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.54,42.93,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,45.90,42.61,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.26,42.29,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,0.006,0.006,0.000,0.009, ,44.62,41.81,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,43.98,41.57,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,43.42,41.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7740.17,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.77,40.85,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,42.13,40.45,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.65,40.29,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.09,39.81,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.015, ,40.61,39.81,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.48,
0.000,0.000,0.000,0.003,0.000,0.009, ,39.97,39.41,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,39.49,39.09,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7712.82,20.37,
0.000,0.000,0.000,0.000,0.006,0.009, ,38.93,38.77,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.36,38.52,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,38.12,38.12,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.56,37.80,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.08,37.56,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.009, ,36.52,37.24,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,36.20,36.92,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7656.17,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,35.72,36.60,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.32,36.36,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7683.52,20.40,
0.000,0.000,0.003,0.006,0.000,0.000, ,35.08,36.20,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.000,0.009,0.006,0.000, ,34.84,35.80,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.00,7540.90,20.40,
0.000,0.000,0.000,0.015,0.003,0.000, ,34.36,35.32,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7640.54,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,33.95,35.16,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.009,0.000,0.000,0.000, ,33.63,34.84,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7642.49,20.48,
0.000,0.000,0.000,0.015,0.000,0.000, ,33.23,34.36,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.015,0.000,0.000,0.000, ,33.07,34.19,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,32.83,34.03,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.37,
0.000,0.000,0.003,0.003,0.000,0.000, ,32.19,33.55,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,32.11,33.39,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.95,32.99,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,31.55,32.59,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.009, ,31.39,32.35,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.07,32.03,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7683.52,20.40,
0.000,0.000,0.003,0.006,0.000,0.000, ,30.75,31.79,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.44,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.012, ,30.51,31.31,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,30.11,31.07,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.87,30.91,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.33,
0.000,0.000,0.009,0.000,0.000,0.006, ,29.54,30.59,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.37,
0.000,0.000,0.009,0.000,0.006,0.000, ,29.14,30.19,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7527.23,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.82,29.95,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,28.58,29.54,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7540.90,20.44,
0.000,0.000,0.000,0.003,0.009,0.000, ,28.42,29.22,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.94,28.90,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7583.88,20.44,
0.000,0.000,0.009,0.000,0.000,0.006, ,27.70,28.58,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7669.84,20.44,
0.000,0.000,0.000,0.000,0.006,0.000, ,27.30,28.26,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.22,27.86,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.44,7568.25,20.37,
0.000,0.000,0.009,0.000,0.000,0.015, ,26.74,27.46,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.50,27.30,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,0.003,0.006,0.000,0.000, ,26.26,26.98,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.40,
0.000,0.000,0.000,0.000,0.006,0.006, ,25.86,26.74,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,25.62,26.50,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7683.52,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,25.38,26.02,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,0.012,0.000,0.000,0.006, ,24.97,25.94,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.73,25.54,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.37,
0.000,0.000,0.003,0.000,0.000,0.009, ,24.41,25.30,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,0.006,0.003,0.003,0.000, ,24.09,24.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,23.93,24.73,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.37,
0.000,0.000,0.000,0.000,0.006,0.000, ,23.53,24.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.37,23.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,22.89,23.77,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7525.27,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,22.73,23.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,22.41,23.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,22.25,22.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.77,22.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7595.60,20.29,
0.000,0.000,0.009,0.006,0.000,0.000, ,21.61,22.01,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.33,
0.000,0.000,0.015,0.000,0.000,0.000, ,21.37,21.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
