SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.000,0.003, ,21.13,21.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.33,
0.000,0.000,0.006,0.009,0.000,0.000, ,20.73,21.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.48,20.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,20.32,20.57,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7624.91,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,20.08,20.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,19.60,19.84,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7740.17,20.33,
0.000,0.000,0.003,0.006,0.009,0.006, ,19.44,19.60,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,19.04,19.36,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.006,0.000,0.000,0.006, ,18.80,19.04,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,18.48,18.64,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,0.009, ,18.24,18.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.84,18.00,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7538.95,20.37,
0.000,0.000,0.000,0.015,0.009,0.000, ,17.60,17.52,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7710.87,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,17.36,17.36,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.04,17.04,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7667.89,20.29,
0.000,0.000,0.018,0.000,0.000,0.000, ,16.88,16.80,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7581.93,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,16.48,16.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.009,0.003,0.000,0.000, ,16.08,16.16,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.91,15.75,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7538.95,20.37,
0.000,0.000,0.021,0.000,0.000,0.000, ,15.59,15.59,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.19,15.03,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.03,14.87,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7710.87,20.33,
0.000,0.000,0.009,0.000,0.006,0.003, ,14.63,14.39,-3.35,-1.98,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7609.28,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.31,14.23,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.81,7552.63,20.33,
0.000,0.000,0.000,0.000,0.003,0.003, ,14.07,13.99,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7638.58,20.29,
0.000,0.003,0.009,0.000,0.000,0.000, ,13.83,13.67,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.51,13.27,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.27,13.03,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.009,0.009,0.006,0.000,0.000, ,12.95,12.71,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.63,12.31,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.33,
0.000,0.000,0.006,0.003,0.000,0.000, ,12.39,12.07,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7669.84,20.37,
0.000,0.000,0.000,0.000,0.003,0.000, ,12.07,11.67,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7611.23,20.33,
0.000,0.000,0.009,0.000,0.003,0.000, ,11.91,11.34,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.43,10.94,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.02,10.78,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7538.95,20.37,
0.000,0.000,0.000,0.000,0.003,0.003, ,10.78,10.22,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,10.54,9.90,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7538.95,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.22,9.58,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7667.89,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,9.98,9.58,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.74,9.10,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7710.87,20.33,
0.000,0.000,0.003,0.000,0.000,0.003, ,9.42,8.94,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7595.60,20.29,
0.000,0.000,0.003,0.000,0.000,0.000, ,9.10,8.46,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7638.58,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.86,8.14,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.46,7.90,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7525.27,20.37,
0.003,0.000,0.000,0.000,0.000,0.000, ,8.30,7.74,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.006,0.006, ,7.90,7.58,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.66,7.18,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.015, ,7.50,7.18,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,0.003,0.003,0.000,0.003, ,7.42,6.86,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.10,6.86,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7609.28,20.29,
0.000,0.000,0.006,0.000,0.000,0.000, ,6.94,6.61,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.69,6.53,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.012, ,6.45,6.45,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7525.27,20.40,
0.000,0.000,0.000,0.006,0.003,0.000, ,6.45,6.37,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.21,6.29,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.40,
0.000,0.000,0.006,0.006,0.000,0.000, ,6.13,6.05,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7669.84,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.97,6.13,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7595.60,20.33,
0.000,0.000,0.000,0.000,0.003,0.000, ,5.97,5.97,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.81,7552.63,20.29,
0.000,0.000,0.009,0.000,0.000,0.000, ,5.89,5.97,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.89,5.89,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.33,
0.000,0.006,0.015,0.000,0.000,0.003, ,5.73,5.73,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.73,5.73,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.33,
0.000,0.000,0.003,0.009,0.003,0.000, ,5.65,5.81,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7654.21,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.65,5.57,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.006,0.012,0.000,0.000, ,5.65,5.49,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.57,5.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.49,5.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7595.60,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,5.33,5.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.41,5.25,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.41,5.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,5.41,5.09,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.33,5.09,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,5.17,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.09,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.09,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7697.19,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,4.93,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.29,
0.000,0.000,0.000,0.003,0.006,0.012, ,5.09,4.93,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,4.93,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7638.58,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.09,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.003,0.009,0.000,0.000,0.000, ,5.09,4.93,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,4.93,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7525.27,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.93,4.93,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7669.84,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,5.01,4.93,-0.86,-0.40,-0.81,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.015, ,5.09,4.93,0.02,-0.01,-0.18,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7667.89,20.33,
0.000,0.000,0.006,0.006,0.000,0.000, ,5.01,4.85,0.18,-0.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.93,0.18,-0.04,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.37,
0.000,0.003,0.000,0.006,0.000,0.000, ,4.93,4.93,-0.06,-0.08,-0.07,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7654.21,20.37,
0.000,0.000,0.006,0.003,0.000,0.000, ,4.85,4.93,0.34,0.06,0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.01,0.10,-0.04,-0.04,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,5.01,5.09,0.02,0.03,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,4.93,5.01,0.34,0.03,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.17,0.02,-0.04,-0.07,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.009, ,4.85,5.17,0.42,0.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.00,7538.95,20.37,
0.000,0.000,0.000,0.003,0.003,0.009, ,4.85,5.17,0.02,-0.04,-0.04,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.01,0.50,0.17,0.11,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.009, ,4.85,5.17,0.02,-0.08,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.48,
0.000,0.003,0.012,0.003,0.000,0.000, ,4.93,5.17,0.18,0.06,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,4.93,5.33,0.18,-0.04,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,4.93,5.33,-1.10,-0.29,-0.35,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7599.51,20.44,
0.000,0.000,0.003,0.003,0.000,0.000, ,5.01,5.41,-0.22,-0.08,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.93,5.33,-0.46,-0.18,-0.18,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7669.84,20.37,
0.000,0.000,0.015,0.003,0.000,0.000, ,4.85,5.33,-0.54,-0.11,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.37,
0.000,0.000,0.000,0.000,0.003,0.000, ,4.93,5.41,-0.30,-0.08,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7726.50,20.33,
0.000,0.000,0.006,0.006,0.000,0.000, ,4.85,5.41,-0.62,-0.08,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.37,
0.000,0.000,0.000,0.000,0.000,0.023, ,4.93,5.57,-0.14,0.03,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.57,-0.62,-0.15,-0.11,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.93,5.49,-0.70,-0.08,-0.14,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.57,-0.62,-0.08,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,5.01,5.73,-0.78,-0.22,-0.25,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7542.86,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,5.81,-1.02,-0.25,-0.32,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.003,0.006,0.000,0.000,0.000, ,5.01,5.65,-1.18,-0.22,-0.28,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,5.81,-1.42,-0.33,-0.35,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.33,
0.000,0.000,0.012,0.000,0.000,0.003, ,5.01,5.89,-1.42,-0.29,-0.42,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.93,5.89,-1.58,-0.29,-0.35,-0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.09,5.97,-1.66,-0.36,-0.39,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,0.006,0.006,0.000,0.000, ,5.09,5.97,-1.98,-0.43,-0.46,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,6.21,-2.06,-0.54,-0.53,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,5.17,6.05,-2.22,-0.61,-0.63,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7554.58,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,5.09,6.29,-2.22,-0.54,-0.67,-0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,5.09,6.29,-2.63,-0.68,-0.74,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7540.90,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,5.01,6.29,-2.87,-0.68,-0.77,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,4.93,6.29,-2.63,-0.61,-0.74,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7583.88,20.40,
0.000,0.000,0.000,0.009,0.009,0.000, ,5.09,6.29,-3.03,-0.85,-0.88,-0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7683.52,20.40,
0.000,0.000,0.000,0.006,0.000,0.003, ,5.09,6.29,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.09,6.53,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,5.09,6.37,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.000,0.012,0.000, ,5.09,6.45,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,5.17,6.53,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,6.61,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.003,0.021,0.000,0.000,0.000, ,5.17,6.61,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7712.82,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,6.77,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.25,6.69,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,6.69,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7599.51,20.48,
0.000,0.000,0.009,0.003,0.000,0.000, ,5.25,6.77,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.33,6.77,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,5.17,6.86,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.003,0.000,0.003,0.000,0.000, ,5.09,6.86,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,6.86,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,7.02,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,5.25,6.94,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7570.21,20.48,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.17,6.77,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,5.33,7.02,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7599.51,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.33,6.86,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7554.58,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.49,7.02,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.33,6.86,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7597.56,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,5.17,6.94,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.25,6.94,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7611.23,20.37,
0.000,0.000,0.000,0.000,0.003,0.015, ,5.33,6.94,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,0.012,0.003,0.000,0.000, ,5.33,6.77,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.33,6.94,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.015,0.009,0.000,0.000,0.000, ,5.33,6.86,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,6.86,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,6.77,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,0.015,0.006,0.000,0.000, ,5.33,6.61,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.44,7583.88,20.40,
0.000,0.000,0.000,0.000,0.003,0.003, ,5.25,6.61,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.40,
0.000,0.000,0.006,0.012,0.003,0.000, ,5.25,6.53,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,6.53,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.09,6.37,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.012, ,5.09,6.29,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7570.21,20.44,
0.000,0.000,0.000,0.000,0.003,0.006, ,5.17,6.29,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,5.09,6.21,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7556.53,20.44,
0.003,0.000,0.000,0.000,0.000,0.000, ,5.17,6.05,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.003,0.015,0.000,0.000,0.000, ,5.25,5.97,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.97,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,5.81,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,0.009,0.000,0.003,0.000, ,5.17,5.73,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.17,5.73,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7599.51,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,5.01,5.65,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7540.90,20.44,
0.006,0.000,0.000,0.000,0.000,0.003, ,5.09,5.57,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.49,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.49,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.40,
0.000,0.000,0.000,0.003,0.003,0.006, ,4.93,5.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,5.01,5.25,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7540.90,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.93,5.25,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.40,
0.000,0.003,0.006,0.000,0.000,0.000, ,5.01,5.01,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,5.01,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7626.86,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,4.93,4.85,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,4.69,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,4.85,4.61,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.69,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,4.69,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,4.85,4.53,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.00,7581.93,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.77,4.45,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,4.85,4.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.015,0.006,0.000,0.000, ,4.85,4.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,4.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.009,0.012,0.000,0.000, ,4.93,4.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7697.19,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.77,4.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.77,4.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.77,4.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7624.91,20.33,
0.000,0.000,0.000,0.000,0.003,0.015, ,4.85,4.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,4.77,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,4.93,4.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7511.60,20.44,
0.000,0.000,0.015,0.000,0.000,0.000, ,4.69,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.77,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,4.85,3.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,4.85,3.81,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7581.93,20.37,
0.000,0.000,0.003,0.009,0.009,0.009, ,4.93,3.73,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,3.73,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.33,
0.000,0.000,0.003,0.003,0.000,0.000, ,4.85,3.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,3.81,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,0.015,0.000,0.000,0.012, ,4.77,3.81,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,3.89,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.009, ,4.93,3.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.012,0.000,0.000,0.003, ,4.85,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.006,0.009,0.000,0.000, ,4.93,3.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,4.93,4.05,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.77,4.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.77,3.97,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,4.77,4.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.93,4.13,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,4.93,4.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.21,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7697.19,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,4.93,4.29,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,4.93,4.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.009,0.006,0.000,0.000, ,4.93,4.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7624.91,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,4.93,4.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7552.63,20.33,
0.000,0.000,0.000,0.015,0.000,0.000, ,4.85,4.37,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7654.21,20.37,
0.000,0.000,0.006,0.003,0.000,0.000, ,4.93,4.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,5.01,4.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,4.85,4.53,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.003,0.012,0.000, ,4.93,4.61,-3.35,-2.08,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.09,4.69,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.33,
0.000,0.000,0.000,0.000,0.009,0.000, ,4.85,4.69,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7552.63,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,4.77,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7624.91,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,4.93,4.77,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.93,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,4.77,-3.35,-1.66,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7525.27,20.40,
0.000,0.000,0.000,0.006,0.000,0.003, ,4.93,4.85,-3.35,-1.70,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,0.003,0.006,0.003,0.000, ,4.85,4.77,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.37,
0.000,0.006,0.009,0.000,0.000,0.000, ,5.01,5.01,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,4.93,5.01,-3.35,-1.63,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,5.01,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.17,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.29,
0.000,0.012,0.003,0.000,0.000,0.000, ,5.01,4.93,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.09,5.09,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.09,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,5.01,5.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.01,5.25,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.09,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7611.23,20.37,
0.000,0.000,0.000,0.006,0.012,0.006, ,4.85,5.17,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7638.58,20.29,
0.000,0.000,0.006,0.000,0.000,0.000, ,4.85,5.25,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7566.30,20.29,
0.000,0.000,0.000,0.003,0.003,0.003, ,4.93,5.17,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7654.21,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.33,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.25,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.33,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.25,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,4.85,5.17,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.33,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,4.85,5.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.85,5.33,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.93,5.33,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7726.50,20.29,
0.000,0.000,0.000,0.006,0.003,0.000, ,4.93,5.25,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7595.60,20.33,
0.000,0.000,0.006,0.000,0.000,0.000, ,4.93,5.41,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,4.85,5.25,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.85,5.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,4.85,5.49,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7654.21,20.37,
0.000,0.000,0.000,0.006,0.000,0.000, ,4.85,5.49,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.69,5.41,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7683.52,20.37,
0.000,0.000,0.000,0.006,0.006,0.000, ,4.77,5.33,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,4.77,5.57,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7583.88,20.40,
0.000,0.000,0.009,0.003,0.000,0.000, ,4.69,5.57,-3.35,-1.59,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,4.69,5.49,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7538.95,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.53,5.33,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7624.91,20.33,
0.000,0.000,0.000,0.000,0.003,0.012, ,4.45,5.49,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.53,5.49,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.33,
0.000,0.000,0.000,0.012,0.000,0.000, ,4.61,5.41,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.53,5.49,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7710.87,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.61,5.57,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7609.28,20.26,
0.000,0.000,0.000,0.003,0.003,0.003, ,4.45,5.49,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.37,5.41,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.37,
0.000,0.000,0.000,0.003,0.006,0.006, ,4.37,5.41,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.37,5.41,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.29,5.25,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,16.92,7511.60,20.44,
0.000,0.000,0.000,0.003,0.012,0.012, ,4.21,5.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,4.29,5.25,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7609.28,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.21,5.17,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7697.19,20.29,
0.000,0.000,0.015,0.000,0.000,0.000, ,4.29,5.09,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.33,
0.000,0.000,0.003,0.000,0.003,0.000, ,4.13,4.93,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.05,4.85,-3.11,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.13,4.93,-0.78,-0.40,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.05,4.69,0.10,-0.04,-0.32,-0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7611.23,20.40,
0.000,0.006,0.000,0.000,0.000,0.000, ,4.13,4.45,0.34,0.03,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,3.97,4.53,0.74,0.17,0.14,0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.97,4.53,0.10,-0.04,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.33,
0.000,0.000,0.003,0.006,0.000,0.000, ,3.89,4.45,0.26,0.06,0.07,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,0.000,0.012,0.000,0.000, ,3.81,4.37,0.26,-0.01,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.89,4.29,0.10,-0.01,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,3.89,4.37,0.42,0.06,0.07,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7597.56,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,3.89,4.29,0.34,-0.04,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,3.73,4.21,0.42,0.13,0.14,0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7626.86,20.44,
0.000,0.000,0.000,0.000,0.000,0.012, ,3.65,4.21,0.50,0.06,0.11,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7542.86,20.48,
0.000,0.003,0.000,0.000,0.000,0.000, ,3.73,4.05,0.42,0.06,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7669.84,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,3.81,4.05,0.34,0.06,0.04,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7583.88,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,3.65,3.97,0.34,0.03,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7683.52,20.37,
0.000,0.000,0.000,0.009,0.003,0.000, ,3.65,3.89,0.34,0.10,0.07,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.65,3.89,0.10,0.06,0.04,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.73,3.89,-0.14,-0.01,-0.07,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,3.73,3.81,-0.70,-0.18,-0.18,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.57,3.81,-2.55,-0.92,-0.95,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.40,
0.000,0.000,0.006,0.012,0.000,0.000, ,3.57,3.65,-1.42,-0.40,-0.46,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.57,3.81,-0.54,-0.18,-0.21,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.57,3.65,-0.38,-0.11,-0.18,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.49,3.49,-0.46,-0.15,-0.14,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,3.49,3.49,-0.70,-0.15,-0.21,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.41,3.41,-0.94,-0.18,-0.28,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7527.23,20.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,3.41,3.41,-0.78,-0.18,-0.25,-0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7613.19,20.48,
0.000,0.000,0.006,0.003,0.000,0.000, ,3.17,3.33,-1.02,-0.18,-0.28,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.44,
0.000,0.009,0.009,0.000,0.000,0.009, ,3.33,3.17,-1.42,-0.29,-0.32,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7685.47,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,3.33,3.17,-1.18,-0.25,-0.39,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,3.33,3.17,-1.50,-0.36,-0.42,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7669.84,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,3.25,3.17,-1.42,-0.33,-0.39,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,3.17,3.09,-1.58,-0.36,-0.42,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.33,3.01,-1.66,-0.36,-0.49,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.44,
