SAP ID,109000181440,
0.000,0.000,0.003,0.000,0.000,0.000, ,3.25,3.17,-2.14,-0.61,-0.67,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.003,0.003,0.000,0.000,0.000, ,3.25,2.93,-2.22,-0.50,-0.56,-0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7642.49,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,3.17,2.93,-2.31,-0.57,-0.63,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.17,2.93,-2.55,-0.61,-0.67,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7656.17,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.93,-2.47,-0.64,-0.67,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.85,-2.79,-0.61,-0.70,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.40,
0.000,0.000,0.015,0.003,0.000,0.000, ,3.17,2.93,-2.63,-0.64,-0.74,-0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
0.000,0.000,0.006,0.003,0.000,0.018, ,3.09,2.85,-3.19,-0.78,-0.95,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.77,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7642.49,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,2.93,2.93,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.93,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.93,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7583.88,20.44,
0.000,0.000,0.000,0.000,0.003,0.003, ,2.93,2.69,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,2.85,2.93,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7626.86,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.93,2.77,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.85,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7656.17,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,2.85,2.77,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.77,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.85,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.44,
0.000,0.000,0.006,0.006,0.006,0.000, ,2.77,2.85,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.69,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7583.88,20.44,
0.000,0.000,0.006,0.006,0.000,0.000, ,2.85,2.77,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.77,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7597.56,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,2.93,2.77,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.003, ,2.77,2.77,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.000,0.006,0.000, ,2.69,2.85,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7527.23,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,2.77,2.77,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.85,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7556.53,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,2.69,2.69,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7642.49,20.44,
0.000,0.000,0.009,0.009,0.009,0.012, ,2.77,2.77,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7529.18,20.51,
0.000,0.000,0.000,0.003,0.003,0.012, ,2.77,2.85,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7685.47,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,2.77,2.77,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.61,2.69,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,2.77,2.85,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.61,2.77,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.61,2.85,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.69,2.77,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.006,0.006,0.003,0.000, ,2.69,2.85,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7642.49,20.44,
0.000,0.000,0.003,0.003,0.000,0.000, ,2.53,2.93,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.53,3.01,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7554.58,20.40,
0.000,0.003,0.006,0.000,0.000,0.000, ,2.61,3.01,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7654.21,20.37,
0.000,0.000,0.000,0.000,0.003,0.000, ,2.53,2.93,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.33,
0.000,0.009,0.006,0.000,0.000,0.000, ,2.61,3.01,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.40,
0.000,0.000,0.003,0.009,0.000,0.006, ,2.69,3.17,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,0.009,0.006,0.000,0.006, ,2.61,3.17,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7685.47,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,2.69,3.17,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.006,0.015,0.000,0.000, ,2.61,3.09,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7626.86,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,2.61,3.09,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.45,3.17,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,2.53,3.09,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7640.54,20.40,
0.000,0.000,0.000,0.006,0.003,0.000, ,2.53,3.17,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.53,3.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7697.19,20.37,
0.000,0.000,0.000,0.015,0.006,0.003, ,2.45,3.33,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,2.53,3.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7685.47,20.44,
0.000,0.000,0.003,0.012,0.000,0.000, ,2.45,3.17,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.37,3.33,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.53,3.25,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.29,3.25,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,2.37,3.17,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7656.17,20.40,
0.000,0.000,0.000,0.003,0.006,0.009, ,2.29,3.33,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.29,3.33,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7699.15,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.29,3.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7570.21,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.12,3.25,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.20,3.33,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7583.88,20.44,
0.000,0.000,0.000,0.000,0.003,0.000, ,2.29,3.41,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.29,3.41,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7599.51,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.29,3.41,-3.35,-1.94,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.29,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7654.21,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,2.20,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,2.20,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.20,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.40,
0.000,0.000,0.009,0.009,0.000,0.000, ,2.20,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7669.84,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,2.29,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,2.29,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.40,
0.000,0.000,0.006,0.012,0.000,0.000, ,2.04,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.37,
0.000,0.000,0.000,0.000,0.006,0.000, ,2.20,3.49,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.12,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7640.54,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,2.04,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.37,
0.000,0.000,0.000,0.003,0.003,0.000, ,2.04,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.96,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.009,0.003,0.000, ,2.12,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.40,
0.000,0.000,0.006,0.000,0.000,0.000, ,2.20,3.65,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,0.000,0.009,0.000,0.000, ,1.88,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.37,
0.000,0.000,0.009,0.000,0.000,0.000, ,1.96,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.37,
0.000,0.000,0.003,0.003,0.000,0.000, ,2.04,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7595.60,20.29,
0.000,0.000,0.006,0.000,0.003,0.000, ,2.04,3.41,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7681.56,20.29,
0.000,0.000,0.009,0.000,0.000,0.000, ,2.04,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.006,0.009,0.009, ,2.04,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7611.23,20.37,
0.000,0.000,0.000,0.009,0.003,0.000, ,1.96,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7640.54,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,1.80,3.33,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,1.80,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7667.89,20.29,
0.000,0.009,0.000,0.000,0.000,0.000, ,1.80,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7595.60,20.33,
0.000,0.000,0.006,0.006,0.006,0.003, ,1.88,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7538.95,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.88,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
0.000,0.000,0.000,0.003,0.003,0.003, ,1.88,3.25,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.012,0.000,0.000,0.000, ,1.88,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.33,
0.000,0.000,0.000,0.009,0.000,0.000, ,1.80,3.17,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7667.89,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.88,3.09,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7611.23,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.88,3.01,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7566.30,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.88,2.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7626.86,20.37,
0.000,0.000,0.003,0.000,0.000,0.006, ,1.80,3.09,-3.35,-1.98,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.29,
0.000,0.000,0.018,0.000,0.000,0.000, ,1.88,3.01,-3.35,-1.91,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,3.09,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.80,2.93,-3.35,-1.87,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7710.87,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,2.93,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,2.85,-3.35,-1.84,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.96,2.93,-3.35,-1.80,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.93,-3.35,-1.77,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7538.95,20.33,
0.000,0.000,0.003,0.003,0.000,0.003, ,1.88,3.01,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.33,
0.000,0.000,0.015,0.000,0.000,0.000, ,2.04,2.93,-3.35,-1.73,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.12,2.93,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.69,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7540.90,20.40,
0.000,0.000,0.000,0.006,0.009,0.000, ,1.96,2.77,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.85,-3.35,-1.27,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7609.28,20.29,
0.000,0.000,0.000,0.012,0.000,0.000, ,1.96,2.61,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.61,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7624.91,20.29,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.96,2.69,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7538.95,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.88,2.61,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7597.56,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,1.96,2.69,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7568.25,20.33,
0.000,0.000,0.009,0.000,0.000,0.000, ,2.04,2.61,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.61,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7568.25,20.37,
0.000,0.000,0.003,0.000,0.000,0.012, ,2.04,2.77,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,2.04,2.77,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,2.12,2.77,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7566.30,20.29,
0.000,0.012,0.015,0.000,0.000,0.000, ,2.12,2.53,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.53,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.53,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,2.04,2.53,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7527.23,20.44,
0.000,0.000,0.009,0.000,0.000,0.000, ,2.12,2.37,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.40,
0.000,0.000,0.000,0.006,0.006,0.000, ,2.12,2.45,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.12,2.53,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7552.63,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,2.12,2.37,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7640.54,20.33,
0.000,0.000,0.000,0.000,0.003,0.003, ,2.04,2.45,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.006,0.000, ,2.12,2.37,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7697.19,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.96,2.37,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7552.63,20.33,
0.000,0.000,0.003,0.000,0.003,0.000, ,2.04,2.29,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7654.21,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.37,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.04,2.37,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.20,-1.18,-0.36,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7626.86,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.20,-3.11,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,2.20,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7697.19,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,1.96,2.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,2.20,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7697.19,20.33,
0.000,0.000,0.000,0.003,0.003,0.009, ,1.96,2.20,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7595.60,20.29,
0.000,0.000,0.006,0.000,0.000,0.000, ,2.04,2.12,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7525.27,20.40,
0.000,0.000,0.000,0.012,0.003,0.000, ,2.04,2.12,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.006, ,1.96,2.04,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.88,2.04,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7624.91,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.88,1.96,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,2.04,2.04,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7667.89,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,1.96,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.29,
0.000,0.000,0.000,0.000,0.000,0.006, ,1.96,1.96,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7640.54,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,2.04,1.96,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7595.60,20.33,
0.000,0.000,0.003,0.012,0.000,0.000, ,1.96,2.04,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.009,0.009,0.000,0.000,0.000, ,1.88,2.04,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7626.86,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,1.96,1.88,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.96,1.80,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7683.52,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.80,1.72,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7595.60,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,1.72,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.85,7595.60,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.96,1.72,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7638.58,20.29,
0.000,0.000,0.003,0.006,0.000,0.000, ,1.80,1.72,-2.63,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7538.95,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,1.64,-0.54,-0.29,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.88,1.72,-0.30,-0.18,-0.35,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.72,1.56,0.82,0.17,0.18,0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7683.52,20.40,
0.000,0.000,0.000,0.000,0.009,0.000, ,1.80,1.48,0.18,0.03,-0.11,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.72,1.48,0.58,0.10,0.11,0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.80,1.48,0.02,-0.08,-0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7624.91,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.72,1.48,0.18,-0.01,-0.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,1.80,1.56,0.90,0.24,0.21,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.80,1.56,-0.06,-0.15,-0.21,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7568.25,20.40,
0.000,0.009,0.015,0.000,0.000,0.000, ,1.72,1.40,0.66,0.13,0.11,0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.64,1.48,0.18,-0.04,-0.04,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.40,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.64,1.40,0.74,0.24,0.25,0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7642.49,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.56,1.32,1.70,0.59,0.49,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7556.53,20.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,1.64,1.40,-0.06,-0.04,-0.04,-0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7568.25,20.37,
0.000,0.000,0.000,0.009,0.000,0.000, ,1.56,1.40,-1.82,-0.78,-0.84,-0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7611.23,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,1.72,1.32,-0.54,-0.18,-0.32,-0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7581.93,20.29,
0.000,0.000,0.000,0.003,0.000,0.006, ,1.64,1.48,-0.30,-0.01,-0.11,-0.11 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.56,1.56,-1.26,-0.43,-0.46,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.64,1.48,0.18,0.13,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7642.49,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.56,1.32,-0.86,-0.33,-0.28,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7556.53,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.56,1.24,-0.46,-0.01,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.48,
0.000,0.000,0.000,0.000,0.003,0.006, ,1.48,1.48,-0.30,-0.04,-0.18,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7568.25,20.40,
0.000,0.000,0.003,0.003,0.000,0.000, ,1.48,1.32,-0.62,-0.15,-0.18,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.56,1.40,-0.38,-0.08,-0.11,-0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.37,
0.000,0.000,0.003,0.000,0.003,0.000, ,1.48,1.32,-0.94,-0.15,-0.25,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7554.58,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.48,1.24,-0.94,-0.15,-0.21,-0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,1.24,-0.70,-0.11,-0.14,-0.14 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7556.53,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.48,1.16,-1.26,-0.25,-0.28,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7642.49,20.44,
0.000,0.000,0.000,0.012,0.000,0.000, ,1.48,1.32,-1.34,-0.25,-0.32,-0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,1.24,-1.34,-0.29,-0.25,-0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.24,-1.50,-0.33,-0.46,-0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.32,1.24,-1.42,-0.33,-0.39,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7599.51,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.32,1.16,-1.58,-0.29,-0.42,-0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,1.48,1.24,-1.82,-0.36,-0.39,-0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.32,-2.06,-0.54,-0.60,-0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7726.50,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.32,1.24,-2.22,-0.54,-0.60,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.24,1.32,-2.14,-0.54,-0.63,-0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7613.19,20.48,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.24,1.32,-2.14,-0.54,-0.67,-0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7585.84,20.48,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.16,1.24,-2.63,-0.68,-0.74,-0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.32,-2.39,-0.64,-0.74,-0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7626.86,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.24,-2.79,-0.64,-0.81,-0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7568.25,20.40,
0.000,0.000,0.000,0.006,0.009,0.003, ,1.24,1.16,-3.27,-0.89,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7669.84,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.24,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7583.88,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.24,1.32,-3.35,-0.92,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.012, ,1.24,1.32,-3.35,-0.96,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,16.96,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.24,-3.35,-1.03,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7628.82,20.51,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.24,1.32,-3.35,-1.06,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.24,-3.35,-0.99,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7527.23,20.48,
0.000,0.000,0.006,0.000,0.000,0.000, ,1.24,1.32,-3.35,-1.10,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7626.86,20.44,
0.000,0.000,0.000,0.009,0.000,0.000, ,1.16,1.32,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7581.93,20.37,
0.000,0.000,0.000,0.000,0.000,0.009, ,1.16,1.24,-3.35,-1.17,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.33,7726.50,20.37,
0.000,0.000,0.012,0.000,0.000,0.000, ,1.24,1.32,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7583.88,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.32,1.40,-3.35,-1.24,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7583.88,20.44,
0.000,0.003,0.012,0.009,0.000,0.000, ,1.48,1.40,-3.35,-1.20,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7599.51,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.16,1.24,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7527.23,20.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.16,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7613.19,20.44,
0.000,0.000,0.006,0.000,0.000,0.000, ,1.24,1.24,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7570.21,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.24,1.32,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7656.17,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.08,1.24,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7583.88,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.24,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7697.19,20.37,
0.000,0.000,0.000,0.015,0.000,0.003, ,1.16,1.32,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.32,-3.35,-1.31,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7527.23,20.44,
0.000,0.000,0.003,0.006,0.000,0.012, ,1.24,1.40,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7642.49,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.08,1.40,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7570.21,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.24,1.48,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7699.15,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.16,1.56,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7583.88,20.40,
0.000,0.000,0.000,0.000,0.003,0.000, ,1.24,1.56,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7685.47,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.32,1.40,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7597.56,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.32,1.64,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7540.90,20.44,
0.000,0.000,0.012,0.000,0.000,0.000, ,1.24,1.56,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7654.21,20.37,
0.000,0.000,0.003,0.003,0.000,0.000, ,1.24,1.56,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7568.25,20.40,
0.000,0.000,0.003,0.009,0.000,0.000, ,1.24,1.48,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7642.49,20.44,
0.000,0.000,0.003,0.000,0.003,0.006, ,1.24,1.48,-3.35,-1.56,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7529.18,20.51,
0.000,0.000,0.006,0.009,0.000,0.000, ,1.24,1.48,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7699.15,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,1.40,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7597.56,20.40,
0.000,0.000,0.000,0.000,0.006,0.006, ,1.24,1.48,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,17.58,17.03,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.32,1.48,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7626.86,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.24,1.48,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.24,1.72,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,1.64,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7556.53,20.48,
0.000,0.000,0.003,0.003,0.000,0.000, ,1.40,1.48,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7613.19,20.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,1.24,1.64,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.36,7527.23,20.48,
0.000,0.000,0.015,0.003,0.000,0.000, ,1.32,1.64,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7656.17,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.32,1.72,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7556.53,20.44,
0.000,0.009,0.015,0.006,0.000,0.000, ,1.48,1.64,-3.35,-1.52,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7712.82,20.40,
0.000,0.000,0.012,0.000,0.000,0.000, ,1.32,1.72,-3.35,-1.49,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.80,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.56,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7585.84,20.48,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.24,1.72,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7540.90,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7556.53,20.48,
0.000,0.000,0.000,0.006,0.000,0.003, ,1.24,1.64,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7669.84,20.44,
0.000,0.000,0.003,0.000,0.000,0.000, ,1.24,1.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7626.86,20.40,
0.000,0.000,0.003,0.015,0.000,0.006, ,1.24,1.56,-3.35,-1.35,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.25,7556.53,20.44,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.32,1.64,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7640.54,20.40,
0.000,0.000,0.009,0.000,0.000,0.000, ,1.32,1.56,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7570.21,20.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.24,1.64,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.16,1.56,-3.35,-1.42,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7570.21,20.44,
0.000,0.000,0.006,0.006,0.003,0.003, ,1.32,1.64,-3.35,-1.38,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.16,1.64,-3.35,-1.45,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7556.53,20.51,
0.000,0.000,0.006,0.000,0.000,0.000, ,1.24,1.72,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7570.21,20.44,
0.000,0.003,0.000,0.000,0.000,0.000, ,1.08,1.64,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7640.54,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.08,1.56,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7581.93,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.08,1.56,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7683.52,20.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,1.08,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7611.23,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.16,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7554.58,20.40,
0.000,0.000,0.000,0.000,0.003,0.012, ,1.24,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.08,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7554.58,20.40,
0.000,0.000,0.000,0.009,0.006,0.003, ,1.16,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7626.86,20.44,
0.000,0.000,0.003,0.009,0.000,0.000, ,1.00,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.29,7554.58,20.40,
0.000,0.000,0.000,0.009,0.003,0.003, ,1.08,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7656.17,20.40,
0.000,0.000,0.000,0.006,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7581.93,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.92,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7710.87,20.33,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.92,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7611.23,20.33,
0.006,0.000,0.000,0.000,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.37,
0.000,0.000,0.006,0.000,0.000,0.000, ,1.08,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7654.21,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7568.25,20.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.92,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7656.17,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7581.93,20.37,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.92,1.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7697.19,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.92,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7597.56,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,1.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.11,7568.25,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7568.25,20.37,
0.000,0.000,0.000,0.006,0.003,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7640.54,20.37,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.92,1.24,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7554.58,20.37,
0.000,0.000,0.000,0.009,0.003,0.000, ,1.00,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.03,7697.19,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7554.58,20.37,
0.000,0.000,0.000,0.000,0.000,0.012, ,0.92,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7710.87,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7595.60,20.33,
0.000,0.000,0.000,0.000,0.006,0.015, ,0.92,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7566.30,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.18,7640.54,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.00,1.64,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7554.58,20.37,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.84,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.14,7654.21,20.37,
0.000,0.000,0.006,0.003,0.000,0.000, ,0.84,1.48,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7554.58,20.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.22,7683.52,20.37,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.84,1.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.96,7581.93,20.33,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.76,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.92,7683.52,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,1.32,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.00,7611.23,20.33,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.76,1.40,-3.35,-2.12,-1.02,-0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,16.89,7552.63,20.33,
0.000,0.009,0.006,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,17.07,7611.23,20.37,
