SAP ID,109000181440,
HEADER:,
Substation:,BHIWANI,,SAP Equipment No.:,109000181440,,Test Date :,29-04-2025,,
Bay :,707 main bay,,Breaker Type :,GL318 CR,,Serial Number :,270031,,
Employee Id :,60041611,,Manufacturer :,AREVA,,Gas Pressure :,7.4Bar,,
Oil Pressure :,TC1,,Air Pressure :,TC1,,Voltage (kV) :,765kV,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,20,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,177.03,,T2 (mm) :,177.03,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Enabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,1.44,,
Electric Stroke Length T1 :,228,,Electric Stroke Length T2 :,228,,Electric Stroke Length T3 :,228,,
Electric Stroke Length T4 :,100,,Electric Stroke Length T5 :,100,,Electric Stroke Length T6 :,100,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,122.94,,Mechanism Travel(T2)(mm) :,122.94,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,177.03,,Contact Travel(T2)(mm) :,177.03,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.16,,Close - Datum Velocity (m/s)(T2) :,0.17,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.16,,Open - Datum Velocity (m/s)(T2) :,0.17,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,5.37,,Close - Over Travel(T2)(mm) :,4.25,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.16,,Open - Rebound(T2)(mm) :,0.24,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,0.214,,Coil Current (A)(C2) :,4.343,,Coil Current (A)(C3) :,0.038,,
Coil Current (A)(C4) :,0.108,,Coil Current (A)(C5) :,4.349,,Coil Current (A)(C6) :,0.023,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,3.60,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.43,Open -Velocity (m/s) :,6.48,Open -Velocity (m/s) :,6.30,Open -Velocity (m/s) :,6.30,Open -Velocity (m/s) :,0.16,Open -Velocity (m/s) :,0.16,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,YBreak1,,YBreak2,,YBreak3,,YBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.047,0.000,0.006,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.076,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.120,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.170,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.193,0.000,0.000,0.000,0.000, ,-0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.237,0.000,0.006,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.299,0.000,0.000,0.000,0.000, ,-0.08,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.360,0.000,0.003,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.378,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.437,0.000,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.481,0.000,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.536,0.000,0.003,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.566,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.627,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.686,0.003,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.736,0.000,0.000,0.000,0.006, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.785,0.000,0.009,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.853,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.891,0.003,0.003,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.932,0.000,0.003,0.003,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.970,0.000,0.006,0.003,0.009, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.023,0.000,0.000,0.000,0.000, ,0.16,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.076,0.000,0.006,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.117,0.000,0.012,0.009,0.003, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.161,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.210,0.012,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.257,0.003,0.000,0.000,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.307,0.000,0.000,0.000,0.003, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.339,0.000,0.000,0.000,0.003, ,0.16,0.36,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.389,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.430,0.000,0.003,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.468,0.000,0.003,0.000,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.536,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.577,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.612,0.000,0.012,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.638,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.703,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.741,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.779,0.000,0.000,0.000,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.829,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.876,0.006,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.905,0.000,0.006,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.946,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,1.984,0.000,0.009,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.028,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.037,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.093,0.000,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.137,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.181,0.006,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.183,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.219,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.271,0.000,0.003,0.000,0.003, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.295,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.336,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.353,0.000,0.012,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.412,0.021,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.424,0.000,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.450,0.000,0.006,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.479,0.000,0.003,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.506,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.550,0.003,0.006,0.009,0.009, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.564,0.006,0.006,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.600,0.000,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.638,0.012,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.655,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.667,0.000,0.012,0.006,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.705,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.737,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.752,0.000,0.000,0.000,0.003, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.773,0.000,0.000,0.003,0.006, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.811,0.006,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.834,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.840,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.866,0.003,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.899,0.003,0.012,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.910,0.006,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.934,0.000,0.006,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.969,0.015,0.000,0.003,0.006, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.984,0.009,0.006,0.003,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.987,0.006,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,2.995,0.000,0.009,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.013,0.000,0.006,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.054,0.009,0.000,0.000,0.003, ,-0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.039,0.000,0.003,0.003,0.006, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.074,0.000,0.000,0.000,0.003, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.080,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.095,0.000,0.003,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.095,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.113,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.142,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.133,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.157,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.162,0.000,0.003,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.168,0.009,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.162,0.009,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.186,0.009,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.186,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.206,0.015,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.174,0.009,0.000,0.000,0.000, ,-0.08,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.189,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.189,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.200,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.203,0.006,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.195,0.000,0.000,0.009,0.009, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.195,0.000,0.000,0.000,0.000, ,0.24,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.180,0.003,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.192,0.012,0.000,0.006,0.003, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.174,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.180,0.015,0.000,0.000,0.000, ,0.16,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.168,0.006,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.183,0.012,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.183,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.192,0.015,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.189,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.195,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.227,0.021,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.230,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.224,0.000,0.003,0.006,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.250,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.274,0.000,0.000,0.000,0.003, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.294,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.303,0.000,0.000,0.003,0.003, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.003,3.347,0.006,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.368,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.376,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.394,0.000,0.000,0.000,0.003, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.409,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.429,0.000,0.000,0.003,0.003, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.435,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.450,0.000,0.003,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.482,0.015,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.502,0.012,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.517,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.520,0.000,0.006,0.003,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.532,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.546,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.561,0.000,0.003,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.587,0.000,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.593,0.006,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.614,0.000,0.000,0.000,0.006, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.620,0.000,0.003,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.640,0.000,0.000,0.000,0.000, ,0.16,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.658,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.678,0.012,0.000,0.003,0.006, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.681,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.708,0.009,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.719,0.006,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.725,0.000,0.012,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.734,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.754,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.760,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.769,0.000,0.003,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.804,0.015,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.784,0.003,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.790,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.804,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.813,0.000,0.000,0.000,0.000, ,0.08,0.12,0.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.819,0.000,0.003,0.000,0.000, ,0.08,-0.04,1.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.831,0.000,0.000,0.003,0.006, ,0.16,0.12,1.60,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.845,0.000,0.000,0.000,0.000, ,0.08,0.04,1.76,0.21,0.42,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.845,0.000,0.000,0.000,0.000, ,0.16,0.12,2.00,0.56,0.70,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.860,0.000,0.000,0.000,0.000, ,0.00,-0.04,2.33,0.70,0.81,0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.869,0.000,0.000,0.003,0.000, ,0.00,-0.04,2.16,0.67,0.81,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.872,0.000,0.000,0.000,0.000, ,0.16,-0.04,1.60,0.60,0.67,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.875,0.000,0.000,0.000,0.000, ,0.00,-0.04,2.00,0.60,0.70,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.875,0.000,0.000,0.000,0.000, ,-0.08,-0.04,2.24,0.70,0.81,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.901,0.000,0.006,0.000,0.000, ,0.08,0.04,2.08,0.67,0.77,0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.895,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.92,0.63,0.74,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.904,0.018,0.003,0.000,0.000, ,0.00,-0.04,1.84,0.67,0.67,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.000,0.000,0.000,0.000, ,0.08,0.04,1.92,0.60,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.84,0.63,0.63,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.009,0.000,0.000,0.000, ,0.08,0.04,1.84,0.60,0.67,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.84,0.63,0.70,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.000,0.000,0.009,0.003, ,0.00,-0.04,1.92,0.60,0.67,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.000,0.000,0.000, ,0.08,0.12,1.68,0.49,0.60,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.000, ,0.08,0.12,1.76,0.49,0.63,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.000, ,0.00,0.04,1.92,0.63,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.933,0.000,0.000,0.006,0.003, ,0.08,0.04,1.92,0.63,0.67,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.52,0.56,0.63,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,0.16,0.04,1.44,0.49,0.56,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,0.08,-0.04,1.68,0.63,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.006,0.000, ,0.08,-0.04,1.76,0.56,0.67,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.012,0.000,0.000,0.000, ,0.00,-0.04,1.60,0.53,0.60,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.006,0.000,0.000,0.000, ,0.08,-0.04,1.60,0.56,0.53,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.68,0.60,0.56,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.003,0.003,0.000,0.000, ,0.00,0.04,1.60,0.56,0.56,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.006,0.006,0.000,0.000, ,0.08,0.04,1.44,0.56,0.56,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.000,0.000,0.000,0.000, ,0.08,-0.04,1.60,0.56,0.56,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.003,0.000, ,0.08,0.04,1.68,0.56,0.56,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.003,0.003,0.000,0.000, ,0.00,0.04,1.60,0.56,0.56,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.000,0.000, ,0.08,-0.04,1.36,0.46,0.53,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.000,0.000,0.000,0.000, ,0.08,0.04,1.60,0.49,0.53,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.000,0.006,0.000,0.000, ,-0.08,-0.04,1.20,0.42,0.46,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.003,0.006, ,0.00,-0.04,0.96,0.28,0.32,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.000,0.000, ,0.00,0.04,0.80,0.21,0.28,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.000,0.000,0.009, ,0.08,-0.04,1.52,0.56,0.53,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.000,0.003,0.000,0.000, ,0.00,-0.04,1.52,0.60,0.56,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,0.08,-0.04,1.28,0.42,0.49,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.012,0.000,0.000, ,0.00,-0.04,1.20,0.42,0.39,0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.000,0.000,0.003, ,-0.08,-0.04,1.20,0.42,0.39,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.006,0.000,0.000,0.000, ,0.08,-0.04,1.20,0.42,0.39,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.04,0.39,0.42,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.006,0.000,0.000,0.000, ,-0.08,-0.04,1.12,0.42,0.39,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.006,0.000,0.000, ,0.00,-0.04,1.20,0.39,0.42,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.009,0.000,0.000, ,0.08,0.04,1.28,0.49,0.39,0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,-0.08,-0.04,1.44,0.49,0.53,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.003,0.000,0.000, ,0.16,0.04,1.76,0.67,0.63,0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.003, ,0.08,-0.04,1.84,0.74,0.67,0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.003,0.000,0.000,0.000, ,0.08,-0.04,1.92,0.70,0.63,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.44,0.56,0.60,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.000,0.000,0.000, ,-0.08,0.04,1.28,0.49,0.46,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.000,0.000, ,0.16,0.04,1.44,0.46,0.46,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,0.00,-0.04,1.36,0.53,0.46,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.009,0.000,0.000, ,-0.08,-0.04,1.20,0.46,0.49,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,0.00,0.04,1.12,0.42,0.39,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.96,0.42,0.42,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,0.16,-0.04,0.80,0.35,0.35,0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,-0.08,-0.04,0.56,0.32,0.32,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.006,0.000,0.000,0.000, ,0.08,-0.04,0.32,0.21,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,0.16,0.04,0.64,0.25,0.18,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.56,0.25,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.006,0.000,0.000,0.000, ,-0.08,-0.04,0.56,0.21,0.18,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.40,0.18,0.14,0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.006,0.000,0.000,0.000, ,0.00,0.04,0.56,0.18,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.56,0.21,0.25,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.006,0.000,0.000, ,0.00,0.12,0.72,0.25,0.28,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,0.08,0.04,0.64,0.21,0.28,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.64,0.25,0.18,0.28 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.40,0.18,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.40,0.21,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,0.16,0.04,0.40,0.21,0.18,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.48,0.18,0.21,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.006,0.003,0.000,0.006, ,0.00,-0.04,0.00,0.11,0.11,0.21 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.006, ,0.00,-0.04,0.00,0.00,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,0.16,-0.04,0.00,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.003,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.003,0.000,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.009,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.003, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.003,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.006,0.000,0.006,0.009, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.009,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.003,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.003,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.024,0.009,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.027,0.018,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.003,0.006,0.006, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.003,0.003,0.006,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.000,0.000,0.000,0.000, ,-0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.000,0.003,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.000,0.000,0.003,0.006, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.012, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.006,0.006, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.027,0.012,0.000,0.000,0.012, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.000,0.006,0.000,0.000, ,-0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.024,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.027,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.027,0.000,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.003,0.003,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.012,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.003,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.009,0.006,0.006,0.006, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.000,0.003,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.000,0.003,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.000,0.000,0.003,0.009, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.027,0.009,0.000,0.003,0.006, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.003,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.021,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.018,0.000,0.003,0.000,0.000, ,0.00,0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.009,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.030,0.006,0.000,0.000,0.000, ,0.00,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.030,0.003,0.003,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
