SAP ID,109000181440,
0.000,4.015,0.009,0.000,0.000,0.000, ,6.81,7.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.000,0.000,0.000,0.000, ,6.81,7.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.012,0.006,0.000, ,6.81,7.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,7.06,7.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,7.06,7.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.003,0.006,0.003, ,6.98,7.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.003,0.009,0.012, ,7.06,7.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,7.06,7.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,7.14,7.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.003,0.003,0.000,0.000, ,7.14,7.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,7.38,7.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.006,0.003,0.000,0.000, ,7.14,7.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.009,0.000,0.000, ,7.14,7.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.003,0.003,0.000,0.000, ,7.22,7.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.009,0.000,0.000,0.000, ,7.22,8.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.006,0.009,0.009,0.009, ,7.22,8.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,7.38,8.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.003,4.004,0.000,0.003,0.006,0.015, ,7.38,8.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.006,0.000,0.000,0.000, ,7.46,8.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,7.38,8.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.006,0.003,0.000,0.000, ,7.62,7.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,7.54,8.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.003,0.000,0.000,0.000, ,7.54,8.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.006,0.009,0.000,0.000, ,7.54,8.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.000, ,7.54,8.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.009,0.000,0.000, ,7.70,8.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.003,0.006, ,7.62,8.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.012,0.000,0.000,0.000, ,7.78,8.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,7.70,8.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.003,0.000,0.003,0.009, ,7.70,8.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,7.86,8.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.003,0.000,0.003,0.000, ,7.86,8.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,7.94,8.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.000,0.000, ,8.10,8.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.012,0.003,0.000,0.000, ,8.10,8.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.006,0.000,0.000,0.000, ,8.10,8.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.009,0.003,0.000,0.000, ,8.10,8.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,8.18,8.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.003,0.000,0.000,0.000, ,8.26,8.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.000,0.000, ,8.34,9.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,8.26,9.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,8.34,9.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.003,0.006, ,8.42,9.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,8.50,9.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,8.42,9.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,8.50,9.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.000,0.000,0.000,0.000, ,8.74,9.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.000,0.000,0.000,0.000, ,8.66,9.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,8.66,9.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.009,0.006,0.009, ,8.66,9.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,8.82,9.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.009,0.012,0.000,0.000,0.000, ,8.74,9.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.009,0.000,0.000, ,8.90,9.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.000,0.000,0.000,0.003, ,8.82,9.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.006,0.000,0.000,0.000, ,8.98,9.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,9.06,9.66,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,9.14,9.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.012,0.009,0.000,0.000,0.000, ,9.22,9.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.009,0.000,0.000,0.000, ,9.06,9.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,9.22,9.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.012,0.000,0.000, ,9.30,9.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.006,0.000,0.000,0.000, ,9.38,10.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.003,0.000,0.000, ,9.30,10.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.006,0.000,0.000, ,9.46,10.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.003, ,9.38,10.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,9.46,10.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.003,0.009, ,9.70,10.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.012,0.000,0.000,0.000, ,9.70,10.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.009,0.000,0.000,0.000, ,9.86,10.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.006,0.000,0.000,0.000,0.000, ,9.86,10.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.009,0.000,0.000, ,9.86,10.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,9.86,10.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.003,0.003,0.000, ,9.94,10.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.003,0.000,0.000,0.000, ,10.10,10.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,10.10,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.003,0.006,0.012, ,10.18,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,10.18,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.001,0.000,0.000,0.003,0.009, ,10.10,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.012,0.006,0.000,0.000, ,10.18,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,10.18,11.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.006,0.003,0.000,0.000, ,10.26,11.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.998,0.009,0.009,0.000,0.000, ,10.42,11.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.003, ,10.26,11.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,10.50,11.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,10.50,11.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.003,0.000,0.000, ,10.58,11.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.006,0.009,0.018, ,10.74,11.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.003,0.000,0.000, ,10.58,11.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.006,0.000,0.000,0.000, ,10.66,11.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,10.74,11.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,4.004,0.000,0.000,0.000,0.000, ,10.74,11.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.003,0.000,0.000,0.000, ,10.74,11.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.003,0.012,0.000,0.000, ,10.82,11.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.000,0.000,0.000, ,10.98,11.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,10.90,11.99,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.006,0.006,0.006, ,11.06,11.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,11.14,11.99,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.006,0.003,0.000,0.000, ,11.06,11.91,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.015,0.000,0.000, ,11.14,12.07,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.003,0.000,0.000,0.000, ,11.14,12.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.018,0.000,0.000,0.000, ,11.30,12.07,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.000,0.000,0.000,0.000, ,11.22,12.31,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,11.30,12.31,1.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.009,0.000,0.000,0.000, ,11.38,12.31,1.84,0.00,0.25,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.003,0.000, ,11.38,12.55,2.16,0.49,0.63,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.003,0.000,0.000, ,11.38,12.31,1.84,0.60,0.70,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,11.55,12.63,2.08,0.67,0.84,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.000,0.000,0.000, ,11.38,12.55,2.33,0.77,0.81,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.000,0.000,0.000, ,11.47,12.55,1.92,0.67,0.77,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.006,0.000,0.000, ,11.79,12.79,2.00,0.60,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,11.63,12.63,2.00,0.63,0.67,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.000,0.000, ,11.63,12.87,2.16,0.70,0.77,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,11.79,12.87,1.84,0.67,0.74,0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.009,0.000,0.000,0.000, ,11.87,12.87,1.76,0.60,0.60,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.995,0.000,0.003,0.000,0.000, ,11.87,12.95,2.00,0.63,0.67,0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.000,0.006,0.003,0.006, ,11.95,12.95,2.33,0.70,0.70,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.003,0.000,0.000, ,11.95,13.11,2.00,0.63,0.63,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.006,0.000,0.000, ,12.03,13.19,1.92,0.60,0.63,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.000,0.000, ,12.19,13.19,1.84,0.60,0.60,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.006,0.000,0.000,0.000, ,12.19,13.19,1.84,0.63,0.70,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.009,0.000,0.000, ,12.19,13.27,1.68,0.60,0.67,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,12.27,13.27,1.76,0.60,0.63,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.009,0.000,0.000,0.000, ,12.43,13.43,1.84,0.60,0.60,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.003,0.000,0.000,0.000, ,12.27,13.35,1.76,0.63,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.000,0.000,0.000, ,12.51,13.43,1.44,0.56,0.63,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.000,0.000,0.000,0.000, ,12.75,13.67,1.60,0.56,0.60,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.000,0.000,0.000,0.006, ,12.59,13.67,1.84,0.60,0.60,0.81 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.000,0.000, ,12.67,13.51,1.68,0.63,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.000,0.000,0.000,0.000, ,12.83,13.75,1.60,0.56,0.56,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.989,0.000,0.000,0.000,0.000, ,12.75,13.75,1.60,0.53,0.60,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.006,0.000,0.000,0.000, ,12.99,13.83,1.52,0.56,0.60,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.980,0.000,0.000,0.000,0.000, ,12.99,13.99,1.60,0.56,0.60,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,13.15,13.91,1.44,0.56,0.56,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.006,3.986,0.000,0.003,0.000,0.000, ,13.07,13.99,1.68,0.60,0.53,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.006,0.000,0.000, ,13.23,14.15,1.84,0.60,0.56,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.000,0.003,0.000,0.000, ,13.23,14.15,1.76,0.56,0.56,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.977,0.000,0.000,0.006,0.012, ,13.23,14.15,1.36,0.53,0.49,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.000,0.000, ,13.47,14.31,0.88,0.35,0.39,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.986,0.000,0.000,0.000,0.000, ,13.47,14.15,0.88,0.28,0.28,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.000,0.000,0.000, ,13.47,14.23,1.28,0.42,0.46,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.006,0.006,0.000,0.000, ,13.63,14.39,1.52,0.60,0.63,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.992,0.000,0.000,0.000,0.000, ,13.79,14.39,1.52,0.60,0.56,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.015,0.000,0.000,0.000, ,13.63,14.47,1.36,0.49,0.49,0.67 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.006,0.012,0.000,0.000, ,13.79,14.63,1.28,0.46,0.42,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.000,0.000,0.003, ,13.79,14.63,1.28,0.42,0.42,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.000,0.000,0.000,0.000, ,13.95,14.63,1.04,0.42,0.42,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.000,0.003,0.006,0.006, ,13.95,14.95,1.28,0.46,0.39,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.000,0.000, ,13.95,14.79,1.12,0.46,0.42,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.009,0.000,0.000,0.000, ,14.11,15.03,0.96,0.39,0.46,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.000,0.000,0.000,0.000, ,14.19,15.03,1.28,0.56,0.42,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.003,0.003,0.000,0.000, ,14.27,15.03,1.76,0.63,0.56,0.77 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.006,0.000,0.000,0.000, ,14.35,15.03,2.08,0.77,0.74,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,14.35,15.35,2.08,0.70,0.70,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.003,0.000,0.000,0.000, ,14.51,15.35,1.60,0.67,0.60,0.88 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.000,0.000,0.000,0.000, ,14.51,15.43,1.36,0.56,0.56,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.000,0.000,0.006,0.009, ,14.59,15.43,1.36,0.49,0.53,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,14.59,15.51,1.28,0.49,0.46,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.006,0.012, ,14.91,15.67,1.28,0.49,0.46,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.974,0.000,0.006,0.000,0.000, ,14.67,15.59,1.04,0.49,0.46,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.983,0.006,0.000,0.000,0.000, ,14.75,15.83,1.28,0.46,0.39,0.63 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.009,0.000,0.000,0.000, ,14.83,15.67,0.88,0.39,0.32,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.971,0.006,0.000,0.000,0.000, ,14.99,15.83,0.96,0.39,0.32,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.006,0.003,0.000,0.000, ,15.07,15.91,0.80,0.28,0.28,0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.012,0.000,0.000,0.000, ,15.23,16.00,0.64,0.21,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.000,0.000,0.000, ,15.31,16.00,0.80,0.25,0.21,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,15.15,16.16,0.64,0.18,0.21,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.009,0.003,0.000,0.000, ,15.31,16.16,0.48,0.21,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.000,0.000, ,15.39,16.24,0.48,0.21,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,15.55,16.40,0.48,0.21,0.28,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.968,0.018,0.003,0.000,0.000, ,15.63,16.40,0.56,0.25,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.000, ,15.63,16.56,0.64,0.25,0.25,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.933,0.003,0.000,0.000,0.000, ,15.63,16.64,0.64,0.28,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,15.79,16.72,0.64,0.21,0.14,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.000,0.000,0.003, ,15.87,16.80,0.56,0.28,0.21,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,15.95,16.80,0.56,0.32,0.28,0.46 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,15.95,16.88,0.72,0.28,0.21,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,15.95,16.80,0.40,0.21,0.18,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.006,0.003,0.000,0.000, ,16.12,17.04,0.00,0.11,0.04,0.18 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.006,0.003,0.000,0.000, ,16.28,17.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.006,0.012,0.000,0.000, ,16.28,17.12,0.00,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.942,0.000,0.000,0.000,0.000, ,16.44,17.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.006,0.000,0.003, ,16.36,17.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.000, ,16.44,17.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,16.52,17.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.012,0.000,0.000,0.000, ,16.68,17.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.003,0.000,0.000,0.000, ,16.68,17.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,16.76,17.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.003,0.000,0.000, ,16.92,17.84,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,16.84,17.84,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.901,0.000,0.000,0.000,0.003, ,16.92,18.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,16.92,18.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.000,0.000,0.000, ,17.08,18.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.000,0.000,0.000, ,17.16,18.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.000,0.000,0.000, ,17.16,18.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.000,0.000, ,17.08,18.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.916,0.003,0.000,0.000,0.000, ,17.32,18.32,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.003,0.000,0.000, ,17.48,18.48,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.006,0.000,0.000,0.000, ,17.48,18.48,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.000,0.000,0.000,0.000, ,17.56,18.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.000,0.000,0.000, ,17.64,18.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,17.72,18.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.904,0.000,0.000,0.000,0.006, ,17.72,18.72,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.000,0.000,0.000, ,17.80,18.88,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.009,0.000,0.000,0.000, ,17.88,19.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.000,0.000,0.000,0.000, ,17.88,19.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.006,0.006,0.000,0.000, ,18.12,19.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.003,0.000,0.000,0.000, ,18.12,19.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.003, ,18.20,19.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.936,0.000,0.006,0.006,0.006, ,18.20,19.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.000,0.000, ,18.20,19.36,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.000,0.000, ,18.36,19.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.003,0.000,0.000, ,18.36,19.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.023,0.000,0.000,0.000, ,18.44,19.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,18.52,19.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.000,0.009,0.000,0.000, ,18.60,19.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.936,0.009,0.000,0.000,0.000, ,18.68,19.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,18.92,20.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.000, ,18.92,20.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.003,3.927,0.000,0.000,0.000,0.000, ,19.00,20.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.006,0.000,0.000, ,19.00,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.933,0.000,0.000,0.000,0.000, ,19.08,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,19.16,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.003,0.015,0.000,0.000, ,19.32,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.000,0.000,0.003,0.006, ,19.32,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.006,0.009, ,19.40,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.003,0.000,0.000, ,19.40,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.003,0.006, ,19.56,20.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.006,0.009,0.000,0.000, ,19.64,20.40,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.000, ,19.80,20.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.006,0.000,0.000,0.000, ,19.72,20.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,19.96,20.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.933,0.000,0.000,0.000,0.000, ,20.04,20.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,19.96,20.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.000,0.000,0.000, ,20.20,20.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.000,0.006,0.000, ,20.28,21.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.015,0.003,0.000,0.000, ,20.44,21.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.000,0.000,0.000, ,20.28,21.21,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.003,0.009,0.003,0.000, ,20.44,21.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.006,0.000,0.000, ,20.61,21.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.003, ,20.61,21.53,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.000,0.000,0.000, ,20.69,21.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.003,0.000,0.000, ,20.77,21.77,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.965,0.003,0.000,0.000,0.000, ,20.77,21.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.003,0.000,0.000,0.000, ,21.01,21.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.012,0.003,0.000,0.000, ,21.09,21.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.012,0.000,0.000,0.000, ,21.01,21.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.003,0.000,0.000, ,21.09,22.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.962,0.000,0.000,0.000,0.000, ,21.09,22.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.000,0.000,0.003, ,21.09,22.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.000, ,21.09,22.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.012,0.000,0.000,0.000, ,21.09,22.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,21.09,22.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.960,0.000,0.006,0.000,0.000, ,21.57,22.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.003,0.003,0.000,0.000, ,21.65,22.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.000,0.003,0.006,0.006, ,21.65,22.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.000, ,21.81,22.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.000,0.000,0.003, ,21.89,22.89,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.012,0.000,0.000, ,21.89,22.89,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.009,0.000,0.000,0.000, ,22.05,23.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.942,0.009,0.000,0.000,0.000, ,22.21,23.21,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.942,0.000,0.000,0.000,0.000, ,22.13,23.29,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,22.29,23.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.003,0.000,0.000, ,22.45,23.53,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.006,0.009, ,22.45,23.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.954,0.000,0.000,0.000,0.003, ,22.61,23.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.012,0.006,0.000,0.000, ,22.61,23.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.948,0.003,0.000,0.000,0.000, ,22.69,23.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.006,0.000,0.000,0.000, ,22.85,23.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.957,0.009,0.006,0.000,0.000, ,22.85,24.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.000, ,22.93,24.09,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.000,0.000,0.000,0.000, ,23.09,24.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.933,0.000,0.000,0.000,0.006, ,23.25,24.33,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.942,0.000,0.000,0.000,0.000, ,23.17,24.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.951,0.000,0.000,0.000,0.000, ,23.57,24.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.003,0.000,0.000, ,23.25,24.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.945,0.009,0.003,0.000,0.000, ,23.49,24.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.000,0.000,0.000,0.000, ,23.57,24.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.000,0.000, ,23.65,24.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,23.81,24.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.000,0.000, ,23.81,24.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.000,0.000,0.000, ,23.89,24.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.939,0.000,0.000,0.000,0.000, ,24.05,25.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.015,0.003,0.000,0.000, ,24.05,25.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.003, ,24.29,25.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.000,0.000,0.000,0.000, ,24.37,25.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.919,0.000,0.000,0.003,0.006, ,24.37,25.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.003,0.006,0.006, ,24.45,25.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.930,0.003,0.000,0.000,0.000, ,24.53,25.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.913,0.000,0.000,0.000,0.000, ,24.61,25.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.916,0.000,0.009,0.000,0.000, ,24.61,25.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.924,0.012,0.000,0.000,0.000, ,24.69,25.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.904,0.000,0.000,0.003,0.003, ,24.85,26.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.006,0.000,0.000, ,25.01,26.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.921,0.000,0.000,0.000,0.003, ,25.01,26.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.901,0.000,0.009,0.000,0.000, ,25.18,26.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.904,0.018,0.000,0.000,0.000, ,25.34,26.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.901,0.000,0.000,0.000,0.000, ,25.26,26.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.907,0.009,0.000,0.000,0.000, ,25.42,26.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.910,0.000,0.000,0.000,0.000, ,25.42,26.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.904,0.000,0.000,0.003,0.006, ,25.42,26.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.916,0.003,0.000,0.000,0.000, ,25.66,26.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.895,0.009,0.000,0.000,0.000, ,25.74,26.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.877,0.003,0.003,0.003,0.003, ,25.90,27.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.872,0.000,0.000,0.000,0.000, ,25.90,27.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.860,0.021,0.000,0.000,0.000, ,25.98,27.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.839,0.000,0.003,0.000,0.000, ,26.14,27.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.831,0.000,0.000,0.000,0.000, ,26.30,27.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.839,0.006,0.000,0.000,0.000, ,26.38,27.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.819,0.000,0.003,0.000,0.000, ,26.38,27.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.822,0.012,0.000,0.000,0.000, ,26.54,27.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.819,0.000,0.000,0.000,0.000, ,26.62,27.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.804,0.003,0.000,0.003,0.000, ,26.70,27.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.775,0.000,0.000,0.000,0.000, ,26.70,28.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.778,0.000,0.000,0.000,0.000, ,26.78,28.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.757,0.015,0.000,0.000,0.000, ,26.94,28.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.757,0.012,0.000,0.000,0.000, ,26.94,28.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.754,0.000,0.003,0.000,0.000, ,27.18,28.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,3.751,0.000,0.000,0.000,0.000, ,27.10,28.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
