SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.15,126.88,1.68,0.70,0.67,0.91 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.31,126.96,1.76,0.70,0.67,0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,121.47,127.28,2.00,0.70,0.63,0.95 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,121.55,127.44,1.52,0.63,0.60,0.84 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.63,127.60,1.52,0.56,0.46,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,122.03,127.84,1.44,0.56,0.49,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,122.43,127.92,1.28,0.49,0.46,0.70 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,122.27,128.16,1.12,0.46,0.42,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.27,128.16,1.12,0.42,0.39,0.60 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,122.35,128.56,1.20,0.39,0.39,0.56 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,122.59,128.56,0.88,0.39,0.32,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,123.15,128.88,0.72,0.32,0.32,0.53 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.31,128.96,0.64,0.18,0.21,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,123.39,129.12,0.56,0.28,0.18,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,123.47,129.36,0.48,0.25,0.25,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.71,129.44,0.72,0.28,0.18,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,123.95,129.60,0.48,0.25,0.21,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.03,129.76,0.72,0.25,0.18,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,124.43,129.92,0.56,0.28,0.25,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,124.67,130.09,0.56,0.14,0.18,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,125.15,130.33,0.56,0.21,0.21,0.35 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,125.31,130.41,0.40,0.21,0.18,0.32 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.72,130.65,0.64,0.28,0.28,0.42 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.96,130.81,0.56,0.28,0.25,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.12,130.89,0.40,0.28,0.21,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,126.12,131.21,0.72,0.25,0.21,0.39 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.012, ,126.28,131.29,0.16,0.14,0.14,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,126.52,131.37,0.00,0.00,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.52,131.45,0.00,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.021,0.000,0.000,0.000, ,126.68,131.77,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.68,131.77,0.00,0.00,0.00,0.07 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.76,132.17,0.00,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.92,132.25,0.00,0.00,0.00,0.04 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,127.00,132.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.24,132.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,127.40,132.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,127.80,132.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,127.80,133.05,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.04,133.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,128.12,133.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,128.44,133.53,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,128.52,133.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.60,134.09,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,128.60,134.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.68,134.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,129.16,134.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,129.08,134.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,129.32,134.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.018, ,129.40,135.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,129.48,135.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,129.72,135.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,129.80,135.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,129.97,135.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.05,136.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.13,136.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,130.61,136.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.006,0.012, ,131.09,136.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,131.33,136.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.41,137.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,131.65,137.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,131.89,137.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,131.97,137.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,132.05,137.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,131.97,138.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.13,138.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,132.61,138.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.17,138.66,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.006,0.009, ,133.33,138.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.49,139.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,133.49,139.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,133.57,139.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,133.49,139.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.65,139.87,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.73,140.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.003,0.000,0.000, ,133.73,140.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,134.13,140.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.62,140.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,134.94,140.91,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.94,141.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.10,141.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.26,141.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.50,141.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,135.66,141.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.22,141.95,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.78,141.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,15.42,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,137.02,141.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,25.42,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.26,141.71,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,35.82,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.50,141.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,46.34,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.26,142.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,55.53,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.003,0.000, ,137.18,142.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,64.07,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.18,142.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,71.32,8000.00,17.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,137.34,142.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,74.62,8000.00,28.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.30,142.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,72.60,8000.00,39.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,138.78,142.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,65.90,8000.00,48.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.94,142.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,60.77,8000.00,57.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,139.43,142.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,59.19,8000.00,65.20,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.51,142.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,60.59,8000.00,73.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,139.67,143.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,59.52,8000.00,80.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,139.91,143.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,53.70,8000.00,86.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,140.07,143.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,42.78,7148.23,89.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,139.83,143.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,32.05,5552.14,92.71,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.75,143.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,23.11,4790.23,95.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,139.83,143.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,16.41,4391.70,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.15,143.72,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,4225.64,99.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.99,143.88,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,4325.27,100.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.55,144.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,6892.31,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.87,144.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,18.79,8000.00,95.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,141.27,144.36,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,24.10,8000.00,90.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,141.51,144.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,20.44,8000.00,27.55,8000.00,86.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.27,144.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,30.92,8000.00,30.29,8000.00,82.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,141.43,144.92,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,40.26,8000.00,34.84,8000.00,76.67,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,141.83,145.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,48.24,8000.00,41.25,8000.00,69.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,141.99,145.16,0.00,0.00,0.00,0.00 ,,8000.00,23.48,8000.00,55.35,8000.00,48.75,8000.00,63.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,142.23,145.40,0.00,0.00,0.00,0.00 ,,8000.00,34.10,8000.00,62.31,8000.00,56.48,8000.00,60.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.75,145.56,0.00,0.00,0.00,0.00 ,,8000.00,45.24,8000.00,68.50,8000.00,63.92,8000.00,61.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,142.15,145.88,0.00,0.00,0.00,0.00 ,,8000.00,54.98,8000.00,72.49,8000.00,70.15,8000.00,64.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,142.39,146.04,0.00,0.00,0.00,0.00 ,,8000.00,63.63,8000.00,75.53,8000.00,75.75,8000.00,69.41,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.006,0.000,0.000, ,142.47,146.12,0.00,0.00,0.00,0.00 ,,8000.00,70.29,8000.00,77.77,8000.00,80.66,8000.00,74.25,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,142.79,146.44,0.00,0.00,0.00,0.00 ,,8000.00,74.29,8000.00,79.89,8000.00,84.65,8000.00,78.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,142.87,146.60,0.00,0.00,0.00,0.00 ,,8000.00,77.51,8000.00,81.17,8000.00,89.01,8000.00,83.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.11,146.76,0.00,0.00,0.00,0.00 ,,8000.00,80.77,8000.00,82.42,8000.00,92.09,8000.00,87.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,143.03,146.84,0.00,0.00,0.00,0.00 ,,8000.00,83.11,8000.00,83.00,8000.00,94.95,8000.00,91.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,143.11,147.00,0.00,0.00,0.00,0.00 ,,8000.00,83.63,8000.00,83.48,8000.00,97.11,8000.00,94.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,142.23,147.24,0.00,0.00,0.00,0.00 ,,8000.00,83.70,8000.00,83.99,7204.88,99.05,7466.67,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.39,147.56,0.00,0.00,0.00,0.00 ,,8000.00,84.69,8000.00,85.13,6552.38,101.03,6886.45,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.31,147.80,0.00,0.00,0.00,0.00 ,,8000.00,85.38,8000.00,87.55,5938.95,102.56,6302.32,100.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.87,148.04,0.00,0.00,0.00,0.00 ,,8000.00,82.67,8000.00,89.45,5499.39,103.59,5751.40,102.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.71,148.12,0.00,0.00,0.00,0.00 ,,8000.00,75.46,8000.00,91.36,5218.07,104.40,5325.52,103.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,142.71,148.61,0.00,0.00,0.00,0.00 ,,8000.00,64.87,8000.00,93.19,5018.80,104.98,5089.13,104.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.03,148.61,0.00,0.00,0.00,0.00 ,,8000.00,52.34,8000.00,94.95,4885.96,105.53,4850.79,105.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.35,148.77,0.00,0.00,0.00,0.00 ,,8000.00,40.26,8000.00,96.37,4753.11,105.97,4735.53,105.60,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,143.51,148.93,0.00,0.00,0.00,0.00 ,,8000.00,29.89,8000.00,95.16,4723.81,105.82,4594.87,105.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,143.76,149.09,0.00,0.00,0.00,0.00 ,,8000.00,21.32,8000.00,88.94,4655.43,106.26,4434.68,106.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.92,149.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,80.55,4471.79,107.25,4219.78,107.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,144.00,149.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,74.76,4010.74,107.62,4010.74,107.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.015,0.003,0.000, ,144.16,149.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,72.49,3477.41,107.58,3864.22,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.08,149.89,0.00,0.00,0.00,0.00 ,,8000.00,15.97,8000.00,71.58,2930.40,108.42,3760.68,108.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,143.84,150.05,0.00,0.00,0.00,0.00 ,,8000.00,22.89,8000.00,68.64,2516.24,109.08,3731.38,108.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.08,150.21,0.00,0.00,0.00,0.00 ,,8000.00,32.09,8000.00,67.58,2158.73,109.30,3731.38,108.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.24,150.37,0.00,0.00,0.00,0.00 ,,8000.00,41.76,8000.00,68.39,1906.72,109.60,3700.12,108.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.32,150.61,0.00,0.00,0.00,0.00 ,,8000.00,51.21,8000.00,70.95,1742.61,109.78,3555.56,108.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.48,150.85,0.00,0.00,0.00,0.00 ,,8000.00,59.96,8000.00,74.87,1637.12,109.93,3174.60,109.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.003,0.000,0.000, ,144.80,150.85,0.00,0.00,0.00,0.00 ,,8000.00,67.77,8000.00,78.50,1588.28,110.55,2721.37,109.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,144.88,151.25,0.00,0.00,0.00,0.00 ,,8000.00,74.65,8000.00,82.20,1592.19,110.37,2399.02,109.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,144.88,151.33,0.00,0.00,0.00,0.00 ,,8000.00,80.62,8000.00,85.86,1652.75,110.33,2148.96,109.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,145.12,151.33,0.00,0.00,0.00,0.00 ,,8000.00,85.64,8000.00,89.16,1693.77,110.26,1943.83,110.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.009,0.000, ,145.20,151.65,0.00,0.00,0.00,0.00 ,,8000.00,89.71,7951.16,92.31,1734.80,110.33,1754.33,110.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.36,151.81,0.00,0.00,0.00,0.00 ,,8000.00,93.15,7118.93,94.54,1826.62,110.73,1633.21,110.37,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.003,0.003, ,146.16,151.89,0.00,0.00,0.00,0.00 ,,7275.21,96.15,6390.23,96.59,2000.49,110.33,1685.96,110.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,146.64,152.05,0.00,0.00,0.00,0.00 ,,6560.20,98.35,6566.06,97.33,2266.18,110.33,1803.17,110.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,146.96,152.21,0.00,0.00,0.00,0.00 ,,5954.58,100.11,8000.00,97.91,2496.70,110.07,2016.12,110.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.20,152.45,0.00,0.00,0.00,0.00 ,,5479.85,101.79,8000.00,98.90,2699.88,109.89,2158.73,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.36,152.53,0.00,0.00,0.00,0.00 ,,5180.95,103.04,8000.00,99.30,2727.23,109.78,2266.18,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,147.60,152.78,0.00,0.00,0.00,0.00 ,,4928.94,103.99,8000.00,99.89,2565.08,110.44,2367.77,110.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,147.68,152.86,0.00,0.00,0.00,0.00 ,,4782.42,104.80,7753.85,100.55,2326.74,110.18,2408.79,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,147.92,153.10,0.00,0.00,0.00,0.00 ,,4671.06,105.38,6999.76,101.14,2061.05,110.15,2356.04,110.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.006,0.000,0.000, ,148.00,153.18,0.00,0.00,0.00,0.00 ,,4583.15,105.93,6351.16,102.27,1836.39,110.15,2219.29,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.25,153.34,0.00,0.00,0.00,0.00 ,,4528.45,106.34,5829.55,102.64,1674.24,110.26,2225.15,110.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,148.33,153.42,0.00,0.00,0.00,0.00 ,,4389.74,106.67,5290.35,103.04,1592.19,110.29,2326.74,110.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,148.49,153.58,0.00,0.00,0.00,0.00 ,,4157.26,107.14,4846.89,103.41,1543.35,110.92,2373.63,110.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,148.49,153.66,0.00,0.00,0.00,0.00 ,,4000.98,107.33,4551.89,103.85,1523.81,110.81,2387.30,110.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.33,153.98,0.00,0.00,0.00,0.00 ,,3916.97,107.51,4237.36,104.58,1506.23,110.66,2260.32,110.48,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.003,0.009, ,148.25,154.06,0.00,0.00,0.00,0.00 ,,3780.22,107.69,3903.30,104.80,1566.79,110.62,1984.86,110.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,148.33,154.22,0.00,0.00,0.00,0.00 ,,3696.21,107.88,3516.48,105.02,1629.30,110.44,1685.96,110.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.73,154.38,0.00,0.00,0.00,0.00 ,,3479.37,108.13,3092.55,105.42,1705.49,110.73,1441.76,110.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.012,0.000,0.000, ,148.97,154.38,0.00,0.00,0.00,0.00 ,,3096.46,108.35,2723.32,105.71,1766.06,110.77,1258.12,110.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.009, ,149.37,154.54,0.00,0.00,0.00,0.00 ,,2694.02,108.57,2518.19,106.45,1771.92,110.59,1178.02,110.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.69,154.86,0.00,0.00,0.00,0.00 ,,2336.51,108.90,2434.19,106.37,1750.43,110.44,1178.02,110.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,149.93,154.86,0.00,0.00,0.00,0.00 ,,2082.54,109.19,2391.21,106.45,1693.77,110.40,1211.23,111.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,149.93,155.10,0.00,0.00,0.00,0.00 ,,1830.53,109.45,2342.37,106.48,1607.81,110.44,1316.73,111.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,149.93,155.18,0.00,0.00,0.00,0.00 ,,1600.00,109.63,2363.86,106.56,1543.35,110.92,1377.29,111.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,149.93,155.10,0.00,0.00,0.00,0.00 ,,1457.39,109.85,2289.62,107.14,1506.23,110.70,1381.20,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,149.77,155.34,0.00,0.00,0.00,0.00 ,,1390.96,110.04,2184.13,107.11,1486.69,110.55,1299.15,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.015,0.015, ,149.77,155.42,0.00,0.00,0.00,0.00 ,,1349.94,110.07,2211.48,106.92,1424.18,110.59,1178.02,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.25,155.66,0.00,0.00,0.00,0.00 ,,1326.50,110.18,2295.48,106.78,1385.10,110.51,1094.02,110.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,150.81,155.66,0.00,0.00,0.00,0.00 ,,1412.45,110.11,2574.85,106.63,1357.75,110.99,1047.13,111.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.009, ,151.13,155.66,0.00,0.00,0.00,0.00 ,,1652.75,110.18,2778.02,106.85,1381.20,110.92,990.48,111.39,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.000,0.000,0.000, ,151.45,155.90,0.00,0.00,0.00,0.00 ,,1779.73,110.04,2821.00,106.96,1359.71,110.77,972.89,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.61,155.90,0.00,0.00,0.00,0.00 ,,1861.78,109.96,2694.02,106.78,1303.05,110.70,972.89,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.006,0.000,0.000, ,151.85,156.22,0.00,0.00,0.00,0.00 ,,2113.80,109.85,2490.84,106.74,1221.00,110.66,1011.97,111.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.93,156.22,0.00,0.00,0.00,0.00 ,,2209.52,109.93,2252.50,106.89,1179.98,110.70,1011.97,111.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.09,156.30,0.00,0.00,0.00,0.00 ,,2379.49,109.60,2021.98,107.00,1154.58,111.21,967.03,111.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.33,156.46,0.00,0.00,0.00,0.00 ,,2549.45,109.49,1801.22,107.40,1135.04,110.99,908.42,111.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,152.49,156.46,0.00,0.00,0.00,0.00 ,,2715.51,109.45,1611.72,107.40,1178.02,110.81,828.33,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.57,156.62,0.00,0.00,0.00,0.00 ,,2776.07,109.34,1445.67,107.44,1262.03,110.70,789.26,111.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,152.65,156.78,0.00,0.00,0.00,0.00 ,,2611.97,109.38,1299.15,107.51,1322.59,110.62,750.18,111.14,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.006,0.000,0.000, ,152.90,156.78,0.00,0.00,0.00,0.00 ,,2324.79,109.38,1193.65,107.51,1385.10,110.55,728.69,111.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.06,156.94,0.00,0.00,0.00,0.00 ,,1988.77,109.67,1125.27,108.06,1418.32,111.03,748.23,111.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,153.14,157.10,0.00,0.00,0.00,0.00 ,,1764.10,109.71,1211.23,107.84,1441.76,110.77,746.28,111.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.003, ,152.90,157.35,0.00,0.00,0.00,0.00 ,,1600.00,109.85,1273.75,107.73,1445.67,110.62,748.23,111.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.73,157.35,0.00,0.00,0.00,0.00 ,,1517.95,109.85,1254.21,107.62,1445.67,110.44,726.74,111.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,153.22,157.51,0.00,0.00,0.00,0.00 ,,1431.99,110.00,1254.21,107.77,1465.20,110.44,687.67,111.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.54,157.51,0.00,0.00,0.00,0.00 ,,1371.43,109.96,1187.79,108.06,1482.78,110.81,648.60,111.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.78,157.75,0.00,0.00,0.00,0.00 ,,1349.94,110.11,1103.79,107.99,1482.78,110.77,607.57,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.86,157.75,0.00,0.00,0.00,0.00 ,,1349.94,110.07,1023.69,107.80,1486.69,110.51,562.64,111.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.02,157.99,0.00,0.00,0.00,0.00 ,,1346.03,110.15,961.17,107.88,1404.64,110.48,545.05,111.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,154.18,158.23,0.00,0.00,0.00,0.00 ,,1346.03,110.26,918.19,107.88,1344.08,110.44,525.52,111.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,154.18,158.31,0.00,0.00,0.00,0.00 ,,1346.03,110.22,914.29,108.32,1262.03,110.44,484.49,111.36,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,154.34,158.55,0.00,0.00,0.00,0.00 ,,1306.96,110.26,937.73,108.06,1197.56,110.95,445.42,111.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.26,158.55,0.00,0.00,0.00,0.00 ,,1285.47,110.29,1021.73,107.95,1137.00,110.77,425.89,111.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,154.58,158.79,0.00,0.00,0.00,0.00 ,,1265.93,110.22,1045.18,107.88,1078.39,110.62,425.89,111.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,154.58,158.87,0.00,0.00,0.00,0.00 ,,1285.47,110.22,1023.69,107.80,1037.36,110.59,402.44,112.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.58,159.03,0.00,0.00,0.00,0.00 ,,1346.03,110.26,976.80,108.28,1017.83,110.59,382.91,111.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,154.42,159.27,0.00,0.00,0.00,0.00 ,,1367.52,110.26,959.22,108.06,1033.46,111.10,382.91,111.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,154.58,159.27,0.00,0.00,0.00,0.00 ,,1326.50,110.26,937.73,107.99,1035.41,110.95,363.37,111.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,154.82,159.67,0.00,0.00,0.00,0.00 ,,1224.91,110.18,898.66,107.84,1035.41,110.77,343.83,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,155.06,159.83,0.00,0.00,0.00,0.00 ,,1142.86,110.29,855.68,107.88,1037.36,110.66,343.83,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.22,159.91,0.00,0.00,0.00,0.00 ,,1082.30,110.37,810.74,108.28,1017.83,110.59,324.30,111.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,155.30,160.15,0.00,0.00,0.00,0.00 ,,998.29,110.48,748.23,108.24,1037.36,110.59,300.85,111.98,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.009,0.006, ,155.22,160.15,0.00,0.00,0.00,0.00 ,,918.19,110.40,709.16,108.02,992.43,111.03,302.81,111.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,154.90,160.47,0.00,0.00,0.00,0.00 ,,836.14,110.40,687.67,108.02,974.85,110.81,283.27,111.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.006,0.000, ,154.74,160.63,0.00,0.00,0.00,0.00 ,,773.63,110.55,666.18,107.95,933.82,110.73,283.27,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.82,160.71,0.00,0.00,0.00,0.00 ,,713.06,110.51,642.74,108.46,894.75,110.70,283.27,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.06,161.03,0.00,0.00,0.00,0.00 ,,672.04,110.55,601.71,108.21,855.68,110.66,283.27,111.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.46,161.11,0.00,0.00,0.00,0.00 ,,650.55,110.66,584.13,108.10,830.28,111.14,283.27,111.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.54,161.03,0.00,0.00,0.00,0.00 ,,611.48,110.66,562.64,108.06,810.74,110.99,281.32,111.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,155.62,161.27,0.00,0.00,0.00,0.00 ,,570.45,110.66,584.13,108.06,812.70,110.84,261.78,111.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.94,161.43,0.00,0.00,0.00,0.00 ,,507.94,110.66,582.17,108.39,791.21,110.77,242.25,111.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.02,161.51,0.00,0.00,0.00,0.00 ,,486.45,110.77,584.13,108.10,754.09,110.66,242.25,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,156.26,161.67,0.00,0.00,0.00,0.00 ,,447.37,110.81,603.66,108.13,713.06,110.70,222.71,111.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.009,0.012, ,156.42,161.59,0.00,0.00,0.00,0.00 ,,406.35,110.81,603.66,108.02,646.64,111.39,222.71,111.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.58,161.92,0.00,0.00,0.00,0.00 ,,365.32,110.77,623.20,108.24,588.03,111.06,220.76,111.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.82,161.83,0.00,0.00,0.00,0.00 ,,345.79,110.88,601.71,108.21,568.50,110.92,222.71,111.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.14,162.08,0.00,0.00,0.00,0.00 ,,324.30,110.88,623.20,108.17,548.96,110.92,484.49,111.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.14,162.08,0.00,0.00,0.00,0.00 ,,304.76,110.95,625.15,108.02,568.50,110.81,445.42,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.47,162.32,0.00,0.00,0.00,0.00 ,,304.76,110.84,625.15,107.99,568.50,110.84,324.30,111.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.009,0.000,0.000, ,157.55,162.32,0.00,0.00,0.00,0.00 ,,324.30,110.92,623.20,108.21,566.54,111.39,242.25,111.06,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,157.71,162.32,0.00,0.00,0.00,0.00 ,,324.30,110.88,623.20,108.24,547.01,111.14,220.76,111.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.03,162.32,0.00,0.00,0.00,0.00 ,,324.30,110.84,625.15,108.06,527.47,110.95,201.22,111.43,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.000,0.000,0.000, ,158.19,162.48,0.00,0.00,0.00,0.00 ,,324.30,110.84,625.15,107.95,507.94,110.88,181.68,111.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,162.56,0.00,0.00,0.00,0.00 ,,304.76,110.84,627.11,107.80,486.45,110.81,181.68,111.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,158.51,162.64,0.00,0.00,0.00,0.00 ,,304.76,110.92,627.11,107.80,466.91,110.84,181.68,111.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,158.75,162.80,0.00,0.00,0.00,0.00 ,,304.76,110.84,623.20,108.32,445.42,111.43,181.68,111.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.75,162.64,0.00,0.00,0.00,0.00 ,,285.23,110.77,603.66,108.02,445.42,111.14,181.68,111.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.91,162.64,0.00,0.00,0.00,0.00 ,,304.76,110.81,627.11,107.88,445.42,111.03,181.68,111.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,158.99,162.64,0.00,0.00,0.00,0.00 ,,324.30,110.88,625.15,107.91,425.89,110.92,181.68,111.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,159.15,162.80,0.00,0.00,0.00,0.00 ,,367.28,110.70,646.64,107.77,425.89,110.84,181.68,111.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.07,162.88,0.00,0.00,0.00,0.00 ,,384.86,110.77,623.20,108.24,404.40,111.17,181.68,110.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,158.91,162.88,0.00,0.00,0.00,0.00 ,,427.84,110.66,646.64,107.95,384.86,111.17,183.64,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,158.99,162.88,0.00,0.00,0.00,0.00 ,,447.37,110.66,627.11,107.88,384.86,110.99,183.64,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,159.23,162.80,0.00,0.00,0.00,0.00 ,,488.40,110.59,605.62,107.80,365.32,110.92,181.68,111.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,159.79,162.88,0.00,0.00,0.00,0.00 ,,529.43,110.55,584.13,107.73,365.32,110.84,181.68,111.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.19,162.96,0.00,0.00,0.00,0.00 ,,570.45,110.55,582.17,108.21,365.32,110.84,183.64,110.95,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.012,0.003,0.000, ,160.43,163.28,0.00,0.00,0.00,0.00 ,,611.48,110.59,603.66,107.99,363.37,111.32,203.17,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.51,163.28,0.00,0.00,0.00,0.00 ,,650.55,110.44,605.62,107.88,365.32,111.10,183.64,110.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.67,163.20,0.00,0.00,0.00,0.00 ,,673.99,110.37,584.13,107.69,365.32,110.92,183.64,110.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,160.51,163.44,0.00,0.00,0.00,0.00 ,,691.58,110.48,564.59,107.73,365.32,110.84,181.68,111.47,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.018,0.000,0.000,0.000, ,160.19,163.20,0.00,0.00,0.00,0.00 ,,693.53,110.29,560.68,108.21,365.32,110.77,181.68,111.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.95,163.44,0.00,0.00,0.00,0.00 ,,673.99,110.40,562.64,107.99,365.32,111.14,162.15,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.59,163.44,0.00,0.00,0.00,0.00 ,,652.50,110.22,564.59,107.77,343.83,111.21,162.15,110.81,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,160.83,163.36,0.00,0.00,0.00,0.00 ,,632.97,110.40,543.10,107.73,345.79,110.95,162.15,110.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.07,163.44,0.00,0.00,0.00,0.00 ,,652.50,110.33,543.10,107.66,345.79,110.84,162.15,110.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,161.07,163.52,0.00,0.00,0.00,0.00 ,,673.99,110.26,541.15,108.10,345.79,110.84,162.15,110.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.000,0.003,0.009, ,161.15,163.60,0.00,0.00,0.00,0.00 ,,693.53,110.26,521.61,107.84,345.79,110.66,162.15,111.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.75,163.68,0.00,0.00,0.00,0.00 ,,715.02,110.22,521.61,107.73,324.30,111.17,162.15,110.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.35,163.76,0.00,0.00,0.00,0.00 ,,734.55,110.26,502.08,107.66,324.30,111.14,162.15,110.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.99,163.92,0.00,0.00,0.00,0.00 ,,734.55,110.18,502.08,107.69,324.30,110.92,162.15,110.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.31,164.00,0.00,0.00,0.00,0.00 ,,734.55,110.18,500.12,107.99,304.76,110.81,162.15,110.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,161.47,164.00,0.00,0.00,0.00,0.00 ,,715.02,110.18,480.59,107.80,304.76,110.70,162.15,110.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.99,164.16,0.00,0.00,0.00,0.00 ,,715.02,110.18,480.59,107.73,285.23,110.73,162.15,111.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,160.75,164.08,0.00,0.00,0.00,0.00 ,,693.53,110.15,459.10,107.69,283.27,111.10,142.61,110.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.67,164.16,0.00,0.00,0.00,0.00 ,,693.53,110.15,459.10,107.84,304.76,110.92,162.15,110.77,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,160.43,164.24,0.00,0.00,0.00,0.00 ,,693.53,110.22,459.10,107.95,304.76,110.77,142.61,110.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.27,164.48,0.00,0.00,0.00,0.00 ,,673.99,110.22,439.56,107.80,304.76,110.73,142.61,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.003,0.000, ,160.35,164.40,0.00,0.00,0.00,0.00 ,,654.46,110.07,439.56,107.66,304.76,110.66,162.15,110.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.35,164.64,0.00,0.00,0.00,0.00 ,,613.43,110.07,418.07,107.58,304.76,111.14,142.61,110.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.27,164.64,0.00,0.00,0.00,0.00 ,,570.45,110.18,418.07,107.66,285.23,110.95,142.61,111.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,160.51,164.64,0.00,0.00,0.00,0.00 ,,550.92,110.22,396.58,108.06,285.23,110.81,142.61,110.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.51,164.80,0.00,0.00,0.00,0.00 ,,531.38,110.11,396.58,107.80,285.23,110.77,142.61,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.59,164.88,0.00,0.00,0.00,0.00 ,,509.89,110.18,375.09,107.66,285.23,110.62,142.61,110.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.83,165.04,0.00,0.00,0.00,0.00 ,,490.35,110.29,375.09,107.62,263.74,110.66,142.61,110.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,161.15,165.04,0.00,0.00,0.00,0.00 ,,490.35,110.18,355.56,107.58,263.74,111.17,142.61,110.40,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,161.47,165.20,0.00,0.00,0.00,0.00 ,,468.86,110.22,353.60,108.02,263.74,110.92,142.61,111.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.23,165.12,0.00,0.00,0.00,0.00 ,,468.86,110.18,334.07,107.73,244.20,110.70,142.61,110.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,0.000,0.000, ,161.07,165.36,0.00,0.00,0.00,0.00 ,,468.86,110.18,334.07,107.66,244.20,110.70,142.61,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,165.44,0.00,0.00,0.00,0.00 ,,468.86,110.15,312.58,107.62,244.20,110.59,142.61,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,165.52,0.00,0.00,0.00,0.00 ,,449.33,110.15,293.04,107.62,224.66,110.59,142.61,110.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,162.12,165.68,0.00,0.00,0.00,0.00 ,,449.33,110.26,291.09,108.02,222.71,111.03,142.61,110.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.79,165.68,0.00,0.00,0.00,0.00 ,,427.84,110.22,271.55,107.80,222.71,110.88,142.61,110.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.79,165.84,0.00,0.00,0.00,0.00 ,,427.84,110.22,271.55,107.73,222.71,110.77,142.61,110.70,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.006,0.000,0.000, ,162.28,165.76,0.00,0.00,0.00,0.00 ,,408.30,110.15,250.06,107.62,203.17,110.70,142.61,110.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.76,166.00,0.00,0.00,0.00,0.00 ,,408.30,110.18,252.01,107.55,224.66,110.59,123.08,110.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.84,166.00,0.00,0.00,0.00,0.00 ,,408.30,110.18,250.06,107.99,203.17,110.55,123.08,110.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.00,166.00,0.00,0.00,0.00,0.00 ,,386.81,110.26,250.06,107.80,222.71,111.06,123.08,110.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,163.00,166.16,0.00,0.00,0.00,0.00 ,,388.77,110.04,230.53,107.58,203.17,110.77,123.08,110.15,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.08,166.00,0.00,0.00,0.00,0.00 ,,386.81,110.15,230.53,107.62,203.17,110.62,121.12,110.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.84,166.16,0.00,0.00,0.00,0.00 ,,369.23,110.07,230.53,107.80,203.17,110.59,101.59,110.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,162.44,166.08,0.00,0.00,0.00,0.00 ,,367.28,110.18,228.57,107.91,203.17,110.55,123.08,110.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,162.36,166.08,0.00,0.00,0.00,0.00 ,,367.28,110.18,230.53,107.69,203.17,110.77,123.08,110.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.52,166.24,0.00,0.00,0.00,0.00 ,,367.28,110.15,230.53,107.58,203.17,110.92,101.59,110.15,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.60,166.08,0.00,0.00,0.00,0.00 ,,367.28,110.18,230.53,107.58,203.17,110.70,101.59,110.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,162.76,166.32,0.00,0.00,0.00,0.00 ,,388.77,110.00,250.06,107.95,203.17,110.59,123.08,110.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,162.92,166.32,0.00,0.00,0.00,0.00 ,,386.81,110.15,250.06,107.80,203.17,110.48,101.59,110.81,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,163.24,166.16,0.00,0.00,0.00,0.00 ,,408.30,110.04,250.06,107.62,203.17,110.44,101.59,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.88,166.16,0.00,0.00,0.00,0.00 ,,408.30,110.04,271.55,107.55,203.17,110.88,123.08,110.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.006,0.003,0.006, ,164.28,166.40,0.00,0.00,0.00,0.00 ,,408.30,110.00,271.55,107.51,203.17,110.84,123.08,110.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,164.44,166.32,0.00,0.00,0.00,0.00 ,,388.77,110.00,271.55,107.91,203.17,110.62,101.59,110.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.52,166.40,0.00,0.00,0.00,0.00 ,,388.77,110.04,271.55,107.69,203.17,110.55,101.59,109.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,164.28,166.32,0.00,0.00,0.00,0.00 ,,369.23,110.11,271.55,107.58,203.17,110.48,123.08,110.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.80,166.40,0.00,0.00,0.00,0.00 ,,328.21,110.04,252.01,107.44,203.17,110.37,123.08,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,163.16,166.24,0.00,0.00,0.00,0.00 ,,306.72,110.04,230.53,107.44,203.17,110.88,101.59,110.18,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,163.32,166.32,0.00,0.00,0.00,0.00 ,,287.18,110.07,230.53,107.88,203.17,110.59,101.59,110.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.80,166.49,0.00,0.00,0.00,0.00 ,,287.18,110.04,209.04,107.73,203.17,110.55,101.59,109.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,164.44,166.40,0.00,0.00,0.00,0.00 ,,246.15,110.04,209.04,107.51,203.17,110.37,101.59,109.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.76,166.57,0.00,0.00,0.00,0.00 ,,246.15,109.96,209.04,107.44,203.17,110.37,82.05,110.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,164.76,166.73,0.00,0.00,0.00,0.00 ,,246.15,110.04,209.04,107.36,203.17,110.44,101.59,110.44,8000.00,0.00,8000.00,0.00,
