SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.003,0.000, ,164.60,166.89,0.00,0.00,0.00,0.00 ,,246.15,110.07,187.55,107.77,203.17,110.77,101.59,110.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,164.12,166.73,0.00,0.00,0.00,0.00 ,,224.66,110.11,187.55,107.77,203.17,110.59,82.05,109.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,164.20,166.97,0.00,0.00,0.00,0.00 ,,224.66,110.04,168.01,107.47,203.17,110.37,82.05,109.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.12,166.81,0.00,0.00,0.00,0.00 ,,224.66,110.15,168.01,107.44,203.17,110.37,101.59,109.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,164.20,167.05,0.00,0.00,0.00,0.00 ,,205.13,110.04,168.01,107.40,203.17,110.26,101.59,109.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.36,167.29,0.00,0.00,0.00,0.00 ,,205.13,110.07,168.01,107.69,203.17,110.84,82.05,110.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.44,167.21,0.00,0.00,0.00,0.00 ,,205.13,109.96,146.52,107.66,203.17,110.55,82.05,110.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,164.44,167.37,0.00,0.00,0.00,0.00 ,,224.66,110.04,168.01,107.51,203.17,110.40,82.05,109.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.44,167.45,0.00,0.00,0.00,0.00 ,,224.66,110.04,146.52,107.44,203.17,110.29,82.05,109.82,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.003,0.000,0.003,0.006, ,164.92,167.45,0.00,0.00,0.00,0.00 ,,224.66,110.00,168.01,107.33,203.17,110.26,82.05,109.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,165.48,167.61,0.00,0.00,0.00,0.00 ,,224.66,110.04,146.52,107.55,203.17,110.66,82.05,109.71,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,165.56,167.61,0.00,0.00,0.00,0.00 ,,224.66,110.00,146.52,107.62,203.17,110.51,82.05,109.67,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.64,167.93,0.00,0.00,0.00,0.00 ,,224.66,109.96,146.52,107.51,203.17,110.40,82.05,110.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.80,167.93,0.00,0.00,0.00,0.00 ,,224.66,109.93,146.52,107.33,203.17,110.29,82.05,110.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,165.08,168.09,0.00,0.00,0.00,0.00 ,,224.66,109.93,146.52,107.33,224.66,110.18,62.52,109.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.76,168.25,0.00,0.00,0.00,0.00 ,,224.66,110.00,146.52,107.25,203.17,110.15,82.05,109.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,164.68,168.09,0.00,0.00,0.00,0.00 ,,224.66,109.93,146.52,107.66,203.17,110.73,82.05,109.67,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.68,168.33,0.00,0.00,0.00,0.00 ,,224.66,109.93,146.52,107.47,203.17,110.40,82.05,109.60,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,164.68,168.41,0.00,0.00,0.00,0.00 ,,224.66,109.89,146.52,107.29,203.17,110.33,60.56,110.18,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,165.32,168.57,0.00,0.00,0.00,0.00 ,,205.13,110.04,146.52,107.25,203.17,110.22,82.05,110.00,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,165.80,168.73,0.00,0.00,0.00,0.00 ,,224.66,109.96,146.52,107.40,203.17,110.15,82.05,109.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,165.72,168.73,0.00,0.00,0.00,0.00 ,,205.13,109.93,146.52,107.55,203.17,110.59,82.05,109.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.003, ,165.96,168.97,0.00,0.00,0.00,0.00 ,,205.13,109.85,146.52,107.33,203.17,110.40,62.52,109.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,165.88,169.05,0.00,0.00,0.00,0.00 ,,205.13,109.93,146.52,107.25,203.17,110.29,82.05,109.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.40,168.89,0.00,0.00,0.00,0.00 ,,205.13,109.85,146.52,107.18,203.17,110.15,82.05,110.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.48,169.29,0.00,0.00,0.00,0.00 ,,205.13,109.82,146.52,107.14,205.13,110.11,82.05,109.89,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.015,0.000,0.000,0.000, ,165.64,169.29,0.00,0.00,0.00,0.00 ,,205.13,109.93,146.52,107.58,205.13,110.07,82.05,109.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,165.80,169.37,0.00,0.00,0.00,0.00 ,,205.13,109.89,146.52,107.33,203.17,110.55,82.05,109.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,165.96,169.77,0.00,0.00,0.00,0.00 ,,205.13,109.85,146.52,107.22,203.17,110.33,82.05,109.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,165.96,169.85,0.00,0.00,0.00,0.00 ,,183.64,109.85,146.52,107.14,203.17,110.15,82.05,109.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.04,169.61,0.00,0.00,0.00,0.00 ,,183.64,109.89,146.52,107.03,205.13,110.04,82.05,109.38,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,165.96,169.69,0.00,0.00,0.00,0.00 ,,183.64,109.85,146.52,107.47,205.13,109.96,101.59,110.15,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,165.88,169.85,0.00,0.00,0.00,0.00 ,,183.64,109.82,146.52,107.29,224.66,110.44,82.05,109.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.04,169.77,0.00,0.00,0.00,0.00 ,,183.64,109.74,146.52,107.11,203.17,110.40,82.05,109.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,166.12,169.93,0.00,0.00,0.00,0.00 ,,183.64,109.85,146.52,107.07,203.17,110.26,82.05,109.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,166.36,170.01,0.00,0.00,0.00,0.00 ,,183.64,109.74,146.52,107.03,205.13,110.07,103.54,109.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,166.45,170.09,0.00,0.00,0.00,0.00 ,,183.64,109.82,168.01,107.51,205.13,110.04,103.54,109.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,166.45,170.09,0.00,0.00,0.00,0.00 ,,183.64,109.78,146.52,107.22,205.13,109.96,82.05,109.60,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,166.69,170.09,0.00,0.00,0.00,0.00 ,,183.64,109.82,168.01,107.11,203.17,110.51,82.05,109.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,166.61,170.17,0.00,0.00,0.00,0.00 ,,183.64,109.78,168.01,107.03,224.66,110.29,103.54,109.45,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,166.28,170.17,0.00,0.00,0.00,0.00 ,,183.64,109.74,168.01,107.00,224.66,110.07,82.05,109.38,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,166.12,170.01,0.00,0.00,0.00,0.00 ,,183.64,109.67,168.01,107.36,224.66,109.93,82.05,109.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.20,170.17,0.00,0.00,0.00,0.00 ,,205.13,109.71,189.50,107.14,224.66,109.89,82.05,109.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.28,170.33,1.28,0.00,0.00,0.00 ,,183.64,109.71,189.50,107.03,224.66,109.93,103.54,109.16,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.006,0.015, ,166.53,170.33,1.68,0.00,0.00,0.00 ,,205.13,109.67,210.99,106.96,224.66,110.40,82.05,109.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,166.85,170.41,1.60,0.00,0.00,0.07 ,,205.13,109.60,209.04,107.11,224.66,110.15,82.05,109.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.77,170.33,1.84,0.32,0.49,0.56 ,,205.13,109.67,209.04,107.14,224.66,109.96,82.05,109.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.000,0.003,0.003, ,167.01,170.49,2.16,0.60,0.70,0.77 ,,205.13,109.71,209.04,107.11,246.15,109.89,103.54,109.19,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,167.09,170.33,2.16,0.63,0.84,0.91 ,,183.64,109.63,210.99,106.92,246.15,109.85,82.05,109.08,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,167.89,170.57,2.33,0.77,0.88,0.95 ,,183.64,109.63,210.99,106.85,246.15,109.78,82.05,109.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.21,170.65,2.41,0.81,0.81,0.98 ,,183.64,109.63,210.99,106.81,244.20,110.37,82.05,109.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.37,170.41,2.24,0.67,0.81,0.88 ,,183.64,109.60,209.04,107.29,246.15,110.04,101.59,109.60,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,168.53,170.73,2.16,0.67,0.67,0.81 ,,183.64,109.60,210.99,107.03,246.15,109.93,82.05,109.27,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.37,170.49,2.16,0.70,0.74,0.95 ,,185.59,109.52,210.99,106.85,246.15,109.85,82.05,109.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.05,170.73,2.41,0.81,0.81,0.98 ,,183.64,109.63,210.99,106.85,226.62,109.74,82.05,109.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,167.73,170.65,2.16,0.74,0.77,0.91 ,,183.64,109.63,210.99,106.81,226.62,109.78,103.54,109.01,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.009,0.000,0.000, ,167.89,170.65,1.84,0.67,0.67,0.81 ,,185.59,109.56,189.50,107.25,224.66,110.18,82.05,108.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,168.05,170.81,1.92,0.63,0.70,0.88 ,,185.59,109.49,189.50,106.96,224.66,109.93,82.05,109.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,168.13,170.73,2.00,0.74,0.74,0.91 ,,183.64,109.63,189.50,106.89,226.62,109.82,82.05,109.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.45,170.81,1.92,0.70,0.77,0.88 ,,185.59,109.56,189.50,106.78,226.62,109.78,82.05,109.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.01,170.97,1.84,0.56,0.60,0.77 ,,185.59,109.49,168.01,106.78,226.62,109.71,82.05,108.97,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,168.93,170.89,1.68,0.56,0.56,0.74 ,,185.59,109.49,168.01,107.25,224.66,110.22,62.52,108.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,171.14,1.84,0.67,0.67,0.81 ,,185.59,109.49,168.01,107.03,224.66,110.04,82.05,108.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,168.69,170.97,2.00,0.63,0.67,0.81 ,,205.13,109.60,168.01,106.85,226.62,109.85,82.05,109.41,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.000,0.000, ,168.61,171.06,1.60,0.70,0.63,0.81 ,,185.59,109.52,168.01,106.81,226.62,109.82,82.05,109.30,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,168.69,171.30,2.00,0.63,0.63,0.88 ,,205.13,109.52,168.01,106.70,226.62,109.71,62.52,109.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.45,171.46,1.84,0.60,0.67,0.84 ,,205.13,109.49,146.52,107.18,226.62,109.67,82.05,108.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,169.25,171.46,1.68,0.60,0.63,0.77 ,,205.13,109.41,146.52,106.96,244.20,110.15,62.52,108.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.25,171.62,1.92,0.60,0.63,0.77 ,,205.13,109.41,146.52,106.81,246.15,109.93,62.52,108.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,171.78,1.84,0.63,0.63,0.81 ,,185.59,109.41,148.47,106.70,246.15,109.74,62.52,108.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,171.86,1.84,0.70,0.67,0.84 ,,205.13,109.45,148.47,106.70,226.62,109.63,82.05,109.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,168.77,171.94,1.84,0.63,0.63,0.81 ,,205.13,109.45,146.52,107.14,226.62,109.67,82.05,109.12,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.021,0.000,0.000,0.000, ,168.93,172.02,1.52,0.60,0.63,0.77 ,,185.59,109.38,146.52,106.96,226.62,109.74,82.05,108.86,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,169.17,172.18,1.76,0.63,0.60,0.81 ,,205.13,109.45,146.52,106.81,224.66,110.04,62.52,108.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.01,172.10,1.76,0.63,0.67,0.88 ,,205.13,109.45,148.47,106.67,205.13,109.78,82.05,108.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,172.34,1.76,0.63,0.60,0.84 ,,205.13,109.49,148.47,106.70,205.13,109.74,82.05,108.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.17,172.50,1.76,0.60,0.60,0.84 ,,185.59,109.38,146.52,106.92,205.13,109.60,62.52,109.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,168.93,172.50,1.60,0.60,0.56,0.77 ,,205.13,109.30,146.52,106.96,205.13,109.56,62.52,109.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,169.01,172.58,1.60,0.63,0.56,0.77 ,,205.13,109.34,146.52,106.78,183.64,110.11,82.05,108.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.17,172.66,1.68,0.60,0.60,0.81 ,,205.13,109.30,148.47,106.67,183.64,109.82,82.05,108.68,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.09,172.82,1.60,0.56,0.60,0.77 ,,205.13,109.38,148.47,106.67,183.64,109.67,62.52,108.64,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.009,0.000,0.000,0.000, ,169.09,172.82,1.04,0.39,0.39,0.56 ,,226.62,109.34,146.52,106.85,185.59,109.56,82.05,108.57,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,169.17,172.98,0.88,0.32,0.35,0.46 ,,226.62,109.38,146.52,106.89,185.59,109.56,82.05,108.53,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,169.09,172.98,1.52,0.46,0.49,0.63 ,,226.62,109.34,148.47,106.74,185.59,109.56,82.05,109.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.01,173.06,1.76,0.63,0.63,0.84 ,,226.62,109.30,148.47,106.59,203.17,110.15,82.05,108.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,169.49,173.14,1.60,0.60,0.60,0.77 ,,226.62,109.27,148.47,106.52,205.13,109.74,62.52,108.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,169.81,173.22,1.20,0.39,0.42,0.56 ,,226.62,109.27,146.52,106.96,226.62,109.63,82.05,108.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,169.89,173.30,0.72,0.39,0.39,0.46 ,,226.62,109.34,146.52,106.85,226.62,109.52,82.05,108.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,170.13,173.46,1.04,0.42,0.35,0.56 ,,226.62,109.16,148.47,106.59,246.15,109.49,62.52,108.42,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.012,0.000,0.000,0.000, ,170.21,173.54,1.12,0.42,0.35,0.53 ,,248.11,109.27,148.47,106.52,246.15,109.96,82.05,108.68,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,169.97,173.62,0.88,0.46,0.39,0.56 ,,226.62,109.19,148.47,106.45,246.15,109.74,82.05,109.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.05,173.94,1.20,0.32,0.39,0.56 ,,246.15,109.30,146.52,107.03,265.69,109.63,82.05,108.75,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,170.21,173.86,1.04,0.46,0.39,0.56 ,,226.62,109.16,148.47,106.67,267.64,109.49,82.05,108.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,170.21,173.86,1.36,0.56,0.60,0.81 ,,248.11,109.27,148.47,106.56,267.64,109.41,82.05,108.50,8000.00,0.00,8000.00,0.00,
0.000,0.015,0.000,0.000,0.000,0.000, ,170.13,174.02,2.00,0.70,0.70,0.91 ,,226.62,109.23,126.98,106.48,287.18,109.34,103.54,108.42,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,170.13,174.10,1.92,0.77,0.74,0.98 ,,226.62,109.23,126.98,106.52,287.18,109.85,84.00,108.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.05,174.10,1.52,0.67,0.60,0.88 ,,226.62,109.19,126.98,106.92,308.67,109.63,82.05,108.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,170.45,174.10,1.44,0.56,0.53,0.74 ,,226.62,109.16,126.98,106.70,308.67,109.41,82.05,108.68,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,171.18,174.18,1.12,0.49,0.42,0.63 ,,207.08,109.19,126.98,106.56,308.67,109.38,82.05,108.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.34,174.10,0.80,0.25,0.28,0.42 ,,207.08,109.19,126.98,106.48,328.21,109.30,84.00,108.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,171.58,174.42,0.64,0.21,0.14,0.28 ,,207.08,109.19,126.98,106.41,328.21,109.63,84.00,108.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,171.58,174.18,0.24,0.14,0.14,0.25 ,,207.08,109.19,126.98,106.85,347.74,109.63,84.00,108.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.58,174.34,0.64,0.11,0.14,0.28 ,,207.08,109.23,126.98,106.70,369.23,109.45,82.05,108.83,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,171.74,174.34,0.16,0.11,0.04,0.14 ,,185.59,109.19,126.98,106.56,369.23,109.34,82.05,108.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.90,174.26,0.00,0.04,0.00,0.07 ,,185.59,109.16,126.98,106.45,371.18,109.27,84.00,108.42,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,171.90,174.26,0.00,0.00,0.00,0.00 ,,185.59,109.16,126.98,106.30,371.18,109.19,103.54,108.32,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,172.06,174.26,0.00,0.00,0.00,0.00 ,,164.10,109.19,126.98,106.48,347.74,109.67,84.00,108.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.14,174.50,0.00,0.00,0.00,0.00 ,,164.10,109.16,126.98,106.78,347.74,109.60,84.00,108.21,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.000,0.000,0.000, ,172.06,174.58,0.00,0.00,0.00,0.00 ,,164.10,109.12,126.98,106.56,349.69,109.38,84.00,108.32,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.000,0.003,0.000,0.000, ,171.98,174.50,0.00,0.00,0.00,0.00 ,,164.10,109.19,126.98,106.41,349.69,109.23,103.54,108.72,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,172.22,174.58,0.00,0.00,0.00,0.00 ,,164.10,109.16,126.98,106.34,349.69,109.19,103.54,108.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,171.74,174.66,0.00,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.34,349.69,109.16,103.54,108.24,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,171.18,174.66,0.00,0.00,0.00,0.00 ,,164.10,109.08,126.98,106.70,369.23,109.67,103.54,108.17,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,170.93,174.74,0.00,0.00,0.00,0.00 ,,164.10,109.16,126.98,106.48,369.23,109.41,103.54,108.10,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.009,0.000,0.000, ,170.77,174.66,0.00,0.00,0.00,0.00 ,,164.10,109.12,126.98,106.41,390.72,109.30,103.54,108.10,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,170.77,174.50,0.00,0.00,0.00,0.00 ,,164.10,109.08,126.98,106.30,371.18,109.19,82.05,108.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.026,0.000,0.000,0.000, ,171.18,174.74,0.00,0.00,0.00,0.04 ,,164.10,109.01,126.98,106.23,371.18,109.16,103.54,108.32,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.021,0.000,0.000,0.000, ,171.42,174.74,0.00,0.00,0.00,0.00 ,,185.59,109.12,126.98,106.59,369.23,109.45,103.54,108.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.74,174.74,0.00,0.00,0.00,0.04 ,,185.59,109.05,148.47,106.41,369.23,109.41,84.00,108.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,172.54,174.90,0.00,0.00,0.00,0.04 ,,185.59,109.12,148.47,106.34,371.18,109.27,84.00,108.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,172.62,174.98,0.00,0.00,0.00,0.00 ,,185.59,109.05,148.47,106.23,371.18,109.16,103.54,107.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.78,175.06,0.00,0.00,0.00,0.04 ,,207.08,109.08,148.47,106.23,371.18,109.12,103.54,108.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.38,174.98,0.00,0.00,0.00,0.00 ,,207.08,109.08,148.47,106.63,371.18,109.05,82.05,108.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,171.90,174.90,0.00,0.00,0.00,0.00 ,,207.08,109.01,148.47,106.45,369.23,109.49,84.00,108.21,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,172.38,174.98,0.00,0.00,0.00,0.04 ,,207.08,109.01,148.47,106.26,392.67,109.19,103.54,108.02,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.009,0.003,0.000,0.000, ,172.62,175.06,0.00,0.00,0.00,0.00 ,,226.62,108.97,148.47,106.19,371.18,109.12,84.00,107.99,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,172.78,174.98,0.00,0.00,0.00,0.00 ,,226.62,109.01,148.47,106.19,371.18,109.12,84.00,107.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.94,175.06,0.00,0.00,0.00,0.00 ,,226.62,108.90,168.01,106.56,371.18,109.01,84.00,107.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,173.02,175.30,0.00,0.00,0.00,0.00 ,,248.11,108.97,169.96,106.45,371.18,109.23,103.54,108.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,172.70,175.22,0.00,0.00,0.00,0.00 ,,248.11,109.01,169.96,106.23,369.23,109.38,82.05,108.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.70,175.30,0.00,0.00,0.00,0.00 ,,269.60,108.97,169.96,106.23,371.18,109.19,84.00,108.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.003,0.000,0.000, ,172.62,175.38,0.00,0.00,0.00,0.00 ,,269.60,108.90,148.47,106.12,371.18,109.08,84.00,107.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.54,175.38,0.00,0.00,0.00,0.00 ,,289.13,108.79,148.47,106.30,392.67,108.94,103.54,107.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.70,175.54,0.00,0.00,0.00,0.00 ,,289.13,108.86,148.47,106.45,371.18,108.94,84.00,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.18,175.46,0.00,0.00,0.00,0.00 ,,289.13,108.86,148.47,106.30,390.72,109.45,84.00,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,173.50,175.46,0.00,0.00,0.00,0.00 ,,289.13,108.79,148.47,106.19,392.67,109.12,82.05,108.46,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.009,0.009,0.006, ,173.66,175.54,0.00,0.00,0.00,0.00 ,,310.62,108.83,148.47,106.08,392.67,109.01,103.54,108.10,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.003,0.003,0.000,0.000, ,173.82,175.71,0.00,0.00,0.00,0.00 ,,310.62,108.79,148.47,106.37,371.18,108.97,84.00,107.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.82,175.71,0.00,0.00,0.00,0.00 ,,310.62,108.86,169.96,106.41,371.18,108.94,84.00,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,173.42,175.87,0.00,0.00,0.00,0.00 ,,310.62,108.79,148.47,106.19,349.69,109.41,84.00,107.77,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.000,0.000, ,173.18,175.95,0.00,0.00,0.00,0.00 ,,330.16,108.79,169.96,106.08,349.69,109.19,103.54,107.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.94,175.87,0.00,0.00,0.00,0.00 ,,330.16,108.79,148.47,106.01,330.16,109.01,84.00,107.69,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,173.18,176.03,0.00,0.00,0.00,0.00 ,,330.16,108.75,148.47,106.45,310.62,108.94,82.05,108.46,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,173.66,176.03,0.00,0.00,0.00,0.00 ,,332.11,108.64,148.47,106.30,310.62,108.90,84.00,108.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.98,176.11,0.00,0.00,0.00,0.00 ,,351.65,108.72,148.47,106.15,289.13,108.90,84.00,107.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.22,176.11,0.00,0.00,0.00,0.00 ,,332.11,108.64,148.47,106.04,267.64,109.45,84.00,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,174.38,176.27,0.00,0.00,0.00,0.00 ,,330.16,108.79,148.47,106.04,248.11,109.12,84.00,107.73,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.006, ,174.46,176.35,0.00,0.00,0.00,0.00 ,,332.11,108.64,148.47,106.48,226.62,109.08,84.00,107.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.54,176.51,0.00,0.00,0.00,0.00 ,,332.11,108.72,148.47,106.23,226.62,108.97,84.00,108.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,174.54,176.43,0.00,0.00,0.00,0.00 ,,332.11,108.72,148.47,106.08,226.62,108.94,84.00,107.99,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,174.46,176.51,0.00,0.00,0.00,0.00 ,,310.62,108.75,126.98,106.04,248.11,109.16,84.00,107.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.14,176.67,0.00,0.00,0.00,0.00 ,,310.62,108.61,148.47,105.97,267.64,109.30,84.00,107.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.98,176.59,0.00,0.00,0.00,0.00 ,,310.62,108.64,126.98,106.41,289.13,109.12,84.00,107.58,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,174.06,176.67,0.00,0.00,0.00,0.00 ,,291.09,108.68,148.47,106.19,310.62,108.97,84.00,107.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.14,176.83,0.00,0.00,0.00,0.00 ,,269.60,108.68,126.98,106.08,310.62,108.94,84.00,107.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,174.46,176.75,0.00,0.00,0.00,0.00 ,,248.11,108.68,126.98,105.97,310.62,108.86,103.54,108.17,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,174.62,176.99,0.00,0.00,0.00,0.00 ,,248.11,108.64,126.98,105.86,287.18,109.34,103.54,107.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.38,176.91,0.00,0.00,0.00,0.00 ,,248.11,108.79,126.98,106.41,267.64,109.12,103.54,107.66,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.012,0.009, ,174.30,176.99,0.00,0.00,0.00,0.00 ,,248.11,108.64,126.98,106.19,248.11,109.01,105.49,107.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,174.46,177.15,0.00,0.00,0.00,0.00 ,,228.57,108.64,126.98,106.01,248.11,108.94,125.03,107.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,175.02,176.99,0.00,0.00,0.00,0.00 ,,228.57,108.61,126.98,105.90,226.62,108.83,125.03,107.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.18,177.31,0.00,0.00,0.00,0.00 ,,228.57,108.72,126.98,105.93,207.08,109.27,103.54,108.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.50,177.31,0.00,0.00,0.00,0.00 ,,228.57,108.61,126.98,106.37,185.59,109.16,103.54,107.69,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,175.50,177.39,0.00,0.00,0.00,0.00 ,,228.57,108.64,126.98,106.15,185.59,109.05,125.03,107.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.42,177.47,0.00,0.00,0.00,0.00 ,,228.57,108.61,126.98,105.93,166.06,108.90,105.49,107.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,174.86,177.55,0.00,0.00,0.00,0.00 ,,248.11,108.72,126.98,105.93,166.06,108.90,105.49,107.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,174.46,177.63,0.00,0.00,0.00,0.00 ,,228.57,108.61,126.98,105.86,166.06,108.86,105.49,107.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.62,177.63,0.00,0.00,0.00,0.00 ,,248.11,108.61,126.98,106.30,144.57,109.27,103.54,107.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,174.70,177.71,0.00,0.00,0.00,0.00 ,,248.11,108.61,126.98,106.12,144.57,109.08,103.54,107.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,175.18,177.79,0.00,0.00,0.00,0.00 ,,248.11,108.57,126.98,105.97,144.57,108.86,84.00,107.58,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.006,0.000,0.000, ,175.75,177.71,0.00,0.00,0.00,0.00 ,,248.11,108.61,126.98,105.86,144.57,108.90,84.00,107.44,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,175.91,177.87,0.00,0.00,0.00,0.00 ,,248.11,108.53,126.98,105.82,144.57,108.83,84.00,107.40,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,175.99,178.03,0.00,0.00,0.00,0.00 ,,248.11,108.53,126.98,106.12,144.57,108.90,84.00,107.29,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,175.99,178.03,0.00,0.00,0.00,0.00 ,,269.60,108.61,126.98,106.12,144.57,109.27,84.00,107.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,175.59,178.11,0.00,0.00,0.00,0.00 ,,269.60,108.61,126.98,105.93,144.57,109.08,84.00,108.10,8000.00,0.00,8000.00,0.00,
0.003,0.015,0.000,0.000,0.000,0.000, ,175.26,178.11,0.00,0.00,0.00,0.00 ,,269.60,108.57,126.98,105.79,166.06,108.94,84.00,107.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,175.42,178.19,0.00,0.00,0.00,0.00 ,,269.60,108.53,126.98,105.71,166.06,108.83,84.00,107.44,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.003,0.000,0.000, ,175.83,178.27,0.00,0.00,0.00,0.00 ,,269.60,108.53,126.98,106.08,166.06,108.83,62.52,107.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.99,178.27,0.00,0.00,0.00,0.00 ,,269.60,108.50,126.98,106.12,164.10,109.27,62.52,107.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,175.59,178.27,0.00,0.00,0.00,0.00 ,,269.60,108.50,126.98,105.82,164.10,109.12,84.00,107.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.75,178.43,0.00,0.00,0.00,0.00 ,,269.60,108.50,105.49,105.75,166.06,108.90,62.52,107.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.006, ,175.59,178.43,0.00,0.00,0.00,0.00 ,,269.60,108.46,126.98,105.71,166.06,108.90,62.52,107.73,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,175.50,178.43,0.00,0.00,0.00,0.00 ,,269.60,108.50,126.98,106.19,166.06,108.79,84.00,107.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.59,178.59,0.00,0.00,0.00,0.00 ,,248.11,108.50,126.98,105.97,166.06,108.79,84.00,107.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,175.75,178.51,0.00,0.00,0.00,0.00 ,,269.60,108.50,126.98,105.75,164.10,109.19,84.00,107.22,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.003,0.003,0.000, ,176.39,178.67,0.00,0.00,0.00,0.00 ,,248.11,108.61,105.49,105.75,185.59,108.94,84.00,107.25,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.55,178.67,0.00,0.00,0.00,0.00 ,,248.11,108.46,105.49,105.68,185.59,108.75,84.00,107.14,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.71,178.67,0.00,0.00,0.00,0.00 ,,228.57,108.42,105.49,106.15,185.59,108.68,84.00,107.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,178.67,0.00,0.00,0.00,0.00 ,,228.57,108.50,105.49,105.86,185.59,108.64,62.52,107.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,178.83,0.00,0.00,0.00,0.00 ,,228.57,108.50,105.49,105.86,185.59,109.23,62.52,107.33,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,178.75,0.00,0.00,0.00,0.00 ,,207.08,108.42,105.49,105.68,185.59,108.94,84.00,107.14,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.003,0.000, ,177.03,178.83,0.00,0.00,0.00,0.00 ,,207.08,108.46,105.49,105.68,185.59,108.79,84.00,107.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.000, ,176.95,178.83,0.00,0.00,0.00,0.00 ,,185.59,108.46,105.49,106.08,185.59,108.75,62.52,107.07,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.95,178.83,0.00,0.00,0.00,0.00 ,,185.59,108.53,105.49,105.90,185.59,108.72,62.52,107.18,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.012,0.000,0.000,0.000, ,177.03,178.91,0.00,0.00,0.00,0.00 ,,166.06,108.50,105.49,105.75,207.08,108.64,84.00,107.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,178.83,0.00,0.00,0.00,0.00 ,,166.06,108.46,105.49,105.64,207.08,109.01,84.00,107.44,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.11,178.99,0.00,0.00,0.00,0.00 ,,144.57,108.50,107.45,105.60,207.08,108.79,62.52,107.18,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.012,0.000,0.000,0.000, ,177.19,178.99,0.00,0.00,0.00,0.00 ,,144.57,108.46,105.49,106.12,207.08,108.68,62.52,107.11,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.018,0.000,0.000,0.000, ,177.19,178.99,0.00,0.00,0.00,0.00 ,,125.03,108.39,105.49,105.82,207.08,108.61,84.00,107.00,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,177.35,178.91,0.00,0.00,0.00,0.00 ,,144.57,108.50,105.49,105.68,207.08,108.61,84.00,106.96,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.003,0.000,0.000, ,177.43,179.15,0.00,0.00,0.00,0.00 ,,144.57,108.46,105.49,105.64,226.62,109.05,62.52,107.66,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.35,179.07,0.00,0.00,0.00,0.00 ,,144.57,108.57,105.49,105.64,226.62,108.86,84.00,107.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,177.19,178.91,0.00,0.00,0.00,0.00 ,,144.57,108.42,105.49,106.12,248.11,108.72,105.49,107.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.19,179.07,0.00,0.00,0.00,0.00 ,,166.06,108.50,105.49,105.75,248.11,108.57,84.00,107.00,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.003, ,177.27,179.07,0.00,0.00,0.00,0.00 ,,187.55,108.42,105.49,105.68,269.60,108.50,84.00,106.96,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.35,179.07,0.00,0.00,0.00,0.00 ,,207.08,108.42,107.45,105.60,269.60,108.50,84.00,106.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.006, ,177.35,179.15,0.00,0.00,0.00,0.00 ,,207.08,108.28,107.45,105.57,269.60,108.97,105.49,107.03,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.003,0.000,0.000, ,177.27,178.99,0.00,0.00,0.00,0.00 ,,228.57,108.32,105.49,105.97,291.09,108.72,105.49,107.55,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.43,179.23,0.00,0.00,0.00,0.00 ,,250.06,108.32,105.49,105.75,291.09,108.50,84.00,107.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,179.15,0.00,0.00,0.00,0.00 ,,269.60,108.32,126.98,105.64,310.62,108.50,84.00,107.07,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.018,0.006,0.000,0.000, ,177.51,179.23,0.00,0.00,0.00,0.00 ,,269.60,108.32,128.94,105.53,332.11,108.46,105.49,106.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.35,179.23,0.00,0.00,0.00,0.00 ,,269.60,108.28,128.94,105.46,332.11,108.61,105.49,106.85,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.015,0.000,0.000,0.000, ,177.35,179.23,0.00,0.00,0.00,0.00 ,,269.60,108.35,126.98,105.97,371.18,108.75,105.49,106.85,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.003,0.000,0.000, ,177.19,179.15,0.00,0.00,0.00,0.00 ,,269.60,108.28,126.98,105.75,373.14,108.57,105.49,107.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.006, ,177.03,179.31,0.00,0.00,0.00,0.00 ,,250.06,108.24,128.94,105.53,394.63,108.42,105.49,107.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.009,0.012,0.000, ,176.79,179.31,0.00,0.00,0.00,0.00 ,,250.06,108.21,128.94,105.42,394.63,108.32,105.49,106.92,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.71,179.31,0.00,0.00,0.00,0.00 ,,228.57,108.32,128.94,105.49,394.63,108.32,84.00,106.81,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.006, ,176.71,179.23,0.00,0.00,0.00,0.00 ,,228.57,108.24,126.98,105.90,392.67,108.79,105.49,106.78,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.009,0.000,0.000,0.000, ,176.95,179.31,0.00,0.00,0.00,0.00 ,,207.08,108.28,126.98,105.68,394.63,108.53,105.49,106.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,179.23,0.00,0.00,0.00,0.00 ,,187.55,108.21,128.94,105.49,394.63,108.42,84.00,107.40,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,177.11,179.15,0.00,0.00,0.00,0.00 ,,166.06,108.35,128.94,105.53,394.63,108.35,84.00,107.14,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.003,0.000,0.000, ,177.11,179.39,0.00,0.00,0.00,0.00 ,,166.06,108.24,128.94,105.38,394.63,108.24,105.49,106.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,179.31,0.00,0.00,0.00,0.00 ,,144.57,108.32,105.49,105.90,394.63,108.17,105.49,106.85,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.003,0.000, ,177.11,179.47,0.00,0.00,0.00,0.00 ,,144.57,108.24,107.45,105.60,394.63,108.68,84.00,106.70,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.021,0.003,0.000,0.000, ,177.11,179.47,0.00,0.00,0.00,0.00 ,,144.57,108.32,107.45,105.57,394.63,108.42,84.00,106.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,179.47,0.00,0.00,0.00,0.00 ,,125.03,108.28,107.45,105.49,394.63,108.35,105.49,107.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,177.11,179.39,0.00,0.00,0.00,0.00 ,,125.03,108.21,107.45,105.35,394.63,108.24,105.49,107.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,179.47,0.00,0.00,0.00,0.00 ,,144.57,108.32,105.49,105.82,373.14,108.21,84.00,106.96,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,177.19,179.55,0.00,0.00,0.00,0.00 ,,144.57,108.28,107.45,105.60,373.14,108.17,84.00,106.81,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,179.79,0.00,0.00,0.00,0.00 ,,144.57,108.21,107.45,105.49,373.14,108.68,105.49,106.70,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.000,0.000,0.000, ,177.35,179.71,0.00,0.00,0.00,0.00 ,,146.52,108.13,107.45,105.31,373.14,108.42,105.49,106.59,8000.00,0.00,8000.00,0.00,
0.003,0.026,0.000,0.000,0.000,0.000, ,177.59,179.79,0.00,0.00,0.00,0.00 ,,144.57,108.32,107.45,105.35,353.60,108.32,84.00,106.63,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.83,179.95,0.00,0.00,0.00,0.00 ,,144.57,108.24,105.49,105.79,353.60,108.21,84.00,107.33,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.000,0.000,0.000, ,177.99,180.03,0.00,0.00,0.00,0.00 ,,144.57,108.17,107.45,105.60,332.11,108.24,105.49,107.00,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.006,0.003, ,178.07,179.95,0.00,0.00,0.00,0.00 ,,144.57,108.17,107.45,105.42,310.62,108.68,84.00,106.74,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.99,179.95,0.00,0.00,0.00,0.00 ,,166.06,108.21,107.45,105.27,310.62,108.46,84.00,106.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,180.11,0.00,0.00,0.00,0.00 ,,166.06,108.28,107.45,105.24,291.09,108.42,84.00,106.56,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,178.23,179.95,0.00,0.00,0.00,0.00 ,,187.55,108.17,105.49,105.75,269.60,108.28,105.49,106.59,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.15,180.11,0.00,0.00,0.00,0.00 ,,166.06,108.24,107.45,105.53,269.60,108.21,84.00,107.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,180.20,0.00,0.00,0.00,0.00 ,,187.55,108.17,128.94,105.35,269.60,108.24,84.00,106.89,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.003,0.000,0.000,0.000, ,178.31,180.20,0.00,0.00,0.00,0.00 ,,187.55,108.21,128.94,105.31,269.60,108.64,84.00,106.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.39,180.36,0.00,0.00,0.00,0.00 ,,187.55,108.13,107.45,105.27,250.06,108.42,105.49,106.56,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.006,0.000,0.000, ,178.47,180.28,0.00,0.00,0.00,0.00 ,,187.55,108.10,126.98,105.64,250.06,108.32,84.00,106.48,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.000,0.003,0.000, ,178.79,180.44,0.00,0.00,0.00,0.00 ,,207.08,108.17,128.94,105.53,250.06,108.21,84.00,106.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.79,180.52,0.00,0.00,0.00,0.00 ,,209.04,108.10,128.94,105.38,250.06,108.24,84.00,106.52,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.009,0.000,0.000, ,178.63,180.44,0.00,0.00,0.00,0.00 ,,209.04,108.13,128.94,105.31,248.11,108.75,105.49,107.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.79,180.68,0.00,0.00,0.00,0.00 ,,228.57,108.06,128.94,105.27,228.57,108.46,84.00,106.85,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.87,180.76,0.00,0.00,0.00,0.00 ,,228.57,108.21,128.94,105.57,228.57,108.42,84.00,106.63,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,179.03,180.76,0.00,0.00,0.00,0.00 ,,228.57,108.21,128.94,105.53,228.57,108.28,84.00,106.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,179.11,180.92,0.00,0.00,0.00,0.00 ,,228.57,108.13,128.94,105.35,228.57,108.24,105.49,106.52,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,179.27,180.84,0.00,0.00,0.00,0.00 ,,228.57,108.06,128.94,105.27,228.57,108.28,84.00,106.48,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.87,180.76,0.00,0.00,0.00,0.00 ,,228.57,108.06,128.94,105.13,228.57,108.64,84.00,107.07,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.79,180.76,0.00,0.00,0.00,0.00 ,,228.57,108.06,128.94,105.53,228.57,108.35,84.00,106.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.63,180.84,0.00,0.00,0.00,0.00 ,,228.57,107.99,128.94,105.49,228.57,108.32,84.00,106.59,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.012,0.006,0.000,0.000, ,178.63,180.84,0.00,0.00,0.00,0.00 ,,228.57,108.02,128.94,105.31,228.57,108.21,84.00,106.45,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,178.79,181.00,0.00,0.00,0.00,0.00 ,,228.57,108.02,128.94,105.20,207.08,108.21,62.52,106.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,178.79,181.00,0.00,0.00,0.00,0.00 ,,228.57,108.10,128.94,105.16,207.08,108.72,84.00,106.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,178.79,181.00,0.00,0.00,0.00,0.00 ,,228.57,107.95,128.94,105.42,207.08,108.50,84.00,106.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,178.71,181.00,0.00,0.00,0.00,0.00 ,,228.57,108.06,128.94,105.38,207.08,108.32,84.00,106.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,178.71,181.00,0.00,0.00,0.00,0.00 ,,228.57,108.02,128.94,105.27,207.08,108.21,62.52,106.63,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,178.71,181.08,0.00,0.00,0.00,0.00 ,,228.57,108.02,128.94,105.24,207.08,108.17,84.00,106.41,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,178.63,181.00,0.00,0.00,0.00,0.00 ,,230.53,107.88,128.94,105.16,209.04,108.10,84.00,106.41,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.63,181.08,0.00,0.00,0.00,0.00 ,,250.06,107.99,128.94,105.31,207.08,108.64,84.00,106.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,178.79,181.00,0.00,0.00,0.00,0.00 ,,250.06,107.91,128.94,105.42,207.08,108.35,62.52,106.34,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,178.87,181.00,0.00,0.00,0.00,0.00 ,,250.06,108.02,128.94,105.27,207.08,108.28,84.00,106.96,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.009,0.006,0.009, ,178.79,181.00,0.00,0.00,0.00,0.00 ,,250.06,107.95,128.94,105.16,207.08,108.24,84.00,106.56,8000.00,0.00,8000.00,0.00,
0.009,0.015,0.012,0.003,0.000,0.000, ,178.87,181.00,0.00,0.00,0.00,0.00 ,,250.06,107.95,128.94,105.05,187.55,108.10,84.00,106.45,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,178.79,180.92,0.00,0.00,0.00,0.00 ,,250.06,107.99,128.94,105.16,207.08,108.32,62.52,106.30,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,179.03,181.00,0.00,0.00,0.00,0.00 ,,250.06,107.95,128.94,105.42,207.08,108.53,84.00,106.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,178.95,181.24,0.00,0.00,0.00,0.00 ,,228.57,107.91,128.94,105.16,207.08,108.32,84.00,106.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,178.87,180.92,0.00,0.00,0.00,0.00 ,,228.57,107.91,128.94,105.09,207.08,108.17,62.52,106.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.87,181.08,0.00,0.00,0.00,0.00 ,,228.57,107.95,128.94,105.09,209.04,108.10,84.00,106.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,179.03,181.08,0.00,0.00,0.00,0.00 ,,230.53,107.84,128.94,105.05,209.04,108.06,84.00,106.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,179.11,181.00,0.00,0.00,0.00,0.00 ,,228.57,107.91,128.94,105.42,207.08,108.57,84.00,106.34,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.003, ,178.95,181.00,0.00,0.00,0.00,0.00 ,,230.53,107.88,150.43,105.13,187.55,108.28,84.00,106.23,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.003,0.000,0.000,0.000, ,179.19,181.08,0.00,0.00,0.00,0.00 ,,228.57,107.99,128.94,105.09,187.55,108.17,84.00,106.23,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.009,0.000,0.000,0.000, ,179.11,181.16,0.00,0.00,0.00,0.00 ,,230.53,107.84,150.43,105.02,187.55,108.06,84.00,106.26,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,179.19,181.08,0.00,0.00,0.00,0.00 ,,230.53,107.80,128.94,104.98,187.55,108.02,84.00,106.81,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,179.27,181.08,0.00,0.00,0.00,0.00 ,,230.53,107.77,128.94,105.31,166.06,108.46,62.52,106.37,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,179.35,181.16,0.00,0.00,0.00,0.00 ,,230.53,107.88,128.94,105.20,187.55,108.35,84.00,106.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,179.43,181.16,0.00,0.00,0.00,0.00 ,,230.53,107.80,128.94,105.05,166.06,108.24,84.00,106.15,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.006,0.000,0.000,0.000, ,179.35,181.16,0.00,0.00,0.00,0.00 ,,230.53,107.80,128.94,104.98,166.06,108.06,64.47,106.12,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,179.27,181.08,0.00,0.00,0.00,0.00 ,,230.53,107.88,128.94,104.95,166.06,108.06,64.47,106.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.006,0.012,0.009, ,179.35,181.16,0.00,0.00,0.00,0.00 ,,230.53,107.88,128.94,105.38,166.06,108.06,84.00,106.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,179.51,181.32,0.00,0.00,0.00,0.00 ,,230.53,107.80,128.94,105.13,166.06,108.57,84.00,106.56,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.006, ,179.51,181.16,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,104.98,166.06,108.21,62.52,106.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.006, ,179.75,181.16,0.00,0.00,0.00,0.00 ,,209.04,107.91,128.94,104.95,166.06,108.17,64.47,106.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.64,181.08,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,104.91,166.06,108.02,84.00,106.08,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.003,0.000,0.000,0.000, ,180.88,181.00,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,105.38,166.06,108.02,84.00,106.08,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.003,0.000,0.000,0.006, ,181.20,181.24,0.00,0.00,0.00,0.00 ,,209.04,107.73,128.94,105.09,166.06,107.91,62.52,106.26,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,180.96,181.08,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,104.98,166.06,108.57,84.00,106.56,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,180.07,181.16,0.00,0.00,0.00,0.00 ,,209.04,107.84,128.94,104.87,144.57,108.39,84.00,106.26,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.012,0.021, ,180.07,181.16,0.00,0.00,0.00,0.00 ,,209.04,107.77,150.43,104.91,144.57,108.21,84.00,106.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,180.48,181.16,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,105.24,146.52,108.10,84.00,106.08,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.003,0.000,0.000, ,180.72,181.24,0.00,0.00,0.00,0.00 ,,209.04,107.80,128.94,105.05,146.52,107.99,64.47,105.97,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,181.04,181.24,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,104.95,144.57,108.35,105.49,106.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.80,181.16,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,104.91,144.57,108.24,84.00,106.74,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,180.64,181.00,0.00,0.00,0.00,0.00 ,,187.55,107.77,128.94,104.84,146.52,108.13,62.52,106.41,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,180.64,180.84,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,105.16,146.52,107.99,64.47,106.12,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.64,181.00,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,105.02,146.52,108.02,84.00,106.04,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.88,181.08,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,104.91,146.52,107.95,84.00,105.97,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.006, ,180.96,181.00,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,104.76,125.03,108.46,84.00,105.97,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.006,0.003,0.000,0.000, ,181.28,180.92,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,104.73,125.03,108.13,85.96,105.90,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,181.52,181.00,0.00,0.00,0.00,0.00 ,,187.55,107.80,128.94,105.20,125.03,108.02,84.00,106.59,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.006,0.000,0.000, ,181.76,181.08,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,104.98,125.03,107.99,84.00,106.26,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.76,181.00,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,104.84,125.03,107.91,64.47,106.08,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.012,0.000,0.000,0.000, ,181.68,181.08,0.00,0.00,0.00,0.00 ,,168.01,107.77,128.94,104.76,144.57,108.28,64.47,105.90,8000.00,0.00,8000.00,0.00,
