SAP ID,109000181440,
0.003,0.000,0.000,0.003,0.000,0.000, ,181.68,181.16,0.00,0.00,0.00,0.00 ,,168.01,107.73,128.94,104.80,125.03,108.24,85.96,105.86,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.015,0.003,0.000,0.012, ,181.12,180.84,0.00,0.00,0.00,0.00 ,,168.01,107.69,128.94,105.27,146.52,108.13,85.96,105.86,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.009,0.000,0.000,0.000, ,181.04,181.08,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,105.05,125.03,107.95,62.52,106.30,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,180.88,180.76,0.00,0.00,0.00,0.00 ,,168.01,107.69,128.94,104.84,146.52,107.91,84.00,106.34,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,181.28,180.84,0.00,0.00,0.00,0.00 ,,187.55,107.69,128.94,104.76,125.03,107.88,84.00,106.12,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,181.60,180.92,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,104.73,144.57,108.35,84.00,105.93,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.003,0.000,0.000, ,181.68,180.92,0.00,0.00,0.00,0.00 ,,168.01,107.66,128.94,105.20,146.52,108.06,64.47,105.86,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.92,180.84,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,104.95,146.52,107.99,85.96,105.82,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.68,180.84,0.00,0.00,0.00,0.00 ,,187.55,107.73,128.94,104.84,125.03,107.91,85.96,105.82,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.003, ,181.44,180.76,0.00,0.00,0.00,0.00 ,,187.55,107.55,128.94,104.69,125.03,107.88,84.00,106.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.92,180.92,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,104.65,125.03,108.32,84.00,106.04,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,182.24,180.76,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,105.16,125.03,108.17,85.96,105.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,182.16,180.76,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,105.02,125.03,107.99,85.96,105.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.24,180.60,0.00,0.00,0.00,0.00 ,,187.55,107.55,128.94,104.84,125.03,107.88,85.96,105.79,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.32,180.68,0.00,0.00,0.00,0.00 ,,187.55,107.62,128.94,104.69,125.03,107.84,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.006,0.003, ,182.40,180.60,0.00,0.00,0.00,0.00 ,,187.55,107.66,128.94,104.65,125.03,107.91,105.49,105.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,182.24,180.52,0.00,0.00,0.00,0.00 ,,187.55,107.62,128.94,105.16,125.03,108.10,84.00,106.34,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.32,180.68,0.00,0.00,0.00,0.00 ,,187.55,107.58,128.94,104.95,125.03,108.28,84.00,106.01,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,182.32,180.44,0.00,0.00,0.00,0.00 ,,187.55,107.55,107.45,104.76,125.03,107.99,64.47,105.79,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.24,180.44,0.00,0.00,0.00,0.00 ,,187.55,107.58,128.94,104.69,125.03,107.91,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.006,0.000,0.000,0.000, ,182.24,180.36,0.00,0.00,0.00,0.00 ,,187.55,107.58,128.94,104.65,125.03,107.84,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.032,0.003,0.000,0.000,0.000,0.000, ,182.24,180.36,0.00,0.00,0.00,0.00 ,,187.55,107.62,128.94,105.09,125.03,107.77,85.96,105.60,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.003,0.000, ,181.68,180.36,0.00,0.00,0.00,0.00 ,,187.55,107.58,107.45,104.80,125.03,108.13,62.52,106.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.44,180.28,0.00,0.00,0.00,0.00 ,,187.55,107.62,128.94,104.69,125.03,107.99,84.00,106.15,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.36,180.11,0.00,0.00,0.00,0.00 ,,168.01,107.51,107.45,104.62,125.03,107.84,84.00,105.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,181.36,180.28,0.00,0.00,0.00,0.00 ,,168.01,107.51,107.45,104.62,125.03,107.73,64.47,105.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,181.28,180.03,0.00,0.00,0.00,0.00 ,,146.52,107.51,107.45,104.73,146.52,107.69,64.47,105.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.52,180.20,0.00,0.00,0.00,0.00 ,,146.52,107.55,107.45,105.05,144.57,108.21,85.96,105.64,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,181.44,180.03,0.00,0.00,0.00,0.00 ,,146.52,107.55,128.94,104.80,146.52,107.99,85.96,105.90,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.003, ,181.52,180.11,0.00,0.00,0.00,0.00 ,,146.52,107.51,107.45,104.69,146.52,107.84,64.47,106.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.36,180.03,0.00,0.00,0.00,0.00 ,,146.52,107.47,128.94,104.54,168.01,107.69,64.47,105.82,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.015,0.000,0.000,0.000, ,181.28,180.11,0.00,0.00,0.00,0.00 ,,146.52,107.62,128.94,104.58,168.01,107.69,85.96,105.71,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.20,180.03,0.00,0.00,0.00,0.00 ,,125.03,107.58,128.94,104.98,166.06,107.99,85.96,105.64,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,181.12,179.79,0.00,0.00,0.00,0.00 ,,125.03,107.55,107.45,104.73,166.06,107.99,64.47,105.64,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.003,0.000,0.000,0.003, ,181.20,179.87,0.00,0.00,0.00,0.00 ,,125.03,107.55,107.45,104.54,168.01,107.84,64.47,105.53,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.009,0.000,0.000,0.000, ,181.04,179.79,0.00,0.00,0.00,0.00 ,,125.03,107.51,128.94,104.58,168.01,107.69,84.00,106.26,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,181.12,179.55,0.00,0.00,0.00,0.00 ,,105.49,107.51,107.45,104.54,168.01,107.62,84.00,105.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.04,179.63,0.00,0.00,0.00,0.00 ,,105.49,107.44,128.94,104.95,168.01,107.62,64.47,105.68,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.12,179.47,0.00,0.00,0.00,0.00 ,,125.03,107.55,128.94,104.69,166.06,108.13,64.47,105.53,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.012,0.000,0.000, ,181.04,179.55,0.00,0.00,0.00,0.00 ,,125.03,107.58,128.94,104.62,166.06,107.91,85.96,105.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,181.12,179.55,0.00,0.00,0.00,0.00 ,,125.03,107.51,128.94,104.58,187.55,107.77,85.96,105.53,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,181.12,179.39,0.00,0.00,0.00,0.00 ,,105.49,107.51,128.94,104.47,187.55,107.69,64.47,105.49,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.44,179.39,0.00,0.00,0.00,0.00 ,,125.03,107.58,128.94,104.95,187.55,107.58,62.52,106.26,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.52,179.39,0.00,0.00,0.00,0.00 ,,105.49,107.55,128.94,104.65,187.55,107.77,84.00,105.93,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.003,0.000,0.000, ,181.68,179.31,0.00,0.00,0.00,0.00 ,,105.49,107.40,128.94,104.65,209.04,107.95,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.021,0.009,0.006,0.000,0.000,0.003, ,182.00,179.31,0.00,0.00,0.00,0.00 ,,105.49,107.47,107.45,104.47,209.04,107.73,64.47,105.53,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.000,0.000,0.000, ,182.08,179.23,0.00,0.00,0.00,0.00 ,,125.03,107.47,128.94,104.43,209.04,107.62,64.47,105.49,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,182.16,179.15,0.00,0.00,0.00,0.00 ,,125.03,107.51,107.45,104.91,209.04,107.62,85.96,105.38,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.003,0.000,0.000,0.000, ,182.16,179.15,0.00,0.00,0.00,0.00 ,,125.03,107.44,128.94,104.69,209.04,107.55,84.00,106.08,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.009,0.003,0.000,0.000, ,182.32,179.15,0.00,0.00,0.00,0.00 ,,125.03,107.47,128.94,104.54,187.55,108.06,85.96,105.79,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,182.32,179.15,0.00,0.00,0.00,0.00 ,,125.03,107.47,128.94,104.47,209.04,107.84,85.96,105.64,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,182.16,178.99,0.00,0.00,0.00,0.00 ,,125.03,107.47,128.94,104.47,187.55,107.66,85.96,105.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,182.16,179.15,0.00,0.00,0.00,0.00 ,,146.52,107.44,128.94,104.87,187.55,107.62,85.96,105.38,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,182.00,178.99,0.00,0.00,0.00,0.00 ,,125.03,107.44,107.45,104.65,187.55,107.51,64.47,105.35,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.003, ,182.08,178.91,0.00,0.00,0.00,0.00 ,,146.52,107.44,107.45,104.54,187.55,107.47,64.47,105.75,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.009,0.000,0.000, ,181.92,178.91,0.00,0.00,0.00,0.00 ,,146.52,107.40,128.94,104.47,187.55,108.06,85.96,105.86,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,182.08,178.83,0.00,0.00,0.00,0.00 ,,146.52,107.44,128.94,104.51,187.55,107.84,85.96,105.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.08,178.83,0.00,0.00,0.00,0.00 ,,146.52,107.44,128.94,104.69,187.55,107.66,85.96,105.49,8000.00,0.00,8000.00,0.00,
0.026,0.015,0.018,0.003,0.006,0.000, ,182.08,178.75,0.00,0.00,0.00,0.00 ,,146.52,107.44,128.94,104.54,187.55,107.55,85.96,105.35,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.84,178.83,0.00,0.00,0.00,0.00 ,,146.52,107.44,128.94,104.47,187.55,107.51,107.45,105.35,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,181.60,178.75,0.00,0.00,0.00,0.00 ,,146.52,107.33,128.94,104.43,187.55,107.47,85.96,105.42,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,181.28,178.75,0.00,0.00,0.00,0.00 ,,146.52,107.33,128.94,104.32,187.55,107.99,85.96,105.90,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.28,178.67,0.00,0.00,0.00,0.00 ,,146.52,107.40,128.94,104.76,209.04,107.69,85.96,105.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.96,178.75,0.00,0.00,0.00,0.00 ,,146.52,107.36,128.94,104.58,209.04,107.55,85.96,105.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.04,178.67,0.00,0.00,0.00,0.00 ,,146.52,107.29,128.94,104.47,209.04,107.51,85.96,105.35,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.003,0.003, ,181.12,178.59,0.00,0.00,0.00,0.00 ,,146.52,107.25,128.94,104.32,230.53,107.40,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.20,178.67,0.00,0.00,0.00,0.00 ,,146.52,107.36,150.43,104.54,230.53,107.44,107.45,105.27,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.012,0.000,0.000,0.000, ,181.84,178.51,0.00,0.00,0.00,0.00 ,,146.52,107.40,128.94,104.65,230.53,107.88,84.00,105.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,182.08,178.51,0.00,0.00,0.00,0.00 ,,125.03,107.33,128.94,104.47,230.53,107.58,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.018,0.000,0.000, ,182.16,178.43,0.00,0.00,0.00,0.00 ,,125.03,107.40,128.94,104.32,230.53,107.55,64.47,105.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.08,178.35,0.00,0.00,0.00,0.00 ,,125.03,107.36,128.94,104.32,230.53,107.44,107.45,105.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.16,178.51,0.00,0.00,0.00,0.00 ,,125.03,107.36,128.94,104.58,230.53,107.44,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.009,0.000,0.000, ,182.08,178.35,0.00,0.00,0.00,0.00 ,,125.03,107.29,128.94,104.65,230.53,107.80,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.018,0.000,0.000,0.000, ,181.92,178.19,0.00,0.00,0.00,0.00 ,,105.49,107.33,107.45,104.47,230.53,107.69,85.96,105.16,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,182.00,178.27,0.00,0.00,0.00,0.00 ,,105.49,107.36,107.45,104.36,230.53,107.51,85.96,105.90,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,181.92,178.19,0.00,0.00,0.00,0.00 ,,105.49,107.36,107.45,104.36,252.01,107.44,85.96,105.53,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,182.00,178.11,0.00,0.00,0.00,0.00 ,,105.49,107.33,107.45,104.43,252.01,107.33,85.96,105.35,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.36,178.27,0.00,0.00,0.00,0.00 ,,105.49,107.33,107.45,104.58,252.01,107.33,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.006, ,180.88,178.11,0.00,0.00,0.00,0.00 ,,105.49,107.44,107.45,104.51,250.06,107.80,107.45,105.16,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.006,0.000,0.000,0.000, ,180.80,178.19,0.00,0.00,0.00,0.00 ,,105.49,107.22,107.45,104.40,271.55,107.58,85.96,105.16,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.003,0.000, ,180.96,178.11,0.00,0.00,0.00,0.00 ,,105.49,107.25,107.45,104.32,271.55,107.44,85.96,105.79,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.44,178.19,0.00,0.00,0.00,0.00 ,,105.49,107.22,107.45,104.21,271.55,107.33,107.45,105.49,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.60,178.03,0.00,0.00,0.00,0.00 ,,105.49,107.36,107.45,104.76,273.50,107.29,85.96,105.27,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.92,178.03,0.00,0.00,0.00,0.00 ,,105.49,107.25,107.45,104.47,271.55,107.33,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,181.76,177.95,0.00,0.00,0.00,0.00 ,,105.49,107.25,107.45,104.36,271.55,107.77,85.96,105.16,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,181.68,177.87,0.00,0.00,0.00,0.00 ,,125.03,107.33,107.45,104.25,293.04,107.55,107.45,105.16,8000.00,0.00,8000.00,0.00,
0.023,0.000,0.000,0.003,0.006,0.009, ,181.76,177.87,0.00,0.00,0.00,0.00 ,,125.03,107.33,107.45,104.14,271.55,107.40,85.96,105.24,8000.00,0.00,8000.00,0.00,
0.015,0.015,0.018,0.000,0.000,0.000, ,181.76,177.95,0.00,0.00,0.00,0.00 ,,105.49,107.25,107.45,104.65,293.04,107.29,85.96,105.75,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.009, ,181.20,177.71,0.00,0.00,0.00,0.00 ,,125.03,107.22,107.45,104.40,273.50,107.29,64.47,105.42,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.003,0.003,0.000,0.000, ,181.04,177.63,0.00,0.00,0.00,0.00 ,,125.03,107.25,85.96,104.32,271.55,107.66,85.96,105.16,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,180.88,177.63,0.00,0.00,0.00,0.00 ,,125.03,107.18,107.45,104.21,271.55,107.51,85.96,105.13,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,180.88,177.63,0.00,0.00,0.00,0.00 ,,146.52,107.25,107.45,104.21,271.55,107.40,85.96,105.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,177.71,0.00,0.00,0.00,0.00 ,,146.52,107.14,107.45,104.65,273.50,107.29,64.47,105.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.80,177.47,0.00,0.00,0.00,0.00 ,,146.52,107.29,107.45,104.40,293.04,107.22,85.96,105.71,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.003,0.000, ,180.72,177.55,0.00,0.00,0.00,0.00 ,,146.52,107.25,107.45,104.32,293.04,107.22,85.96,105.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.56,177.47,0.00,0.00,0.00,0.00 ,,168.01,107.22,107.45,104.25,293.04,107.73,85.96,105.31,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.64,177.55,0.00,0.00,0.00,0.00 ,,168.01,107.18,107.45,104.14,293.04,107.55,85.96,105.13,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.006,0.000,0.000,0.000, ,180.64,177.31,0.00,0.00,0.00,0.00 ,,168.01,107.14,107.45,104.58,293.04,107.36,85.96,105.09,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,180.80,177.31,0.00,0.00,0.00,0.00 ,,168.01,107.14,107.45,104.36,293.04,107.29,85.96,105.02,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,180.40,177.15,0.00,0.00,0.00,0.00 ,,168.01,107.18,107.45,104.32,314.53,107.18,85.96,105.35,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.006,0.000,0.000, ,180.48,177.15,0.00,0.00,0.00,0.00 ,,168.01,107.11,107.45,104.14,293.04,107.07,64.47,105.42,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,180.32,176.99,0.00,0.00,0.00,0.00 ,,168.01,107.11,107.45,104.10,293.04,107.14,85.96,105.20,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.24,176.91,0.00,0.00,0.00,0.00 ,,189.50,107.22,107.45,104.58,293.04,107.69,85.96,105.09,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.006, ,180.24,176.91,0.00,0.00,0.00,0.00 ,,189.50,107.14,107.45,104.36,271.55,107.44,64.47,105.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,180.32,176.83,0.00,0.00,0.00,0.00 ,,189.50,107.14,107.45,104.25,273.50,107.29,64.47,104.95,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,180.24,176.83,0.00,0.00,0.00,0.00 ,,189.50,107.14,107.45,104.10,273.50,107.18,85.96,104.95,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.006,0.009, ,180.24,176.67,0.00,0.00,0.00,0.00 ,,189.50,107.22,107.45,104.14,252.01,107.18,85.96,105.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.003,0.006, ,179.99,176.67,0.00,0.00,0.00,0.00 ,,189.50,107.07,107.45,104.58,273.50,107.18,64.47,105.27,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,179.99,176.59,0.00,0.00,0.00,0.00 ,,189.50,107.03,107.45,104.32,250.06,107.62,64.47,105.13,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,179.99,176.59,0.00,0.00,0.00,0.00 ,,189.50,107.07,107.45,104.18,271.55,107.40,85.96,104.98,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.003,0.000,0.000,0.000, ,179.91,176.51,0.00,0.00,0.00,0.00 ,,189.50,107.11,107.45,104.14,273.50,107.25,85.96,104.95,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,179.99,176.19,0.00,0.00,0.00,0.00 ,,189.50,107.00,107.45,104.03,273.50,107.25,64.47,104.91,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,179.83,176.27,0.00,0.00,0.00,0.00 ,,189.50,107.07,107.45,104.54,252.01,107.11,64.47,105.60,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,179.99,176.27,0.00,0.00,0.00,0.00 ,,209.04,107.11,107.45,104.29,252.01,107.58,85.96,105.27,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,179.75,176.19,0.00,0.00,0.00,0.00 ,,209.04,107.11,107.45,104.21,252.01,107.44,85.96,105.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,179.75,176.19,0.00,0.00,0.00,0.00 ,,209.04,107.07,107.45,104.10,252.01,107.22,64.47,105.02,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,179.67,176.27,0.00,0.00,0.00,0.00 ,,189.50,106.96,107.45,104.03,252.01,107.14,64.47,104.91,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.000, ,179.99,176.27,0.00,0.00,0.00,0.00 ,,209.04,107.07,107.45,104.51,252.01,107.14,85.96,104.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.000, ,180.16,176.19,0.00,0.00,0.00,0.00 ,,189.50,107.00,107.45,104.32,252.01,107.44,64.47,105.24,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,180.72,176.19,0.00,0.00,0.00,0.00 ,,189.50,107.00,107.45,104.14,252.01,107.44,64.47,105.42,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,180.96,176.27,0.00,0.00,0.00,0.00 ,,189.50,107.03,107.45,104.07,230.53,107.29,64.47,105.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.88,176.27,0.00,0.00,0.00,0.00 ,,210.99,107.03,107.45,104.03,230.53,107.14,85.96,104.98,8000.00,0.00,8000.00,0.00,
0.023,0.000,0.006,0.000,0.000,0.000, ,180.96,176.27,0.00,0.00,0.00,0.00 ,,210.99,107.00,107.45,104.54,230.53,107.11,64.47,104.91,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.96,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.92,107.45,104.32,232.48,107.03,64.47,104.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,0.000,0.000, ,180.88,176.27,0.00,0.00,0.00,0.00 ,,210.99,106.96,107.45,104.10,230.53,107.55,64.47,104.84,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.006,0.000,0.000,0.000, ,180.80,176.43,0.00,0.00,0.00,0.00 ,,210.99,107.00,107.45,104.07,230.53,107.29,85.96,105.27,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.72,176.43,0.00,0.00,0.00,0.00 ,,210.99,107.00,107.45,104.03,230.53,107.22,85.96,105.38,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.000,0.000,0.000, ,180.72,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.92,107.45,104.32,230.53,107.11,64.47,105.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.96,107.45,104.32,232.48,107.03,64.47,104.91,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,180.72,176.59,0.00,0.00,0.00,0.00 ,,232.48,106.96,128.94,104.18,230.53,107.55,85.96,104.87,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,180.72,176.75,0.00,0.00,0.00,0.00 ,,232.48,106.96,107.45,104.10,230.53,107.36,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.56,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.96,128.94,103.99,252.01,107.18,64.47,104.73,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.006, ,180.64,176.75,0.00,0.00,0.00,0.00 ,,232.48,107.00,107.45,104.21,252.01,107.14,64.47,104.98,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.006,0.000,0.000,0.000, ,180.40,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.96,107.45,104.32,252.01,107.00,85.96,105.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,179.91,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.85,107.45,104.14,273.50,107.00,64.47,105.13,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,179.75,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.89,107.45,103.99,271.55,107.51,64.47,104.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,179.59,176.51,0.00,0.00,0.00,0.00 ,,232.48,106.85,107.45,103.92,252.01,107.29,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,179.67,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.92,107.45,104.14,252.01,107.14,64.47,104.73,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,179.51,176.67,0.00,0.00,0.00,0.00 ,,232.48,106.89,107.45,104.36,252.01,107.07,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.012,0.000,0.000,0.000, ,179.51,176.75,0.00,0.00,0.00,0.00 ,,232.48,106.89,107.45,104.10,232.48,107.03,64.47,105.27,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,179.51,176.59,0.40,0.00,0.00,0.00 ,,232.48,106.85,107.45,103.92,232.48,107.00,85.96,104.95,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.003, ,179.51,176.59,1.84,0.00,0.00,0.00 ,,232.48,106.92,107.45,103.99,230.53,107.47,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.015,0.000,0.000,0.000, ,179.59,176.59,1.92,0.00,0.00,0.00 ,,232.48,106.85,107.45,104.21,230.53,107.22,64.47,104.73,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,179.51,176.67,1.92,0.21,0.42,0.56 ,,252.01,106.85,107.45,104.21,209.04,107.11,64.47,104.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,0.003,0.003, ,179.51,176.59,2.24,0.67,0.74,0.84 ,,232.48,106.81,107.45,103.99,210.99,106.96,85.96,104.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,179.59,176.67,2.57,0.81,0.91,0.98 ,,252.01,106.78,107.45,103.92,210.99,106.96,64.47,105.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,179.51,176.59,2.33,0.77,0.84,0.95 ,,252.01,106.85,107.45,103.92,189.50,107.25,64.47,104.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,179.35,176.51,1.68,0.60,0.63,0.74 ,,252.01,106.78,128.94,104.21,187.55,107.40,64.47,104.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,179.27,176.59,2.00,0.67,0.70,0.81 ,,252.01,106.89,107.45,104.14,189.50,107.14,85.96,104.62,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,179.27,176.35,2.08,0.70,0.81,0.91 ,,252.01,106.81,128.94,103.99,189.50,107.03,64.47,104.65,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,179.27,176.19,1.84,0.63,0.67,0.77 ,,273.50,106.89,107.45,103.96,189.50,107.00,64.47,104.65,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,179.19,176.11,1.84,0.63,0.63,0.74 ,,273.50,106.78,130.89,103.81,189.50,106.96,42.98,105.27,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,179.19,176.03,2.08,0.77,0.84,0.98 ,,273.50,106.78,107.45,104.18,187.55,107.40,85.96,105.02,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,179.03,176.11,2.16,0.74,0.70,0.91 ,,273.50,106.74,107.45,104.10,189.50,107.18,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,179.03,176.11,2.00,0.70,0.77,0.91 ,,294.99,106.78,107.45,103.99,209.04,107.07,64.47,104.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,179.11,176.03,1.76,0.60,0.63,0.77 ,,294.99,106.67,107.45,103.88,210.99,107.00,64.47,104.62,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,179.11,176.03,1.76,0.56,0.60,0.74 ,,316.48,106.70,107.45,103.81,210.99,106.92,64.47,104.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,178.95,176.03,1.84,0.60,0.67,0.81 ,,336.02,106.78,107.45,104.25,189.50,106.96,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.19,176.03,1.76,0.60,0.63,0.81 ,,359.46,106.70,128.94,104.14,209.04,107.47,64.47,105.16,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,178.95,175.87,1.68,0.60,0.56,0.74 ,,359.46,106.70,107.45,103.88,189.50,107.18,64.47,104.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,178.95,175.87,1.76,0.60,0.70,0.84 ,,379.00,106.67,130.89,103.81,189.50,107.00,64.47,104.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,179.03,175.79,1.84,0.60,0.63,0.81 ,,379.00,106.70,107.45,103.81,189.50,106.96,64.47,104.62,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,178.71,175.87,1.76,0.60,0.56,0.77 ,,379.00,106.67,107.45,104.32,210.99,106.92,64.47,104.54,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,178.87,175.71,1.36,0.49,0.49,0.63 ,,379.00,106.59,107.45,104.07,189.50,106.81,85.96,104.58,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,178.71,175.63,1.60,0.56,0.56,0.74 ,,379.00,106.59,107.45,103.88,187.55,107.40,64.47,105.16,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.71,175.63,1.84,0.67,0.67,0.81 ,,359.46,106.56,107.45,103.81,189.50,107.14,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,178.71,175.63,1.92,0.70,0.70,0.95 ,,359.46,106.63,107.45,103.81,189.50,107.07,64.47,104.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.003, ,178.71,175.63,1.28,0.53,0.53,0.70 ,,359.46,106.56,107.45,104.07,189.50,106.96,64.47,104.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,178.63,175.63,1.36,0.49,0.49,0.63 ,,359.46,106.74,128.94,104.07,189.50,106.89,85.96,104.51,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.009, ,178.71,175.87,2.00,0.60,0.60,0.84 ,,337.97,106.67,107.45,103.92,168.01,106.89,64.47,104.51,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.009,0.006,0.012, ,178.63,175.71,1.52,0.63,0.56,0.70 ,,316.48,106.67,107.45,103.81,168.01,107.36,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.79,175.87,1.44,0.49,0.49,0.70 ,,316.48,106.48,107.45,103.81,168.01,107.07,64.47,105.09,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,178.63,175.71,1.52,0.49,0.56,0.70 ,,294.99,106.67,107.45,104.10,168.01,107.03,85.96,104.76,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.015,0.000,0.000,0.000, ,178.47,175.79,1.52,0.53,0.56,0.70 ,,294.99,106.63,107.45,104.07,146.52,106.92,64.47,104.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.55,175.79,1.12,0.39,0.35,0.56 ,,273.50,106.59,130.89,103.88,146.52,106.85,64.47,104.54,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.012, ,178.39,175.63,0.80,0.32,0.35,0.46 ,,273.50,106.63,130.89,103.77,146.52,107.33,85.96,104.43,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,178.39,175.79,0.80,0.25,0.25,0.35 ,,273.50,106.74,130.89,103.66,146.52,107.14,64.47,104.47,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,178.39,175.87,1.44,0.49,0.49,0.70 ,,273.50,106.63,128.94,104.18,146.52,107.00,64.47,105.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,178.47,175.95,1.44,0.60,0.53,0.70 ,,273.50,106.67,128.94,103.99,126.98,106.96,64.47,104.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,178.39,175.95,1.12,0.39,0.39,0.60 ,,273.50,106.63,130.89,103.81,126.98,106.85,85.96,104.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.39,176.19,1.12,0.32,0.32,0.46 ,,273.50,106.63,107.45,103.70,125.03,107.14,64.47,104.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,178.31,176.03,0.96,0.32,0.35,0.53 ,,253.97,106.63,107.45,103.74,146.52,107.14,64.47,104.43,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,178.15,176.19,1.04,0.39,0.39,0.56 ,,253.97,106.59,128.94,104.10,126.98,107.00,64.47,104.43,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.23,176.27,0.96,0.39,0.39,0.53 ,,253.97,106.59,107.45,103.88,126.98,106.92,85.96,104.76,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.23,176.19,0.80,0.25,0.21,0.42 ,,253.97,106.59,130.89,103.77,126.98,106.85,85.96,104.87,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.000,0.000,0.000, ,178.15,176.27,0.96,0.32,0.28,0.42 ,,232.48,106.74,107.45,103.74,146.52,106.89,64.47,104.69,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.000,0.000,0.000, ,177.91,176.19,1.20,0.39,0.42,0.56 ,,232.48,106.59,130.89,103.66,146.52,107.33,64.47,104.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,177.91,176.27,1.68,0.60,0.67,0.84 ,,232.48,106.63,107.45,104.14,146.52,107.11,85.96,104.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.99,176.35,2.08,0.74,0.74,0.95 ,,232.48,106.63,107.45,103.92,146.52,106.89,85.96,104.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,177.83,176.27,1.60,0.63,0.63,0.91 ,,232.48,106.63,107.45,103.77,146.52,106.85,85.96,104.62,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.83,176.43,1.60,0.56,0.49,0.74 ,,210.99,106.56,107.45,103.70,146.52,106.81,85.96,104.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.83,176.51,1.36,0.53,0.49,0.70 ,,210.99,106.56,109.40,103.63,146.52,107.22,85.96,104.58,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.75,176.35,1.44,0.46,0.46,0.67 ,,210.99,106.59,107.45,104.10,146.52,107.11,85.96,104.43,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.83,176.51,1.44,0.49,0.46,0.70 ,,210.99,106.59,107.45,103.96,146.52,107.00,85.96,104.36,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.006,0.000,0.000, ,177.67,176.35,0.80,0.39,0.42,0.56 ,,210.99,106.59,107.45,103.77,146.52,106.89,107.45,104.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.67,176.43,0.72,0.28,0.28,0.46 ,,210.99,106.59,109.40,103.59,146.52,106.81,107.45,104.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.59,176.43,1.04,0.42,0.32,0.56 ,,210.99,106.70,109.40,103.63,148.47,106.74,85.96,104.76,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.018,0.000,0.000,0.000, ,177.43,176.27,0.96,0.35,0.35,0.56 ,,189.50,106.56,107.45,104.10,146.52,107.14,85.96,104.58,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.51,176.35,0.88,0.35,0.32,0.46 ,,189.50,106.70,107.45,103.96,146.52,107.00,107.45,104.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.35,176.27,0.40,0.14,0.18,0.32 ,,189.50,106.52,109.40,103.66,146.52,106.81,85.96,104.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.27,176.27,0.32,0.11,0.14,0.25 ,,189.50,106.59,109.40,103.63,146.52,106.78,85.96,104.25,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.006,0.003, ,177.27,176.35,0.40,0.14,0.14,0.25 ,,189.50,106.59,109.40,103.59,146.52,106.81,85.96,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.27,176.35,0.56,0.21,0.21,0.35 ,,189.50,106.59,107.45,104.07,146.52,107.25,107.45,105.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.19,0.40,0.14,0.14,0.28 ,,189.50,106.56,107.45,103.85,168.01,107.00,107.45,104.58,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.19,0.24,0.11,0.07,0.21 ,,210.99,106.70,107.45,103.70,168.01,106.81,85.96,104.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.11,176.43,0.80,0.21,0.25,0.42 ,,189.50,106.59,109.40,103.63,168.01,106.78,85.96,104.36,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.11,176.19,0.40,0.25,0.11,0.32 ,,210.99,106.56,109.40,103.55,168.01,106.74,107.45,104.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.03,0.32,0.11,0.14,0.25 ,,189.50,106.52,107.45,103.96,168.01,106.67,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.27,0.40,0.18,0.11,0.32 ,,210.99,106.56,107.45,103.85,168.01,107.22,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.11,0.16,0.14,0.11,0.25 ,,189.50,106.63,107.45,103.74,168.01,107.00,107.45,104.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,176.19,0.00,0.00,0.11,0.14 ,,191.45,106.45,109.40,103.55,189.50,106.81,107.45,104.47,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,176.11,0.00,0.00,0.00,0.07 ,,189.50,106.52,109.40,103.52,189.50,106.70,107.45,104.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.11,0.00,0.00,0.00,0.07 ,,189.50,106.67,107.45,103.70,189.50,106.70,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,177.11,176.27,0.08,0.00,0.00,0.11 ,,189.50,106.67,107.45,103.96,210.99,106.67,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.27,0.00,0.07,0.00,0.11 ,,189.50,106.52,109.40,103.63,209.04,107.18,107.45,104.14,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.19,0.00,0.00,0.00,0.07 ,,189.50,106.56,109.40,103.59,210.99,106.92,107.45,104.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.35,0.00,0.00,0.00,0.04 ,,168.01,106.56,109.40,103.48,232.48,106.74,107.45,104.51,8000.00,0.00,8000.00,0.00,
0.021,0.018,0.015,0.006,0.009,0.000, ,176.87,176.11,0.00,0.04,0.00,0.07 ,,189.50,106.52,109.40,103.52,232.48,106.67,107.45,104.36,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,177.11,176.11,0.00,0.00,0.00,0.00 ,,168.01,106.48,107.45,103.99,232.48,106.59,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.11,0.00,0.00,0.00,0.00 ,,191.45,106.45,107.45,103.74,232.48,106.59,107.45,104.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,177.03,176.11,0.00,0.00,0.00,0.00 ,,189.50,106.59,109.40,103.63,230.53,107.07,85.96,104.14,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.35,0.00,0.00,0.00,0.00 ,,189.50,106.52,109.40,103.55,232.48,106.85,107.45,104.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.27,0.00,0.00,0.00,0.00 ,,168.01,106.48,109.40,103.48,232.48,106.67,107.45,104.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.35,0.00,0.00,0.00,0.00 ,,189.50,106.56,107.45,103.92,232.48,106.56,107.45,104.40,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.009,0.006, ,177.43,176.43,0.00,0.00,0.00,0.00 ,,189.50,106.56,107.45,103.74,232.48,106.56,107.45,104.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.012,0.012,0.015, ,177.35,176.43,0.00,0.00,0.00,0.00 ,,189.50,106.52,109.40,103.63,230.53,107.07,107.45,104.18,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.012,0.000,0.000,0.000, ,177.27,176.35,0.00,0.00,0.00,0.00 ,,191.45,106.37,109.40,103.48,232.48,106.85,107.45,104.14,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.59,176.35,0.00,0.00,0.00,0.00 ,,189.50,106.56,109.40,103.41,210.99,106.74,85.96,104.25,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.003,0.006,0.000,0.000, ,178.07,176.43,0.00,0.00,0.00,0.00 ,,168.01,106.48,107.45,103.92,210.99,106.67,85.96,104.58,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.75,176.27,0.00,0.00,0.00,0.00 ,,189.50,106.52,107.45,103.70,210.99,106.63,107.45,104.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.35,0.00,0.00,0.00,0.00 ,,191.45,106.45,109.40,103.59,210.99,106.56,85.96,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.03,176.43,0.00,0.00,0.00,0.00 ,,189.50,106.56,109.40,103.41,210.99,106.92,85.96,104.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.35,0.00,0.00,0.00,0.00 ,,189.50,106.48,109.40,103.41,232.48,106.74,85.96,104.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.006, ,177.11,176.43,0.00,0.00,0.00,0.00 ,,191.45,106.45,107.45,103.96,232.48,106.63,107.45,104.07,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.51,0.00,0.00,0.00,0.00 ,,191.45,106.37,107.45,103.77,232.48,106.48,85.96,104.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.19,176.51,0.00,0.00,0.00,0.00 ,,191.45,106.45,109.40,103.52,210.99,106.48,85.96,104.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,177.19,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.45,109.40,103.52,210.99,107.00,107.45,104.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.37,130.89,103.37,210.99,106.89,107.45,104.18,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,177.99,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.45,107.45,103.85,210.99,106.67,107.45,104.03,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,178.07,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.41,130.89,103.59,210.99,106.56,85.96,103.99,8000.00,0.00,8000.00,0.00,
0.021,0.015,0.018,0.000,0.000,0.000, ,177.27,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.48,130.89,103.52,189.50,106.59,107.45,104.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.015,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.37,109.40,103.41,189.50,106.52,107.45,104.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.35,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.41,109.40,103.37,189.50,106.96,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.000,0.000,0.000, ,177.59,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.37,107.45,103.77,189.50,106.74,85.96,104.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,176.83,0.00,0.00,0.00,0.00 ,,210.99,106.45,109.40,103.63,189.50,106.59,107.45,104.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.67,176.83,0.00,0.00,0.00,0.00 ,,210.99,106.34,109.40,103.48,189.50,106.48,107.45,103.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.37,109.40,103.37,210.99,106.45,85.96,103.96,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.43,176.83,0.00,0.00,0.00,0.00 ,,210.99,106.34,109.40,103.33,189.50,106.96,85.96,104.65,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.012,0.000,0.000,0.000, ,177.35,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.41,107.45,103.85,189.50,106.81,107.45,104.32,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,210.99,106.37,109.40,103.55,189.50,106.63,85.96,104.10,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,176.79,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.37,109.40,103.41,189.50,106.56,85.96,104.03,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.009,0.000,0.000,0.000, ,176.79,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.41,109.40,103.41,191.45,106.45,85.96,103.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.55,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.30,109.40,103.37,189.50,106.48,107.45,103.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.47,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.37,107.45,103.81,189.50,106.92,85.96,104.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.39,176.83,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.48,189.50,106.67,85.96,104.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.47,176.75,0.00,0.00,0.00,0.00 ,,210.99,106.34,109.40,103.44,168.01,106.56,85.96,104.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.47,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.34,109.40,103.33,168.01,106.52,107.45,103.96,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,191.45,106.34,109.40,103.30,168.01,106.52,85.96,103.96,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,177.19,176.59,0.00,0.00,0.00,0.00 ,,191.45,106.34,109.40,103.66,146.52,106.92,85.96,103.85,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.11,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.37,109.40,103.48,148.47,106.74,107.45,103.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,191.45,106.30,109.40,103.41,148.47,106.63,107.45,104.69,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,177.27,176.59,0.00,0.00,0.00,0.00 ,,210.99,106.30,109.40,103.30,148.47,106.48,107.45,104.36,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.009,0.000,0.000,0.000, ,177.35,176.51,0.00,0.00,0.00,0.00 ,,191.45,106.26,109.40,103.30,148.47,106.41,85.96,104.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.27,176.59,0.00,0.00,0.00,0.00 ,,210.99,106.30,107.45,103.74,148.47,106.41,107.45,103.96,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.23,109.40,103.59,126.98,106.96,107.45,103.88,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.000,0.000, ,177.19,176.51,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.37,126.98,106.78,107.45,103.85,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,177.11,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.30,109.40,103.30,126.98,106.59,85.96,103.92,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.63,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.34,130.89,103.22,126.98,106.52,128.94,104.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.34,107.45,103.81,126.98,106.48,107.45,104.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.55,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.48,126.98,106.48,107.45,103.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,176.31,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.33,126.98,106.85,107.45,103.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.23,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.30,109.40,103.26,126.98,106.67,107.45,103.85,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,175.91,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.30,109.40,103.33,126.98,106.52,107.45,103.81,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,175.75,176.43,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.63,126.98,106.45,107.45,104.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,175.99,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.23,109.40,103.44,126.98,106.41,107.45,104.25,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,175.99,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.34,109.40,103.30,126.98,106.74,107.45,104.07,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.31,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.26,126.98,106.81,85.96,103.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.23,176.43,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.11,126.98,106.59,85.96,103.88,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.006,0.000,0.000, ,176.15,176.43,0.00,0.00,0.00,0.00 ,,232.48,106.26,109.40,103.66,126.98,106.45,107.45,103.81,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.55,176.51,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.48,126.98,106.37,107.45,104.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,176.47,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.23,109.40,103.33,126.98,106.34,85.96,104.25,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.000,0.000,0.000, ,176.31,176.43,0.00,0.00,0.00,0.00 ,,212.94,106.15,109.40,103.22,126.98,106.89,85.96,104.03,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.79,176.51,0.00,0.00,0.00,0.00 ,,232.48,106.26,109.40,103.08,126.98,106.70,107.45,103.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.35,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.23,109.40,103.63,126.98,106.52,85.96,103.85,8000.00,0.00,8000.00,0.00,
0.023,0.009,0.000,0.000,0.000,0.000, ,177.59,176.51,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.37,126.98,106.41,85.96,103.81,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.009, ,177.51,176.59,0.00,0.00,0.00,0.00 ,,212.94,106.19,109.40,103.22,126.98,106.37,85.96,103.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.009,0.000,0.000, ,177.59,176.43,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.11,126.98,106.45,85.96,104.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.009,0.015, ,177.59,176.51,0.00,0.00,0.00,0.00 ,,210.99,106.26,109.40,103.19,126.98,106.78,85.96,104.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,177.67,176.67,0.00,0.00,0.00,0.00 ,,210.99,106.23,109.40,103.59,148.47,106.56,85.96,103.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.006,0.000,0.000, ,177.67,176.75,0.00,0.00,0.00,0.00 ,,191.45,106.12,109.40,103.37,126.98,106.41,64.47,103.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,177.67,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.19,109.40,103.22,126.98,106.34,85.96,103.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,191.45,106.15,109.40,103.11,126.98,106.30,85.96,103.70,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,177.51,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.15,109.40,103.11,126.98,106.81,64.47,104.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,177.43,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.15,109.40,103.52,148.47,106.63,85.96,104.14,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.35,176.59,0.00,0.00,0.00,0.00 ,,191.45,106.23,109.40,103.30,126.98,106.45,85.96,103.92,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.000,0.000,0.003, ,177.27,176.67,0.00,0.00,0.00,0.00 ,,191.45,106.23,109.40,103.26,148.47,106.34,85.96,103.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,191.45,106.12,109.40,103.11,126.98,106.30,85.96,103.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,169.96,106.19,109.40,103.08,148.47,106.23,85.96,103.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.55,176.75,0.00,0.00,0.00,0.00 ,,191.45,106.12,109.40,103.48,146.52,106.81,87.91,103.66,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.23,109.40,103.37,148.47,106.67,85.96,104.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,169.96,106.04,109.40,103.11,148.47,106.45,64.47,104.07,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.015,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,169.96,106.15,109.40,103.08,148.47,106.34,85.96,103.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.12,109.40,103.08,148.47,106.26,85.96,103.74,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.012,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.19,109.40,103.59,148.47,106.34,87.91,103.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.006,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.15,109.40,103.33,146.52,106.78,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.15,109.40,103.11,148.47,106.52,87.91,103.63,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,169.96,106.23,109.40,103.08,148.47,106.41,85.96,104.40,8000.00,0.00,8000.00,0.00,
