SAP ID,109000181440,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.08,109.40,103.08,148.47,106.26,85.96,104.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.12,109.40,103.59,148.47,106.26,64.47,103.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.12,109.40,103.30,148.47,106.37,85.96,103.70,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,169.96,106.15,130.89,103.19,148.47,106.67,87.91,103.66,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.003, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,148.47,106.12,130.89,103.04,148.47,106.41,64.47,103.59,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.12,130.89,103.08,148.47,106.30,64.47,104.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.08,109.40,103.48,148.47,106.23,85.96,103.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.009,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,169.96,106.19,130.89,103.26,148.47,106.19,85.96,103.85,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.15,130.89,103.11,146.52,106.78,85.96,103.74,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,169.96,106.08,130.89,103.04,148.47,106.52,64.47,103.74,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.006, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.15,130.89,102.97,148.47,106.30,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.52,148.47,106.23,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,103.26,148.47,106.15,64.47,104.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.11,148.47,106.45,64.47,104.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.12,130.89,103.04,148.47,106.48,85.96,103.77,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.009,0.015, ,177.35,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.12,130.89,102.93,148.47,106.34,87.91,103.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.15,130.89,103.52,148.47,106.30,64.47,103.59,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.43,176.83,0.00,0.00,0.00,0.00 ,,148.47,106.04,130.89,103.26,148.47,106.19,64.47,103.59,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.006,0.009, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,103.04,148.47,106.12,85.96,103.85,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,102.97,148.47,106.52,85.96,104.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,148.47,106.12,130.89,103.00,148.47,106.41,64.47,103.81,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,126.98,106.01,130.89,103.33,148.47,106.26,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.009,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,103.30,148.47,106.15,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,148.47,106.04,130.89,103.08,148.47,106.15,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.04,130.89,103.00,148.47,106.67,64.47,103.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,102.93,148.47,106.48,64.47,104.18,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.006,0.000,0.006,0.003, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,103.33,148.47,106.30,85.96,103.88,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.12,130.89,103.22,148.47,106.15,64.47,103.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.04,148.47,106.12,64.47,103.55,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,102.97,148.47,106.08,64.47,103.52,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,177.83,177.23,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,102.82,148.47,106.59,87.91,103.44,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.003,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.04,130.89,103.41,148.47,106.45,64.47,104.18,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,148.47,106.08,152.38,103.11,148.47,106.30,64.47,103.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,103.08,148.47,106.12,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.012,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,102.86,148.47,106.08,87.91,103.52,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.04,152.38,102.89,148.47,106.12,64.47,103.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.08,130.89,103.30,168.01,106.56,64.47,103.44,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,103.30,148.47,106.34,64.47,103.44,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.04,169.96,106.19,64.47,104.18,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,177.91,177.31,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,103.00,169.96,106.15,64.47,103.81,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,102.93,169.96,106.08,64.47,103.66,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,103.33,168.01,106.52,87.91,103.52,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.11,169.96,106.34,64.47,103.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.75,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.08,130.89,103.04,169.96,106.23,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.97,130.89,102.97,169.96,106.08,64.47,103.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,148.47,105.93,109.40,102.82,169.96,106.08,85.96,103.96,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.003,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.97,109.40,103.33,169.96,106.01,64.47,103.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,148.47,105.97,109.40,103.11,169.96,106.45,64.47,103.52,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.006,0.000,0.000,0.000, ,177.75,176.91,0.00,0.00,0.00,0.00 ,,169.96,105.86,109.40,103.04,169.96,106.19,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.90,109.40,102.86,169.96,106.08,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,169.96,105.90,130.89,102.82,169.96,106.08,64.47,103.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.75,176.91,0.00,0.00,0.00,0.00 ,,169.96,106.01,130.89,103.37,191.45,106.01,64.47,103.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.003,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,169.96,105.93,130.89,103.11,191.45,106.37,64.47,103.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.93,130.89,102.89,191.45,106.41,87.91,103.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.93,130.89,102.86,191.45,106.15,64.47,103.37,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.009,0.000,0.000, ,177.43,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.93,130.89,102.82,191.45,106.08,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,148.47,105.86,130.89,103.33,191.45,105.97,42.98,103.37,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.015,0.000,0.000,0.000, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.86,130.89,103.00,191.45,105.97,85.96,103.99,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,148.47,105.93,130.89,102.93,191.45,106.37,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.006,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,148.47,105.86,130.89,102.86,191.45,106.19,64.47,103.52,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,148.47,105.90,130.89,102.82,191.45,106.08,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.86,130.89,103.22,169.96,106.01,87.91,103.33,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,106.01,130.89,103.08,169.96,105.97,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,148.47,105.86,130.89,102.93,169.96,106.45,64.47,104.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.93,109.40,102.86,169.96,106.26,64.47,103.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.82,109.40,102.75,169.96,106.04,87.91,103.48,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.90,109.40,103.26,169.96,106.01,64.47,103.37,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,126.98,105.90,109.40,103.08,169.96,105.97,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.82,109.40,102.89,169.96,105.93,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,126.98,105.90,109.40,102.78,148.47,106.37,87.91,103.41,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.86,109.40,102.71,169.96,106.15,64.47,103.88,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,126.98,105.97,109.40,103.26,148.47,106.04,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,126.98,105.82,109.40,103.00,169.96,105.93,64.47,103.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.86,130.89,102.82,148.47,105.86,87.91,103.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,177.91,176.91,0.00,0.00,0.00,0.00 ,,126.98,105.82,109.40,102.75,148.47,106.30,64.47,103.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,126.98,105.86,130.89,102.78,148.47,106.34,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.003, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.75,109.40,103.19,148.47,106.08,64.47,103.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.86,130.89,103.00,169.96,105.97,87.91,103.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.86,130.89,102.82,148.47,105.90,87.91,103.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.012,0.000, ,177.91,176.91,0.00,0.00,0.00,0.00 ,,126.98,105.86,130.89,102.78,148.47,105.90,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.82,109.40,102.71,148.47,106.45,64.47,103.30,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.82,130.89,103.04,148.47,106.26,87.91,103.22,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.006,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,126.98,105.90,130.89,103.04,148.47,106.04,64.47,103.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.003,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.79,109.40,102.89,148.47,105.90,64.47,103.55,8000.00,0.00,8000.00,0.00,
0.023,0.000,0.000,0.000,0.009,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.82,109.40,102.75,148.47,105.86,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.038,0.023, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,105.49,105.90,109.40,102.64,169.96,105.86,87.91,103.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.000, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,105.49,105.86,130.89,103.11,148.47,106.34,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.032,0.000, ,178.23,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.86,109.40,103.00,169.96,106.15,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.035,0.000, ,178.39,177.15,0.00,0.00,0.00,0.00 ,,105.49,105.82,130.89,102.89,169.96,105.93,64.47,103.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.035,0.000, ,178.23,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.90,130.89,102.67,169.96,105.90,85.96,103.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.050,0.000, ,178.23,176.91,0.00,0.00,0.00,0.00 ,,105.49,105.90,109.40,102.75,169.96,105.86,64.47,103.52,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.050,0.000, ,178.39,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.79,109.40,103.00,191.45,106.26,64.47,103.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.067,0.000, ,178.31,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.75,109.40,103.04,191.45,106.19,64.47,103.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.085,0.000, ,178.31,176.83,0.00,0.00,0.00,0.00 ,,105.49,105.75,109.40,102.78,212.94,105.93,87.91,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.111,0.000, ,178.31,176.91,0.00,0.00,0.00,0.00 ,,105.49,105.75,109.40,102.75,212.94,105.90,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.015,0.012,0.147,0.000, ,178.39,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.79,109.40,102.64,212.94,105.86,64.47,103.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.191,0.000, ,178.23,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.79,109.40,102.93,212.94,105.79,64.47,103.52,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.223,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.79,109.40,102.93,210.99,106.23,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.258,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.82,109.40,102.78,191.45,105.97,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.317,0.006, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,102.71,191.45,105.82,64.47,103.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.340,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.75,109.40,102.64,191.45,105.79,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.396,0.006, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,85.96,105.79,87.91,103.00,191.45,105.71,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.434,0.000, ,177.67,176.83,0.00,0.00,0.00,0.00 ,,85.96,105.79,109.40,102.93,169.96,106.26,64.47,103.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.478,0.006, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,102.75,169.96,106.01,64.47,103.37,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.012,0.006,0.516,0.000, ,178.23,176.91,0.00,0.00,0.00,0.00 ,,85.96,105.79,109.40,102.64,169.96,105.90,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.551,0.000, ,178.23,176.91,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,102.60,169.96,105.79,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.006,0.580,0.000, ,178.39,176.91,0.00,0.00,0.00,0.00 ,,85.96,105.75,109.40,102.60,148.47,105.82,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.012,0.633,0.003, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,103.04,148.47,105.79,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.668,0.009, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.79,109.40,102.78,148.47,106.19,64.47,103.48,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.689,0.009, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,102.64,148.47,105.97,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.730,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.71,109.40,102.60,148.47,105.79,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.003,0.762,0.009, ,178.15,176.91,0.00,0.00,0.00,0.00 ,,85.96,105.64,87.91,102.71,148.47,105.71,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.780,0.006, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.68,87.91,102.89,148.47,105.68,66.42,103.04,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.015,0.818,0.006, ,178.15,176.83,0.00,0.00,0.00,0.00 ,,85.96,105.68,87.91,102.71,148.47,106.19,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.832,0.018, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.71,87.91,102.64,148.47,106.12,66.42,103.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.832,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.68,109.40,102.60,126.98,105.93,64.47,103.59,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.003,0.862,0.006, ,178.15,176.99,0.00,0.00,0.07,0.00 ,,85.96,105.68,87.91,102.49,126.98,105.82,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.862,0.000, ,178.07,176.99,0.00,0.00,0.04,0.00 ,,85.96,105.79,87.91,102.97,148.47,105.71,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.006,0.012,0.876,0.003, ,177.99,176.91,0.00,0.00,0.14,0.00 ,,85.96,105.68,109.40,102.78,126.98,105.71,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.882,0.009, ,178.23,177.07,0.00,0.00,0.07,0.00 ,,85.96,105.68,87.91,102.64,148.47,106.26,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.885,0.012, ,178.15,177.15,0.00,0.00,0.07,0.00 ,,85.96,105.60,87.91,102.53,148.47,106.01,87.91,103.00,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.003,0.888,0.000, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.64,87.91,102.56,148.47,105.86,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.891,0.015, ,178.15,176.99,0.00,0.00,0.04,0.00 ,,85.96,105.68,87.91,103.04,126.98,105.75,64.47,103.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.879,0.006, ,178.15,176.99,0.00,0.00,0.04,0.00 ,,85.96,105.68,87.91,102.86,148.47,105.79,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.006,0.009,0.873,0.009, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.60,87.91,102.56,148.47,106.04,87.91,103.04,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.870,0.018, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.71,87.91,102.49,126.98,106.04,87.91,103.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.844,0.000, ,178.15,177.07,0.00,0.00,0.07,0.00 ,,85.96,105.71,87.91,102.49,148.47,105.86,66.42,103.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.838,0.000, ,178.23,177.07,0.00,0.00,0.00,0.00 ,,105.49,105.68,87.91,102.97,126.98,105.82,66.42,102.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.815,0.000, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.64,87.91,102.71,148.47,105.68,87.91,103.63,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.797,0.006, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.60,87.91,102.56,126.98,105.68,87.91,103.30,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.774,0.006, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.68,87.91,102.56,148.47,106.15,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.762,0.018, ,178.31,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.57,87.91,102.49,126.98,105.93,66.42,103.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.009,0.742,0.023, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,105.49,105.64,87.91,102.86,148.47,105.82,87.91,102.93,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.700,0.009, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.60,87.91,102.67,126.98,105.71,87.91,102.93,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.677,0.012, ,178.23,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.68,87.91,102.64,126.98,105.79,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.006,0.651,0.021, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,105.49,105.64,87.91,102.49,126.98,105.68,64.47,103.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.009,0.613,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.57,87.91,102.42,126.98,106.15,87.91,103.30,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.583,0.015, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,128.94,105.57,87.91,102.89,126.98,105.90,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.015,0.003,0.551,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.60,87.91,102.71,126.98,105.79,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.006,0.501,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.60,87.91,102.64,126.98,105.75,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.487,0.012, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.53,87.91,102.49,126.98,105.64,87.91,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.012,0.003,0.428,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.57,87.91,102.45,105.49,105.86,87.91,103.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.390,0.000, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.57,87.91,102.97,105.49,106.08,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.381,0.015, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.60,87.91,102.75,105.49,105.90,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.015,0.006,0.328,0.000, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,128.94,105.60,87.91,102.56,105.49,105.79,87.91,102.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.296,0.003, ,178.23,177.07,0.00,0.00,0.00,0.00 ,,126.98,105.64,109.40,102.53,105.49,105.71,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.003,0.261,0.000, ,178.23,176.91,0.00,0.00,0.00,0.00 ,,126.98,105.68,87.91,102.56,126.98,105.71,87.91,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.214,0.000, ,178.31,177.15,0.00,0.00,0.00,0.00 ,,128.94,105.57,87.91,103.04,105.49,106.23,87.91,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.182,0.000, ,178.31,177.15,0.00,0.00,0.00,0.00 ,,128.94,105.60,87.91,102.71,105.49,105.90,87.91,103.48,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.164,0.000, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.53,87.91,102.60,105.49,105.68,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.003,0.144,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.53,87.91,102.45,105.49,105.71,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.003,0.012,0.141,0.000, ,178.15,177.15,0.00,0.00,0.14,0.00 ,,107.45,105.49,87.91,102.45,105.49,105.64,87.91,102.89,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.114,0.000, ,178.15,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.49,87.91,102.86,105.49,106.12,87.91,102.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.085,0.006, ,178.15,177.23,0.00,0.00,0.00,0.00 ,,126.98,105.68,87.91,102.71,105.49,106.01,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.003,0.015,0.021,0.000,0.094,0.000, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,105.49,105.64,87.91,102.53,105.49,105.82,64.47,103.63,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.079,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.53,109.40,102.49,105.49,105.71,87.91,103.30,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.062,0.000, ,178.31,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.57,87.91,102.42,105.49,105.64,66.42,103.04,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.059,0.000, ,178.23,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.46,87.91,102.86,107.45,105.53,66.42,102.89,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.062,0.003, ,178.23,177.23,0.00,0.00,0.00,0.00 ,,85.96,105.49,87.91,102.67,105.49,106.12,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.041,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,87.91,102.45,105.49,105.86,87.91,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.050,0.003, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.45,105.49,105.71,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.012,0.000,0.041,0.000, ,178.07,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.53,109.40,102.38,105.49,105.68,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.015,0.000, ,177.75,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.57,109.40,102.93,105.49,105.64,66.42,103.04,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.023,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.64,105.49,105.86,87.91,102.86,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.021,0.000, ,177.27,177.31,0.00,0.00,0.00,0.00 ,,107.45,105.53,109.40,102.49,105.49,105.93,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.015,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.60,87.91,102.45,105.49,105.79,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.012,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.49,109.40,102.38,105.49,105.68,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,177.59,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.57,87.91,102.86,105.49,105.64,64.47,103.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.46,109.40,102.60,85.96,105.57,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,177.51,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.53,87.91,102.45,105.49,106.15,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,177.67,177.31,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.42,105.49,105.86,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.012,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.49,87.91,102.38,105.49,105.75,87.91,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.015,0.000,0.018,0.009, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,107.45,105.49,87.91,102.78,85.96,105.60,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.57,109.40,102.64,85.96,105.64,64.47,103.41,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.006,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.49,109.40,102.49,85.96,105.60,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.38,105.49,106.01,87.91,102.93,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,178.07,177.23,0.00,0.00,0.00,0.00 ,,85.96,105.53,87.91,102.31,85.96,105.75,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,87.91,102.82,85.96,105.60,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.99,177.07,0.00,0.00,0.00,0.00 ,,85.96,105.46,109.40,102.60,85.96,105.60,66.42,102.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,177.23,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.42,85.96,105.57,87.91,103.44,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,178.07,177.23,0.00,0.00,0.00,0.00 ,,85.96,105.49,109.40,102.34,84.00,106.04,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.53,109.40,102.27,85.96,105.82,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,85.96,105.57,109.40,102.89,85.96,105.71,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.003,0.006,0.000, ,177.99,177.07,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.53,85.96,105.57,87.91,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.42,85.96,105.49,66.42,102.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.31,85.96,105.46,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.032,0.015,0.000,0.000,0.000,0.000, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.34,84.00,106.12,87.91,103.26,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,85.96,105.42,109.40,102.75,85.96,105.82,66.42,102.89,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,107.45,105.38,109.40,102.53,85.96,105.64,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.009,0.006, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.42,85.96,105.64,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.31,85.96,105.53,87.91,102.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.23,85.96,105.49,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.009, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.67,84.00,106.08,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.49,109.40,102.60,85.96,105.79,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,107.45,105.38,109.40,102.45,85.96,105.60,87.91,102.86,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.35,109.40,102.31,85.96,105.57,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.018,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.20,85.96,105.49,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.38,109.40,102.71,84.00,105.97,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,107.45,105.42,109.40,102.60,85.96,105.82,64.47,103.19,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.35,109.40,102.42,85.96,105.64,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.009,0.006, ,177.99,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.38,109.40,102.27,85.96,105.57,66.42,102.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,128.94,105.42,109.40,102.27,85.96,105.49,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,107.45,105.38,109.40,102.60,85.96,105.53,87.91,102.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.56,85.96,105.86,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.35,109.40,102.34,85.96,105.64,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,178.07,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.38,109.40,102.34,85.96,105.57,64.47,103.33,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.006,0.000,0.000, ,178.23,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.27,85.96,105.49,66.42,102.97,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,178.15,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.38,109.40,102.23,85.96,105.38,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.31,109.40,102.60,84.00,105.97,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.003,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,148.47,105.42,109.40,102.42,85.96,105.75,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,150.43,105.31,109.40,102.34,85.96,105.64,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,150.43,105.27,109.40,102.20,85.96,105.53,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,150.43,105.31,109.40,102.38,85.96,105.42,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.35,109.40,102.49,85.96,105.38,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.20,109.40,102.38,84.00,106.04,87.91,102.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.23,85.96,105.64,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.16,85.96,105.57,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.35,109.40,102.45,85.96,105.49,66.42,102.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.31,109.40,102.56,85.96,105.53,64.47,103.26,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.009,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.31,85.96,105.75,66.42,102.89,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.20,85.96,105.75,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.012,0.000,0.000,0.000, ,177.35,176.75,0.00,0.00,0.00,0.00 ,,128.94,105.35,109.40,102.16,85.96,105.60,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.35,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.16,85.96,105.49,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.20,87.91,102.60,85.96,105.42,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.38,85.96,105.38,66.42,102.53,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.31,109.40,102.23,85.96,105.86,87.91,103.30,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,128.94,105.35,87.91,102.23,105.49,105.79,66.42,102.93,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,128.94,105.16,109.40,102.09,85.96,105.60,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.38,87.91,102.60,85.96,105.49,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.000,0.000,0.000, ,177.83,176.83,0.00,0.00,0.00,0.00 ,,128.94,105.27,109.40,102.38,85.96,105.38,87.91,102.56,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.91,176.75,0.00,0.00,0.00,0.00 ,,128.94,105.35,87.91,102.31,107.45,105.38,87.91,102.53,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.003,0.000,0.000,0.000, ,178.15,176.91,0.32,0.00,0.00,0.00 ,,128.94,105.16,87.91,102.12,85.96,105.71,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.018,0.000,0.000,0.000, ,177.99,176.75,1.92,0.00,0.00,0.00 ,,128.94,105.24,87.91,102.09,85.96,105.53,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.91,176.83,2.16,0.00,0.00,0.00 ,,128.94,105.27,87.91,102.53,85.96,105.35,87.91,102.67,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.07,176.91,2.24,0.14,0.25,0.49 ,,128.94,105.13,109.40,102.31,85.96,105.35,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,176.83,2.08,0.46,0.56,0.70 ,,128.94,105.20,87.91,102.16,85.96,105.27,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.003,0.000,0.000,0.000, ,177.59,176.83,1.68,0.46,0.60,0.67 ,,128.94,105.24,87.91,102.12,85.96,105.64,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.75,176.83,2.33,0.63,0.67,0.84 ,,128.94,105.27,87.91,102.12,85.96,105.75,87.91,102.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,177.75,176.83,2.89,0.95,0.98,1.20 ,,128.94,105.16,87.91,102.45,85.96,105.49,66.42,103.04,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.009,0.003, ,178.15,176.83,2.97,1.02,1.09,1.30 ,,128.94,105.20,87.91,102.23,107.45,105.31,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.39,176.91,2.33,0.77,0.81,0.95 ,,128.94,105.20,87.91,102.16,85.96,105.31,42.98,102.56,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.31,176.75,1.68,0.63,0.70,0.88 ,,128.94,105.24,87.91,102.12,85.96,105.31,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.003,0.000,0.000, ,178.31,176.83,1.68,0.56,0.63,0.67 ,,128.94,105.13,87.91,102.05,85.96,105.82,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,178.15,176.75,2.41,0.81,0.81,1.05 ,,128.94,105.16,87.91,102.60,107.45,105.57,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.003,0.003,0.000,0.000, ,177.59,176.75,2.00,0.77,0.81,0.98 ,,128.94,105.24,87.91,102.34,107.45,105.42,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.59,176.83,2.08,0.74,0.70,0.91 ,,107.45,105.24,109.40,102.23,107.45,105.35,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.51,176.91,2.16,0.74,0.74,0.88 ,,128.94,105.20,87.91,102.12,107.45,105.31,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,177.59,176.83,1.68,0.70,0.70,0.91 ,,107.45,105.16,87.91,102.05,107.45,105.31,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.43,176.91,1.92,0.56,0.53,0.74 ,,128.94,105.20,87.91,102.45,105.49,105.82,42.98,102.42,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,2.00,0.77,0.74,0.95 ,,128.94,105.16,87.91,102.31,107.45,105.57,87.91,102.45,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.003,0.000,0.000, ,177.11,176.91,2.24,0.81,0.81,1.05 ,,107.45,105.13,87.91,102.20,107.45,105.38,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,177.11,176.99,2.33,0.77,0.74,0.98 ,,107.45,105.13,87.91,102.05,107.45,105.31,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.87,176.91,1.76,0.63,0.67,0.88 ,,107.45,105.16,87.91,102.01,107.45,105.31,42.98,102.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.60,0.56,0.56,0.70 ,,107.45,105.13,87.91,102.53,107.45,105.31,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,2.16,0.77,0.70,0.98 ,,107.45,105.16,87.91,102.34,105.49,105.79,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.003,0.000,0.000, ,176.79,176.99,2.08,0.70,0.74,0.98 ,,107.45,105.20,87.91,102.12,107.45,105.53,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,1.76,0.60,0.56,0.81 ,,128.94,105.16,87.91,102.12,107.45,105.35,42.98,102.42,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.000,0.000,0.000, ,176.55,176.99,1.84,0.67,0.60,0.91 ,,107.45,105.20,87.91,102.05,107.45,105.27,64.47,103.22,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,176.95,176.83,1.84,0.70,0.70,0.95 ,,107.45,105.13,87.91,102.53,107.45,105.27,42.98,102.82,8000.00,0.00,8000.00,0.00,
0.026,0.000,0.000,0.000,0.003,0.006, ,177.11,176.99,1.60,0.56,0.53,0.70 ,,107.45,105.16,87.91,102.31,107.45,105.20,42.98,102.60,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.012,0.000,0.000, ,177.19,176.99,1.20,0.46,0.46,0.63 ,,107.45,105.13,87.91,102.16,105.49,105.71,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,1.36,0.42,0.42,0.67 ,,107.45,105.13,87.91,102.05,107.45,105.53,66.42,102.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,177.27,176.99,1.76,0.63,0.56,0.77 ,,107.45,105.13,87.91,102.05,107.45,105.35,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,177.11,176.99,1.84,0.67,0.63,0.88 ,,107.45,105.13,87.91,102.45,107.45,105.27,42.98,102.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.23,1.84,0.63,0.60,0.81 ,,128.94,105.20,87.91,102.23,107.45,105.16,66.42,102.71,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,1.44,0.60,0.53,0.70 ,,107.45,105.13,87.91,102.12,107.45,105.24,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,177.43,176.99,1.60,0.56,0.56,0.77 ,,107.45,105.09,87.91,102.01,105.49,105.68,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.59,177.07,1.36,0.56,0.53,0.70 ,,107.45,105.13,87.91,101.94,107.45,105.38,42.98,102.38,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.59,176.99,1.28,0.46,0.42,0.67 ,,107.45,105.16,87.91,102.42,107.45,105.27,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.83,177.07,1.36,0.35,0.28,0.53 ,,107.45,105.16,87.91,102.27,107.45,105.24,66.42,103.08,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,177.83,176.91,1.04,0.42,0.35,0.63 ,,107.45,105.09,87.91,102.09,107.45,105.20,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.012, ,177.83,176.91,1.28,0.49,0.46,0.70 ,,107.45,105.09,87.91,102.01,105.49,105.64,42.98,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,177.07,1.68,0.49,0.46,0.74 ,,107.45,105.20,87.91,101.90,107.45,105.38,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,177.75,176.99,1.12,0.46,0.46,0.63 ,,107.45,105.16,87.91,102.53,85.96,105.31,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.83,176.91,1.52,0.46,0.46,0.70 ,,107.45,105.13,87.91,102.20,85.96,105.24,42.98,102.38,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.83,176.99,1.04,0.32,0.32,0.49 ,,107.45,105.13,87.91,102.05,85.96,105.09,42.98,102.34,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.75,176.91,0.96,0.39,0.39,0.63 ,,107.45,105.09,87.91,101.98,85.96,105.60,64.47,103.11,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.67,177.07,1.60,0.46,0.39,0.63 ,,128.94,105.09,87.91,102.01,85.96,105.57,66.42,102.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.75,176.91,1.20,0.49,0.39,0.67 ,,107.45,105.09,87.91,102.38,85.96,105.31,42.98,102.60,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,1.12,0.46,0.42,0.67 ,,107.45,105.05,87.91,102.12,85.96,105.20,42.98,102.38,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,1.60,0.53,0.46,0.67 ,,107.45,105.05,87.91,102.09,85.96,105.24,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.83,176.99,2.08,0.77,0.70,1.09 ,,107.45,105.05,87.91,101.98,85.96,105.20,66.42,102.31,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,177.99,177.15,1.68,0.70,0.60,0.91 ,,107.45,105.05,87.91,101.94,85.96,105.68,42.98,102.97,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,177.75,176.91,1.44,0.56,0.49,0.74 ,,107.45,105.13,87.91,102.38,85.96,105.49,42.98,102.67,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,177.59,177.07,1.12,0.39,0.35,0.63 ,,128.94,105.05,109.40,102.16,85.96,105.31,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.07,1.52,0.63,0.49,0.81 ,,107.45,105.09,87.91,102.09,85.96,105.20,66.42,102.42,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.012,0.006,0.003, ,177.03,177.07,1.60,0.56,0.49,0.74 ,,107.45,104.98,87.91,102.01,85.96,105.16,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,1.12,0.46,0.46,0.70 ,,107.45,105.05,87.91,101.87,85.96,105.13,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.96,0.42,0.35,0.60 ,,107.45,105.02,87.91,102.42,85.96,105.57,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.009,0.003,0.000,0.000, ,177.11,176.99,1.12,0.46,0.46,0.70 ,,107.45,105.09,87.91,102.27,107.45,105.35,42.98,102.89,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.006,0.000,0.000,0.000, ,177.11,176.83,1.04,0.46,0.42,0.63 ,,107.45,105.02,87.91,102.09,107.45,105.24,42.98,102.53,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,177.11,176.91,0.64,0.28,0.21,0.46 ,,107.45,105.13,87.91,101.94,85.96,105.16,42.98,102.38,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,177.07,0.64,0.18,0.14,0.32 ,,107.45,105.09,87.91,101.94,107.45,105.13,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.19,176.99,0.48,0.18,0.11,0.28 ,,107.45,105.09,87.91,102.42,105.49,105.64,66.42,102.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,177.83,176.91,0.56,0.21,0.21,0.39 ,,107.45,105.05,87.91,102.20,107.45,105.42,42.98,102.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.99,0.72,0.21,0.18,0.42 ,,107.45,105.02,87.91,101.98,107.45,105.24,42.98,102.78,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,178.15,176.91,0.72,0.35,0.32,0.53 ,,107.45,105.09,87.91,101.98,107.45,105.16,66.42,102.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,178.15,176.91,0.48,0.21,0.18,0.39 ,,107.45,104.98,87.91,101.87,107.45,105.09,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,178.23,176.99,0.48,0.21,0.14,0.32 ,,107.45,105.05,87.91,102.05,107.45,105.16,42.98,102.42,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.15,176.91,0.16,0.14,0.14,0.35 ,,107.45,104.95,87.91,102.23,107.45,105.49,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,178.15,176.91,0.88,0.28,0.32,0.42 ,,107.45,105.09,87.91,102.12,107.45,105.38,66.42,102.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,178.15,176.99,0.48,0.21,0.14,0.32 ,,107.45,104.98,87.91,101.98,107.45,105.20,66.42,102.27,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,178.15,176.83,0.08,0.11,0.11,0.25 ,,107.45,105.02,87.91,101.87,107.45,105.13,42.98,102.89,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,178.15,176.91,0.96,0.25,0.25,0.46 ,,107.45,105.02,87.91,101.90,107.45,105.02,66.42,102.53,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.015,0.000,0.000, ,178.15,176.91,0.32,0.18,0.14,0.32 ,,107.45,105.05,87.91,102.27,107.45,105.57,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,178.15,176.83,0.00,0.07,0.07,0.21 ,,107.45,105.05,87.91,102.09,107.45,105.38,42.98,102.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.99,0.16,0.07,0.04,0.21 ,,107.45,104.91,87.91,101.94,107.45,105.16,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,178.23,176.99,0.00,0.00,0.00,0.04 ,,107.45,105.02,87.91,101.90,107.45,105.13,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.91,0.00,0.04,0.00,0.14 ,,107.45,104.98,87.91,101.87,107.45,105.13,42.98,102.93,8000.00,0.00,8000.00,0.00,
