SAP ID,109000181440,
0.000,0.000,0.000,0.003,0.006,0.000, ,178.07,176.99,0.16,0.04,0.00,0.07 ,,107.45,105.02,87.91,102.42,107.45,105.05,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.14 ,,107.45,105.02,87.91,102.16,105.49,105.64,42.98,102.42,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.14 ,,107.45,105.05,87.91,101.98,107.45,105.38,66.42,102.23,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,178.07,176.83,0.00,0.00,0.00,0.04 ,,107.45,105.05,87.91,101.94,107.45,105.16,66.42,102.23,8000.00,0.00,8000.00,0.00,
0.021,0.018,0.015,0.000,0.000,0.000, ,178.15,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,101.90,107.45,105.13,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,178.15,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.95,87.91,102.27,107.45,105.02,42.98,102.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.95,87.91,102.12,107.45,105.02,66.42,102.82,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.015,0.000,0.000,0.000, ,178.07,176.83,0.00,0.00,0.00,0.00 ,,107.45,105.02,87.91,101.98,107.45,105.57,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.006,0.009, ,177.67,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.95,87.91,101.94,107.45,105.35,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,101.83,107.45,105.20,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,102.23,107.45,105.13,66.42,102.20,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,107.45,105.05,87.91,102.12,107.45,105.05,66.42,102.20,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.003,0.000,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,101.94,107.45,105.24,42.98,102.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,176.75,0.00,0.00,0.00,0.00 ,,107.45,105.02,87.91,101.87,107.45,105.38,66.42,102.56,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.98,87.91,101.83,107.45,105.16,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.009,0.000,0.000,0.000, ,177.67,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,102.27,107.45,105.09,42.98,102.27,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.75,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,102.12,107.45,105.02,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.90,107.45,105.02,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,101.79,107.45,105.46,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.006, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.95,87.91,101.83,107.45,105.24,42.98,102.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.95,87.91,102.27,107.45,105.13,42.98,102.49,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.91,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,102.09,107.45,105.05,66.42,102.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.91,176.83,0.00,0.00,0.00,0.00 ,,107.45,105.02,87.91,101.90,107.45,105.02,66.42,102.20,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.91,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,101.87,107.45,105.16,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,177.91,176.75,0.00,0.00,0.00,0.00 ,,107.45,104.95,87.91,101.83,107.45,105.42,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,102.27,107.45,105.16,66.42,102.60,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.006,0.006,0.000,0.000, ,177.91,176.75,0.00,0.00,0.00,0.00 ,,128.94,104.95,87.91,102.05,107.45,105.09,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.006,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.90,107.45,105.05,42.98,102.38,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.000,0.000,0.000, ,177.75,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.83,107.45,105.02,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.75,176.75,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.76,85.96,105.49,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,177.75,176.83,0.00,0.00,0.00,0.00 ,,128.94,104.95,87.91,101.72,107.45,105.35,44.93,102.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.91,87.91,102.16,107.45,105.13,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.98,107.45,105.05,42.98,102.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,101.79,107.45,104.98,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,101.76,107.45,104.95,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.79,107.45,105.42,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.84,87.91,102.20,107.45,105.20,44.93,102.09,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,107.45,104.91,87.91,101.90,107.45,105.05,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.84,111.36,101.79,107.45,104.98,42.98,102.71,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.98,87.91,101.83,107.45,104.95,42.98,102.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.84,87.91,101.72,107.45,105.35,44.93,102.20,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.003,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,102.12,107.45,105.31,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.80,87.91,101.87,107.45,105.05,44.93,102.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.07,0.00,0.00,0.00,0.00 ,,128.94,104.87,87.91,101.87,107.45,105.05,44.93,102.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.43,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.76,107.45,104.95,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.84,87.91,101.68,107.45,104.91,66.42,102.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.43,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.84,87.91,102.12,107.45,105.49,42.98,102.34,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.015,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.84,87.91,101.94,107.45,105.24,44.93,102.20,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.91,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.79,107.45,105.13,44.93,102.12,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,177.83,176.83,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.65,107.45,104.98,66.42,102.09,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.87,87.91,101.72,107.45,104.98,44.93,102.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.84,87.91,102.16,107.45,104.84,44.93,102.12,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.006,0.003, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.90,107.45,105.38,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.72,107.45,105.09,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.72,107.45,105.05,44.93,102.16,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,101.65,107.45,104.95,44.93,102.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,128.94,104.73,109.40,102.20,107.45,104.91,66.42,102.05,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.90,107.45,105.38,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.000,0.003,0.009,0.018, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.84,111.36,101.79,107.45,105.13,42.98,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.006,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.87,87.91,101.68,107.45,105.02,42.98,102.31,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.006,0.015, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.84,87.91,101.68,107.45,104.91,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.006,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,102.05,107.45,104.84,66.42,102.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.98,107.45,104.80,44.93,101.90,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.83,128.94,105.27,44.93,101.98,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.76,107.45,105.09,66.42,102.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.61,107.45,104.95,44.93,102.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.79,107.45,104.84,44.93,102.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,102.05,107.45,104.91,44.93,102.09,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.009, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.79,107.45,105.38,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.009,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.65,107.45,104.98,44.93,101.98,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.58,107.45,104.95,42.98,102.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.51,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.65,107.45,104.95,42.98,102.45,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,102.01,107.45,104.84,66.42,102.20,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.79,107.45,104.98,44.93,102.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.80,87.91,101.68,107.45,105.20,44.93,102.05,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.73,111.36,101.65,107.45,105.05,44.93,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.58,107.45,104.91,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.003,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.73,109.40,102.01,107.45,104.84,66.42,102.60,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.83,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.76,107.45,104.80,42.98,102.27,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.006,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.73,87.91,101.68,107.45,105.35,44.93,102.12,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.003,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.61,107.45,105.09,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.58,107.45,104.95,44.93,101.87,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.015,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,102.09,107.45,104.84,44.93,101.87,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.76,111.36,101.87,107.45,104.84,44.93,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.76,107.45,105.20,66.42,102.67,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.76,111.36,101.61,107.45,105.16,66.42,102.31,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.006, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.73,111.36,101.54,107.45,105.02,66.42,102.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.73,109.40,102.05,107.45,104.84,44.93,101.94,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.87,107.45,104.80,87.91,101.90,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.68,107.45,104.69,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.003,0.000,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.58,107.45,105.31,66.42,102.20,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.51,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.61,107.45,105.09,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,102.01,107.45,104.95,66.42,102.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.72,107.45,104.80,66.42,101.94,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.76,87.91,101.72,107.45,104.80,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.73,111.36,101.61,107.45,104.76,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.58,107.45,105.31,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.94,107.45,104.98,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.73,87.91,101.83,107.45,104.87,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.65,107.45,104.76,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.54,107.45,104.73,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.83,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.58,87.91,101.50,107.45,104.76,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.018,0.015,0.000,0.006,0.003,0.006, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.76,111.36,101.98,107.45,105.16,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.91,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.69,111.36,101.87,107.45,104.98,87.91,102.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.72,107.45,104.87,66.42,102.49,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.006,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.54,107.45,104.73,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.69,111.36,101.50,107.45,104.69,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.012,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.83,107.45,105.20,87.91,101.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.79,107.45,104.91,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.65,85.96,104.84,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.54,107.45,104.73,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.83,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.58,107.45,104.73,87.91,102.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.54,87.91,101.87,107.45,105.09,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.69,87.91,101.76,85.96,105.05,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,177.91,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.69,111.36,101.61,107.45,104.87,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.58,107.45,104.80,87.91,101.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.003,0.000,0.006, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.50,107.45,104.69,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.009,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.58,87.91,101.94,107.45,104.62,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.72,107.45,105.20,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.65,107.45,104.98,87.91,101.83,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,177.83,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.58,87.91,101.50,107.45,104.80,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.47,107.45,104.73,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.69,111.36,101.79,85.96,104.73,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.003,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,111.36,101.83,107.45,104.80,87.91,102.49,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.61,107.45,105.05,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.006, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.65,111.36,101.54,107.45,104.87,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.58,87.91,101.50,107.45,104.80,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.003,0.006, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,87.91,101.83,107.45,104.73,87.91,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.003,0.000, ,177.35,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.72,107.45,104.69,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,87.91,101.54,107.45,105.13,66.42,102.38,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.003,0.003, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.54,107.45,104.95,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.47,85.96,104.84,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.015,0.000,0.000,0.000, ,177.51,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.58,87.91,101.87,107.45,104.73,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.51,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.68,107.45,104.69,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.012,0.000,0.000,0.000, ,177.67,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.61,107.45,104.80,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.50,107.45,105.02,87.91,101.98,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,177.59,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.43,85.96,104.80,66.42,102.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.75,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.83,107.45,104.73,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.76,107.45,104.69,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.54,107.45,104.65,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.43,85.96,104.95,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.39,107.45,105.05,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.65,111.36,101.87,107.45,104.84,66.42,102.45,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.72,107.45,104.73,87.91,102.09,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.54,107.45,104.65,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.43,107.45,104.58,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.003,0.000,0.003, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.43,107.45,105.09,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.79,107.45,104.84,87.91,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,177.75,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.62,111.36,101.65,107.45,104.73,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.003,0.000, ,177.51,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.50,107.45,104.62,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.47,107.45,104.65,87.91,101.87,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.39,107.45,104.73,87.91,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.54,107.45,104.98,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.003,0.006,0.000,0.000, ,177.51,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.76,107.45,104.76,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.47,111.36,101.58,107.45,104.62,87.91,101.87,8000.00,0.00,8000.00,0.00,
0.021,0.018,0.006,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.47,111.36,101.47,107.45,104.62,87.91,102.20,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.32,107.45,104.54,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.58,111.36,101.79,107.45,105.02,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.65,107.45,104.91,87.91,101.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.54,107.45,104.73,87.91,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.36,107.45,104.58,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.36,107.45,104.51,66.42,102.34,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.43,107.45,104.73,87.91,102.05,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.000,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.72,107.45,104.91,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.50,107.45,104.73,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.39,107.45,104.58,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.54,111.36,101.39,107.45,104.58,87.91,101.58,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.006,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.25,107.45,104.54,66.42,101.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.65,107.45,104.47,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.47,107.45,105.05,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,85.96,104.47,111.36,101.47,107.45,104.84,87.91,101.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,178.15,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.47,111.36,101.28,107.45,104.65,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.47,111.36,101.43,107.45,104.54,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.51,111.36,101.61,107.45,104.54,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.50,107.45,104.54,87.91,102.34,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,85.96,104.47,132.84,101.32,107.45,104.98,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.25,107.45,104.73,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.51,132.84,101.39,107.45,104.62,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.65,107.45,104.54,87.91,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.47,132.84,101.47,107.45,104.51,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.28,107.45,104.95,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.28,107.45,104.76,66.42,102.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.47,128.94,104.62,87.91,101.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.003,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.40,132.84,101.58,128.94,104.62,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.012,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.43,128.94,104.47,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.43,132.84,101.28,107.45,104.47,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.000,0.000,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.47,132.84,101.28,128.94,105.02,87.91,101.94,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.006,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.40,132.84,101.21,128.94,104.76,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.91,176.91,0.00,0.00,0.00,0.00 ,,107.45,104.47,132.84,101.61,128.94,104.58,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.47,128.94,104.51,44.93,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.39,128.94,104.51,87.91,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,85.96,104.32,111.36,101.21,128.94,104.73,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.17,128.94,104.73,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.99,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.36,111.36,101.68,128.94,104.62,66.42,102.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.009, ,177.83,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.47,128.94,104.54,87.91,101.94,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.015,0.003,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.32,128.94,104.47,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.21,128.94,104.43,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.009,0.000,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.21,128.94,104.87,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,177.75,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.72,128.94,104.65,87.91,101.54,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.015,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.43,128.94,104.47,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.43,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.28,128.94,104.40,66.42,101.94,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.012,0.000,0.000,0.000, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.36,111.36,101.25,128.94,104.43,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.21,128.94,104.43,87.91,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.72,128.94,104.87,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.43,111.36,101.39,128.94,104.65,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.47,111.36,101.36,128.94,104.54,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.21,107.45,104.43,87.91,102.09,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.009,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.21,128.94,104.36,66.42,102.12,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.65,128.94,104.84,66.42,101.72,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.54,128.94,104.73,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.012,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.28,128.94,104.54,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.17,128.94,104.47,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.36,111.36,101.10,128.94,104.36,44.93,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.65,128.94,104.40,66.42,102.09,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.006, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.47,128.94,104.95,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.79,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.25,128.94,104.65,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.14,128.94,104.43,44.93,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.29,111.36,101.17,128.94,104.43,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.015,0.000,0.000,0.000, ,176.79,177.39,0.00,0.00,0.00,0.00 ,,107.45,104.32,87.91,101.68,128.94,104.36,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.003,0.000,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.39,128.94,104.32,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.28,128.94,104.73,44.93,101.65,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.003,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.21,128.94,104.62,87.91,101.54,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.63,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.14,128.94,104.47,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.61,128.94,104.36,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,176.63,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.39,107.45,104.40,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.79,177.31,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.32,128.94,104.76,87.91,102.20,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.17,107.45,104.69,66.42,101.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,176.71,177.23,0.00,0.00,0.00,0.00 ,,85.96,104.32,111.36,101.14,128.94,104.51,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.54,107.45,104.32,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.29,111.36,101.39,128.94,104.36,87.91,101.43,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.018,0.006,0.012,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,85.96,104.21,111.36,101.21,128.94,104.32,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.009,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.17,128.94,104.80,66.42,101.76,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.40,111.36,101.06,107.45,104.69,87.91,101.87,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.009,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.29,111.36,101.58,128.94,104.51,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,107.45,104.32,111.36,101.39,128.94,104.43,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.21,128.94,104.32,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.14,107.45,104.29,89.87,101.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.17,107.45,104.84,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.35,177.23,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.58,107.45,104.65,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.18,111.36,101.28,107.45,104.47,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,107.45,104.25,111.36,101.25,107.45,104.43,87.91,101.54,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.018,0.000,0.009,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.29,111.36,101.17,107.45,104.32,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.67,177.23,0.00,0.00,0.00,0.00 ,,128.94,104.21,111.36,101.10,107.45,104.32,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.25,111.36,101.54,107.45,104.80,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.006,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,150.43,104.25,111.36,101.28,107.45,104.58,87.91,101.87,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.75,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.29,111.36,101.21,107.45,104.43,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.003,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.14,107.45,104.32,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.67,177.07,0.00,0.00,0.00,0.00 ,,173.87,104.18,111.36,101.03,107.45,104.29,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.54,107.45,104.32,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,173.87,104.21,111.36,101.36,107.45,104.73,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.25,107.45,104.51,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.006,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.06,107.45,104.36,66.42,102.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.006,0.012, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.18,111.36,101.03,107.45,104.40,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.012,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.18,111.36,101.50,107.45,104.32,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,173.87,104.07,111.36,101.28,107.45,104.80,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.10,111.36,101.14,107.45,104.47,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.10,107.45,104.40,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.43,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.03,107.45,104.32,66.42,102.01,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.009,0.009, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.54,107.45,104.32,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,173.87,104.07,111.36,101.25,85.96,104.69,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.012, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.21,111.36,101.17,107.45,104.47,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.015,0.015, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.14,111.36,101.06,107.45,104.40,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.03,107.45,104.32,44.93,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,173.87,104.10,111.36,101.50,107.45,104.25,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.006,0.003,0.009, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.32,107.45,104.65,66.42,101.87,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,101.17,107.45,104.62,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.10,107.45,104.40,44.93,101.43,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,100.99,107.45,104.29,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.47,107.45,104.32,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.32,85.96,104.29,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.17,107.45,104.69,66.42,102.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.06,85.96,104.47,87.91,101.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,100.95,107.45,104.40,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.54,85.96,104.25,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,101.25,107.45,104.21,44.93,101.25,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.14,85.96,104.18,89.87,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,178.23,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.14,111.36,101.03,85.96,104.73,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.06,85.96,104.51,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,178.15,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.03,111.36,101.43,107.45,104.29,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.003, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.17,85.96,104.21,66.42,101.36,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.03,85.96,104.18,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.06,85.96,104.73,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,178.23,177.15,0.00,0.00,0.00,0.00 ,,128.94,104.07,111.36,100.99,85.96,104.47,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.021,0.009,0.006,0.000,0.000,0.000, ,178.15,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,101.43,85.96,104.32,66.42,101.98,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,178.15,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,89.87,101.25,85.96,104.25,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.003,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.03,111.36,101.10,85.96,104.25,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,128.94,104.07,111.36,101.03,85.96,104.21,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,100.92,85.96,104.69,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.18,111.36,101.50,85.96,104.47,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.006, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,101.21,85.96,104.32,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.07,111.36,101.10,85.96,104.21,66.42,101.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.10,111.36,100.95,85.96,104.14,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.006,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,100.99,85.96,104.47,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.39,85.96,104.62,44.93,101.21,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.003,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,128.94,103.99,111.36,101.32,85.96,104.40,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.03,111.36,101.14,85.96,104.25,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.67,177.15,0.00,0.00,0.00,0.00 ,,150.43,104.07,111.36,101.06,85.96,104.21,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.10,111.36,100.99,85.96,104.18,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,128.94,103.99,111.36,100.99,85.96,104.18,87.91,101.43,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.10,111.36,101.28,85.96,104.58,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.003, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.17,85.96,104.40,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.03,111.36,101.06,85.96,104.32,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,128.94,104.07,111.36,100.99,85.96,104.14,87.91,101.54,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.07,111.36,100.99,85.96,104.18,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.10,111.36,101.32,85.96,104.65,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.006, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,128.94,104.03,111.36,101.17,85.96,104.47,44.93,101.28,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.006,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.10,111.36,100.99,85.96,104.25,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.015, ,177.59,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.03,111.36,100.88,85.96,104.21,66.42,101.17,8000.00,0.00,8000.00,0.00,
