SAP ID,109000181440,
0.009,0.006,0.000,0.009,0.000,0.000, ,177.67,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.10,111.36,101.32,85.96,104.18,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.59,177.15,0.00,0.00,0.00,0.00 ,,128.94,103.96,111.36,101.25,107.45,104.25,66.42,101.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,128.94,104.03,89.87,101.03,85.96,104.54,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,150.43,103.96,111.36,100.92,107.45,104.32,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.03,89.87,100.95,85.96,104.21,44.93,101.25,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,150.43,104.03,111.36,101.39,85.96,104.18,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,150.43,103.99,111.36,101.14,85.96,104.14,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,150.43,103.99,111.36,101.03,85.96,104.51,44.93,101.83,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.003,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,150.43,104.03,111.36,100.95,85.96,104.51,44.93,101.50,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,150.43,104.03,89.87,100.92,107.45,104.32,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,150.43,103.99,89.87,101.39,107.45,104.14,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,150.43,104.07,89.87,101.21,107.45,104.10,44.93,101.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.92,89.87,101.03,107.45,104.07,44.93,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.92,89.87,100.95,107.45,104.54,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.000,0.000,0.000, ,177.11,176.99,0.80,0.00,0.00,0.00 ,,152.38,103.88,89.87,100.84,107.45,104.29,66.42,101.68,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.003,0.000,0.000, ,176.79,176.99,1.12,0.00,0.00,0.00 ,,150.43,103.99,111.36,101.36,107.45,104.14,44.93,101.43,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.71,176.83,1.60,0.00,0.00,0.04 ,,150.43,104.07,89.87,101.14,107.45,104.14,44.93,101.32,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.012,0.009,0.000,0.000, ,176.63,176.91,1.60,0.11,0.28,0.35 ,,150.43,103.99,89.87,100.95,107.45,104.10,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,176.95,176.83,2.89,0.81,0.88,1.05 ,,150.43,103.96,89.87,100.84,107.45,104.18,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.91,2.97,0.98,1.05,1.20 ,,150.43,103.96,89.87,100.84,107.45,104.47,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.003,0.009, ,176.87,176.75,2.24,0.88,0.88,1.02 ,,150.43,103.96,89.87,101.32,128.94,104.32,44.93,101.76,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,2.16,0.63,0.74,0.84 ,,130.89,103.92,89.87,101.06,128.94,104.07,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,176.87,176.83,1.84,0.67,0.70,0.84 ,,130.89,103.88,89.87,100.92,128.94,104.03,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,177.11,176.83,1.76,0.63,0.67,0.81 ,,130.89,103.92,89.87,100.88,107.45,103.99,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,2.33,0.70,0.77,0.91 ,,128.94,103.96,111.36,100.84,107.45,104.58,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,2.24,0.84,0.91,1.02 ,,130.89,103.88,89.87,101.28,107.45,104.29,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,2.08,0.74,0.81,0.95 ,,128.94,103.96,111.36,101.03,107.45,104.14,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.95,177.15,2.00,0.63,0.63,0.77 ,,150.43,103.99,111.36,100.88,107.45,104.03,66.42,101.65,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,177.11,176.91,1.68,0.60,0.67,0.74 ,,152.38,103.92,111.36,100.88,128.94,104.07,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,2.16,0.67,0.67,0.88 ,,152.38,103.88,89.87,100.84,107.45,104.51,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,2.00,0.70,0.67,0.88 ,,152.38,103.88,89.87,101.32,107.45,104.29,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.000, ,177.11,176.75,1.84,0.67,0.70,0.91 ,,152.38,103.92,111.36,101.10,107.45,104.14,44.93,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.15,1.92,0.63,0.60,0.74 ,,150.43,103.99,111.36,101.03,107.45,104.07,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.03,176.91,1.52,0.49,0.53,0.63 ,,152.38,103.88,111.36,100.88,107.45,104.03,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,1.52,0.42,0.42,0.67 ,,150.43,103.96,111.36,100.81,107.45,103.99,66.42,101.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,2.16,0.70,0.74,0.95 ,,150.43,103.96,111.36,100.77,107.45,104.51,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.003,0.000,0.000, ,177.19,176.83,2.57,0.95,0.95,1.20 ,,152.38,103.88,111.36,101.25,107.45,104.40,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.006, ,177.27,176.83,2.24,0.84,0.84,1.13 ,,152.38,103.88,89.87,101.10,107.45,104.21,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,177.35,176.99,1.52,0.53,0.49,0.67 ,,152.38,103.88,111.36,100.84,107.45,104.03,44.93,101.06,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.19,176.91,1.36,0.46,0.42,0.63 ,,152.38,103.92,89.87,100.84,107.45,103.99,44.93,101.06,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.27,176.99,2.08,0.77,0.81,1.02 ,,152.38,103.85,89.87,100.77,107.45,103.96,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,2.16,0.77,0.74,0.95 ,,152.38,103.85,89.87,101.25,107.45,104.51,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,1.20,0.46,0.39,0.63 ,,173.87,103.92,111.36,100.95,107.45,104.21,44.93,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.79,176.83,1.12,0.39,0.42,0.56 ,,152.38,103.92,111.36,100.92,107.45,104.10,44.93,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.87,176.83,1.52,0.46,0.49,0.63 ,,152.38,103.92,111.36,100.84,107.45,104.07,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.000,0.000,0.000, ,176.79,176.99,2.08,0.74,0.70,1.02 ,,152.38,103.85,111.36,100.81,107.45,103.99,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,2.08,0.77,0.74,0.95 ,,152.38,103.85,89.87,101.14,107.45,104.21,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.003,0.000,0.000, ,176.95,176.91,1.52,0.56,0.56,0.81 ,,152.38,103.88,111.36,100.99,107.45,104.40,44.93,101.28,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.79,176.91,0.64,0.28,0.21,0.32 ,,152.38,103.92,111.36,100.88,107.45,104.14,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,176.95,176.91,1.28,0.42,0.42,0.63 ,,152.38,103.77,89.87,100.81,107.45,103.99,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.006,0.000,0.000,0.000, ,177.11,176.91,2.57,0.84,0.77,1.09 ,,152.38,103.85,111.36,100.77,107.45,103.99,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,177.27,176.83,1.36,0.60,0.49,0.77 ,,152.38,103.88,111.36,101.17,107.45,103.96,44.93,100.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,177.59,176.99,0.72,0.32,0.35,0.49 ,,152.38,103.92,111.36,100.99,107.45,104.54,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.35,176.99,1.28,0.32,0.35,0.49 ,,152.38,103.88,111.36,100.88,107.45,104.21,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.19,176.83,1.20,0.39,0.35,0.53 ,,152.38,103.88,111.36,100.73,107.45,104.10,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,177.11,177.07,1.52,0.56,0.56,0.70 ,,150.43,103.96,89.87,100.77,107.45,104.03,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,176.95,176.99,1.60,0.56,0.46,0.63 ,,152.38,103.85,111.36,101.28,107.45,103.99,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.99,0.96,0.35,0.32,0.49 ,,152.38,103.81,89.87,100.95,107.45,104.18,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.88,0.28,0.28,0.46 ,,152.38,103.81,111.36,100.84,107.45,104.32,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.79,176.83,1.04,0.35,0.25,0.49 ,,152.38,103.88,89.87,100.73,107.45,104.14,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.28,0.49,0.49,0.70 ,,152.38,103.77,89.87,100.77,107.45,103.96,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,177.43,176.91,1.60,0.53,0.49,0.74 ,,152.38,103.77,111.36,101.10,107.45,103.96,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.43,176.83,1.20,0.46,0.46,0.63 ,,152.38,103.81,111.36,100.92,107.45,103.96,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.27,176.83,1.36,0.49,0.46,0.67 ,,152.38,103.88,111.36,100.81,107.45,104.47,44.93,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.19,176.91,2.24,0.74,0.70,0.95 ,,152.38,103.88,111.36,100.77,107.45,104.32,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.11,176.83,2.00,0.74,0.70,1.02 ,,152.38,103.88,89.87,100.73,107.45,104.03,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,1.76,0.63,0.60,0.88 ,,152.38,103.85,89.87,101.14,107.45,103.96,44.93,101.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,1.52,0.56,0.46,0.74 ,,152.38,103.88,89.87,100.95,107.45,103.88,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.75,1.12,0.39,0.39,0.63 ,,130.89,103.81,111.36,100.84,107.45,103.96,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.04,0.35,0.28,0.49 ,,130.89,103.81,89.87,100.77,107.45,104.51,44.93,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.28,0.42,0.35,0.63 ,,130.89,103.85,111.36,101.03,85.96,104.18,44.93,100.92,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,176.95,176.83,1.36,0.53,0.46,0.70 ,,152.38,103.88,111.36,101.06,85.96,104.10,44.93,101.47,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.12,0.53,0.46,0.67 ,,130.89,103.81,111.36,100.92,85.96,103.99,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.018,0.000,0.000,0.000, ,177.11,176.91,1.04,0.39,0.39,0.60 ,,152.38,103.81,111.36,100.77,85.96,103.96,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.009,0.000,0.000,0.000, ,177.03,176.83,0.80,0.32,0.28,0.46 ,,130.89,103.85,111.36,100.70,85.96,103.96,44.93,101.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.006,0.000, ,177.03,176.83,0.72,0.28,0.28,0.49 ,,152.38,103.85,111.36,100.66,107.45,104.51,44.93,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,176.91,0.80,0.21,0.21,0.39 ,,152.38,103.92,111.36,101.28,85.96,104.25,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.56,0.21,0.18,0.35 ,,130.89,103.77,111.36,100.95,107.45,104.03,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.48,0.18,0.18,0.35 ,,130.89,103.81,111.36,100.81,107.45,103.99,44.93,101.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.32,0.14,0.11,0.21 ,,130.89,103.85,111.36,100.73,107.45,103.99,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.24,0.14,0.14,0.25 ,,130.89,103.81,134.80,100.70,85.96,103.92,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.012,0.000,0.000,0.000, ,176.87,176.75,1.20,0.42,0.39,0.63 ,,130.89,103.81,132.84,101.17,107.45,104.32,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.95,176.83,0.64,0.32,0.25,0.42 ,,152.38,103.81,132.84,100.99,85.96,104.18,44.93,100.95,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,176.95,176.83,0.24,0.18,0.21,0.32 ,,152.38,103.85,134.80,100.84,85.96,104.07,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.018,0.018,0.006,0.000,0.000,0.000, ,177.11,176.83,0.40,0.11,0.07,0.21 ,,152.38,103.81,134.80,100.73,85.96,103.99,87.91,101.65,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,176.95,176.83,0.56,0.21,0.14,0.39 ,,130.89,103.81,134.80,100.62,107.45,103.88,66.42,101.32,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.03,176.91,0.64,0.35,0.32,0.46 ,,152.38,103.77,132.84,101.10,85.96,104.43,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,177.03,176.91,0.24,0.14,0.07,0.18 ,,130.89,103.77,132.84,100.95,85.96,104.21,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.11,0.04,0.14 ,,130.89,103.77,134.80,100.81,85.96,104.07,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.07 ,,152.38,103.81,134.80,100.73,85.96,103.99,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,177.19,176.91,0.00,0.00,0.00,0.04 ,,152.38,103.81,134.80,100.62,85.96,103.96,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.27,176.91,0.00,0.04,0.00,0.18 ,,152.38,103.85,132.84,101.03,85.96,104.25,66.42,101.50,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.009, ,177.35,176.91,0.08,0.00,0.00,0.11 ,,152.38,103.81,132.84,101.03,85.96,104.25,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.006,0.009, ,177.11,176.83,0.08,0.07,0.00,0.11 ,,152.38,103.74,132.84,100.88,85.96,104.07,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.012,0.000,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.11 ,,130.89,103.81,111.36,100.70,85.96,104.03,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.023,0.000,0.000,0.000,0.000,0.000, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.85,134.80,100.70,85.96,103.88,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.81,111.36,100.88,85.96,103.88,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.006,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.70,132.84,100.99,85.96,104.36,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.006,0.006, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.85,111.36,100.88,85.96,104.10,44.93,101.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.81,134.80,100.70,85.96,103.99,89.87,101.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.51,176.91,0.00,0.00,0.00,0.00 ,,130.89,103.81,111.36,100.70,85.96,103.96,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.012, ,177.43,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.77,111.36,100.84,85.96,103.85,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.81,111.36,100.99,85.96,103.88,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.81,111.36,100.84,85.96,104.32,89.87,101.03,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.009, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,130.89,103.70,111.36,100.73,107.45,104.10,66.42,101.58,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.62,85.96,103.96,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.62,107.45,103.85,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.81,111.36,101.06,85.96,103.92,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.88,107.45,103.99,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.009,0.000,0.003,0.003, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.70,85.96,104.25,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.81,111.36,100.66,107.45,104.07,66.42,101.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.88,111.36,100.77,85.96,103.99,66.42,101.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,130.89,103.66,111.36,100.99,107.45,103.85,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.77,85.96,103.81,44.93,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.66,107.45,104.32,44.93,100.84,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.62,107.45,104.21,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.003,0.003,0.000,0.000, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.77,132.84,100.95,107.45,104.03,66.42,101.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.63,132.84,100.88,107.45,103.92,44.93,101.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.77,134.80,100.70,107.45,103.88,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.66,85.96,103.85,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.009,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.59,107.45,104.29,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.95,107.45,103.99,44.93,100.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.59,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.77,132.84,100.88,107.45,103.88,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.66,134.80,100.73,107.45,103.85,66.42,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.70,107.45,103.77,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.63,134.80,100.59,107.45,104.25,44.93,100.92,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.92,107.45,104.14,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.27,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.77,132.84,100.92,107.45,103.96,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.73,107.45,103.92,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.003,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.62,107.45,103.81,44.93,101.43,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.03,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.55,107.45,103.81,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.59,107.45,104.07,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.99,107.45,104.29,44.93,100.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.63,111.36,100.77,107.45,103.99,44.93,100.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.59,107.45,103.85,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.62,107.45,103.88,66.42,101.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.59,134.80,100.51,107.45,103.81,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.95,107.45,104.32,44.93,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.66,85.96,103.99,66.42,100.81,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.006,0.009, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.70,85.96,103.92,66.42,100.81,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.015,0.003,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.63,111.36,100.55,85.96,103.81,44.93,100.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.63,134.80,100.51,107.45,103.77,44.93,101.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.74,111.36,100.99,85.96,104.21,89.87,101.21,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.003,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.63,134.80,100.84,85.96,104.03,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.66,134.80,100.66,85.96,103.88,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,173.87,103.63,134.80,100.48,85.96,103.81,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.51,85.96,103.81,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,173.87,103.66,132.84,100.95,85.96,103.96,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.63,134.80,100.77,85.96,104.14,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.59,134.80,100.55,85.96,103.88,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,173.87,103.63,134.80,100.55,85.96,103.81,89.87,100.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.63,111.36,100.55,85.96,103.81,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.023,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.55,111.36,100.95,85.96,103.74,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.66,85.96,104.18,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.59,134.80,100.55,85.96,104.14,87.91,101.43,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.003,0.000,0.000, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.74,134.80,100.55,107.45,103.99,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.55,134.80,100.51,85.96,103.81,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.63,111.36,100.88,107.45,103.74,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.66,134.80,100.66,107.45,103.74,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.52,111.36,100.62,107.45,104.18,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.52,111.36,100.48,85.96,103.96,66.42,101.25,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.55,111.36,100.44,107.45,103.85,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.66,111.36,100.84,107.45,103.74,89.87,100.92,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.015,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.63,134.80,100.70,107.45,103.77,66.42,100.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.59,111.36,100.55,85.96,104.07,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.59,134.80,100.44,107.45,104.07,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.70,134.80,100.40,107.45,103.88,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,130.89,103.66,132.84,100.88,107.45,103.81,87.91,101.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.009, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,130.89,103.55,111.36,100.66,107.45,103.74,66.42,101.03,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,130.89,103.55,111.36,100.48,109.40,103.59,89.87,100.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,103.59,111.36,100.44,107.45,104.10,89.87,100.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,130.89,103.55,134.80,100.48,107.45,103.88,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.000,0.015,0.000,0.000,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.52,134.80,100.84,107.45,103.81,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.62,85.96,103.74,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.55,109.40,103.66,89.87,101.39,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.48,85.96,104.14,89.87,100.99,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.006, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.55,134.80,100.48,85.96,103.99,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.006, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.63,111.36,100.81,85.96,103.85,89.87,100.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.59,134.80,100.66,107.45,103.74,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.003,0.009, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.63,111.36,100.59,85.96,103.74,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.009,0.003, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.44,111.36,100.51,109.40,103.66,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.63,111.36,100.40,85.96,104.14,89.87,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.55,132.84,100.88,107.45,103.88,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.62,85.96,103.81,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.59,134.80,100.51,107.45,103.74,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.59,134.80,100.37,87.91,103.63,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.48,87.91,103.63,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.55,132.84,100.92,85.96,104.14,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.59,134.80,100.62,85.96,103.92,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.55,134.80,100.48,85.96,103.77,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.006,0.015,0.000,0.000,0.003,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.55,134.80,100.48,87.91,103.63,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.55,134.80,100.44,87.91,103.66,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.012,0.003,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.55,134.80,100.84,87.91,103.66,66.42,101.36,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.52,134.80,100.55,85.96,104.14,89.87,101.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.63,134.80,100.51,85.96,103.88,66.42,100.84,8000.00,0.00,8000.00,0.00,
0.006,0.015,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.55,156.29,100.40,85.96,103.77,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.48,134.80,100.37,87.91,103.59,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,109.40,103.52,134.80,100.84,87.91,103.52,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.59,134.80,100.66,109.40,103.63,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.48,85.96,104.10,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.023,0.003,0.000,0.003,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.52,134.80,100.37,85.96,103.85,66.42,100.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.27,177.31,0.00,0.00,0.00,0.00 ,,109.40,103.52,156.29,100.37,85.96,103.70,89.87,100.73,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.59,156.29,100.77,87.91,103.63,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.006,0.003, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.62,87.91,103.63,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.55,156.29,100.40,85.96,104.03,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.59,134.80,100.44,85.96,103.81,89.87,101.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.48,134.80,100.37,87.91,103.66,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.006,0.006,0.003,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.48,132.84,100.88,87.91,103.66,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.44,134.80,100.48,87.91,103.55,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.59,134.80,100.48,85.96,103.92,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.018,0.009,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.40,85.96,104.03,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.37,85.96,103.81,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.59,134.80,100.77,85.96,103.70,66.42,101.28,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.59,87.91,103.59,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.48,87.91,103.59,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.48,134.80,100.40,85.96,104.07,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.55,134.80,100.37,85.96,103.88,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.52,156.29,100.77,87.91,103.66,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.55,156.29,100.59,85.96,103.74,89.87,101.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,177.51,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.55,156.29,100.40,87.91,103.63,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.52,156.29,100.29,87.91,103.63,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.59,158.24,100.26,85.96,104.03,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.015,0.015,0.012,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.63,156.29,100.84,85.96,103.88,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.012, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.52,156.29,100.55,87.91,103.66,66.42,100.55,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.44,87.91,103.59,66.42,101.17,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.55,156.29,100.33,87.91,103.59,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.48,156.29,100.33,85.96,104.07,89.87,100.73,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.73,85.96,103.96,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,109.40,103.52,156.29,100.48,85.96,103.74,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.59,156.29,100.37,87.91,103.66,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.55,156.29,100.37,87.91,103.63,89.87,101.10,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.012,0.006,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.52,156.29,100.33,87.91,103.59,89.87,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.48,156.29,100.77,85.96,104.07,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.48,156.29,100.59,85.96,103.77,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.48,156.29,100.48,87.91,103.66,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.41,156.29,100.40,87.91,103.66,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.006,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.52,156.29,100.29,87.91,103.55,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.77,85.96,103.85,89.87,101.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.55,156.29,100.59,64.47,103.99,89.87,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.44,85.96,103.74,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.52,156.29,100.33,64.47,103.63,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.52,156.29,100.29,87.91,103.55,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.003,0.003,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.48,156.29,100.77,87.91,103.59,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.009,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.55,85.96,103.99,66.42,101.14,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.003,0.003,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.44,156.29,100.37,85.96,103.77,66.42,100.84,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,87.91,103.44,156.29,100.33,87.91,103.63,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.006, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.44,179.73,100.26,87.91,103.59,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,87.91,103.48,179.73,100.70,87.91,103.55,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.48,179.73,100.40,64.47,103.55,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.48,179.73,100.40,64.47,104.03,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,176.39,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.44,179.73,100.33,64.47,103.77,89.87,101.17,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.47,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.44,158.24,100.26,87.91,103.63,89.87,100.81,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.41,156.29,100.73,64.47,103.52,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.44,156.29,100.55,64.47,103.48,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.41,156.29,100.37,64.47,103.59,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.33,156.29,100.29,64.47,103.92,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.012,0.000,0.000,0.000, ,176.47,176.83,0.00,0.00,0.00,0.00 ,,109.40,103.37,158.24,100.22,64.47,103.74,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.48,156.29,100.70,64.47,103.63,89.87,100.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.44,156.29,100.48,64.47,103.55,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.37,156.29,100.37,64.47,103.48,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.41,158.24,100.22,64.47,103.96,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.009, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.41,158.24,100.22,64.47,103.81,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.006, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,87.91,103.37,134.80,100.62,64.47,103.66,66.42,101.10,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.37,156.29,100.40,64.47,103.59,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.41,156.29,100.29,87.91,103.48,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.009,0.012,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.44,158.24,100.22,64.47,103.52,89.87,100.51,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.41,158.24,100.26,85.96,103.96,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,109.40,103.33,156.29,100.62,64.47,103.74,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.41,134.80,100.48,64.47,103.63,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.44,156.29,100.29,64.47,103.52,89.87,101.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.30,134.80,100.29,87.91,103.48,89.87,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,109.40,103.37,134.80,100.18,64.47,103.85,66.42,100.66,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.30,134.80,100.62,85.96,103.81,89.87,100.51,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.44,134.80,100.40,64.47,103.63,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.015,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.37,156.29,100.33,64.47,103.55,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,109.40,103.37,134.80,100.22,87.91,103.52,66.42,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,109.40,103.37,134.80,100.18,64.47,103.48,89.87,100.99,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.003,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.48,134.80,100.66,85.96,103.99,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.33,156.29,100.44,85.96,103.70,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.33,134.80,100.29,87.91,103.55,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.33,134.80,100.22,87.91,103.48,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.33,158.24,100.15,87.91,103.52,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.009,0.012, ,176.95,177.23,0.00,0.00,0.00,0.00 ,,109.40,103.37,134.80,100.70,87.91,103.66,66.42,100.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.26,156.29,100.37,85.96,103.85,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.41,158.24,100.26,87.91,103.63,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,109.40,103.33,158.24,100.18,87.91,103.52,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.37,158.24,100.22,87.91,103.44,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.33,156.29,100.62,87.91,103.41,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.012,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.37,156.29,100.44,85.96,103.88,89.87,100.84,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,109.40,103.30,156.29,100.33,87.91,103.63,89.87,100.99,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.009, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,109.40,103.30,158.24,100.26,87.91,103.52,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,109.40,103.30,158.24,100.15,87.91,103.44,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.003,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.33,156.29,100.48,87.91,103.41,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.33,156.29,100.51,87.91,103.44,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.000,0.012,0.003,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.30,156.29,100.33,85.96,103.88,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,177.35,177.23,0.00,0.00,0.00,0.00 ,,130.89,103.33,158.24,100.15,87.91,103.63,66.42,101.06,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.006,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,130.89,103.30,134.80,100.11,87.91,103.48,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.43,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.37,134.80,100.59,87.91,103.41,66.42,100.55,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.012,0.000,0.000,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,134.80,100.48,87.91,103.37,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,134.80,100.26,85.96,103.81,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.22,134.80,100.18,85.96,103.74,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,130.89,103.30,134.80,100.22,87.91,103.59,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,134.80,100.59,87.91,103.44,66.42,100.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,130.89,103.30,134.80,100.40,109.40,103.41,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,134.80,100.26,87.91,103.33,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.30,134.80,100.22,107.45,103.92,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.003,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,134.80,100.11,109.40,103.63,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.55,109.40,103.44,66.42,100.33,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,111.36,100.44,109.40,103.33,89.87,101.06,8000.00,0.00,8000.00,0.00,
