SAP ID,109000181440,
0.009,0.000,0.009,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.26,134.80,100.26,109.40,103.33,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,130.89,103.26,113.31,100.22,109.40,103.37,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.012,0.000,0.003, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.07,107.45,103.77,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.30,134.80,100.59,109.40,103.59,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.30,134.80,100.33,109.40,103.48,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.19,134.80,100.26,109.40,103.41,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,152.38,103.19,113.31,100.07,109.40,103.37,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.26,134.80,100.11,109.40,103.41,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.22,111.36,100.59,107.45,103.77,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.48,109.40,103.55,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.003,0.000,0.000, ,177.51,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.22,109.40,103.41,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.000,0.000,0.003,0.000, ,177.83,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.15,109.40,103.41,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.012,0.000,0.000,0.000, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.30,134.80,100.15,109.40,103.37,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.19,134.80,100.40,107.45,103.81,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.40,109.40,103.63,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.003, ,177.91,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.22,109.40,103.44,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.19,134.80,100.18,109.40,103.37,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,177.23,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.07,109.40,103.26,66.42,100.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.83,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.37,109.40,103.30,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.37,107.45,103.77,89.87,100.81,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,177.91,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.19,134.80,100.29,109.40,103.63,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.15,109.40,103.44,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,177.83,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.04,87.91,103.37,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.003,0.000,0.000,0.000, ,178.07,177.07,0.00,0.00,0.00,0.00 ,,152.38,103.30,134.80,100.26,109.40,103.33,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.91,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.48,85.96,103.77,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.26,109.40,103.66,66.42,100.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.07,87.91,103.41,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.22,134.80,100.07,109.40,103.37,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.006, ,178.07,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.15,109.40,103.30,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.99,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,156.29,100.40,109.40,103.33,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.15,87.91,103.66,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.021, ,178.07,177.15,0.00,0.00,0.00,0.00 ,,152.38,103.26,179.73,100.11,109.40,103.52,66.42,100.99,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.22,179.73,100.07,87.91,103.41,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.000,0.000,0.003,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,179.73,100.11,109.40,103.33,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.012,0.003,0.000, ,177.99,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.22,179.73,100.37,109.40,103.26,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,178.07,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,179.73,100.15,107.45,103.74,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.83,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.22,158.24,100.15,109.40,103.52,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.04,179.73,99.96,109.40,103.33,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.26,179.73,99.96,87.91,103.33,66.42,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.22,179.73,100.40,87.91,103.26,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.22,179.73,100.26,87.91,103.37,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.04,85.96,103.70,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.19,158.24,100.00,87.91,103.41,89.87,100.26,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.012,0.003,0.000,0.000, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.30,158.24,100.26,87.91,103.37,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.04,156.29,100.40,87.91,103.26,66.42,100.81,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,130.89,103.11,158.24,100.18,109.40,103.26,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,130.89,103.11,158.24,100.04,85.96,103.74,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.22,158.24,100.07,87.91,103.55,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.43,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.08,158.24,100.26,87.91,103.37,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,177.51,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.19,156.29,100.37,87.91,103.30,89.87,100.26,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,177.51,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.11,87.91,103.22,89.87,100.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.59,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.19,158.24,100.07,87.91,103.22,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.012,0.000,0.000, ,177.59,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.11,134.80,100.00,85.96,103.85,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.75,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.08,134.80,100.15,87.91,103.55,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.015,0.000,0.000,0.000, ,177.67,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.08,134.80,100.33,87.91,103.37,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.006,0.006,0.000, ,177.59,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.04,134.80,100.18,87.91,103.33,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.11,87.91,103.30,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.006,0.003,0.000, ,177.03,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.00,87.91,103.26,89.87,100.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,0.000,0.000, ,177.03,176.67,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.00,85.96,103.74,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.015,0.000,0.000,0.009, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.19,156.29,100.44,87.91,103.44,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.63,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,158.24,100.26,87.91,103.37,66.42,100.33,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.000,0.000,0.000, ,176.47,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,134.80,100.04,87.91,103.26,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,176.63,176.67,0.00,0.00,0.00,0.00 ,,152.38,103.11,158.24,100.04,87.91,103.22,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,176.55,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.08,134.80,99.96,87.91,103.59,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,176.47,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.04,134.80,100.55,87.91,103.59,89.87,100.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.55,176.83,0.00,0.00,0.00,0.00 ,,152.38,102.93,134.80,100.18,87.91,103.37,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,176.39,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.08,158.24,100.07,87.91,103.30,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.000,0.000,0.000,0.000, ,176.23,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.19,158.24,100.04,87.91,103.33,68.38,100.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.23,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,158.24,100.00,87.91,103.26,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.23,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.04,134.80,100.40,85.96,103.74,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,176.31,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,158.24,100.26,87.91,103.48,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.47,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,134.80,100.15,87.91,103.33,66.42,100.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.55,176.67,0.00,0.00,0.00,0.00 ,,152.38,102.97,158.24,100.04,87.91,103.26,89.87,100.26,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,99.93,87.91,103.19,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,156.29,100.33,87.91,103.55,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.11,176.67,0.00,0.00,0.00,0.00 ,,175.82,103.08,156.29,100.29,87.91,103.59,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,175.82,103.00,158.24,100.04,87.91,103.33,89.87,100.88,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.006,0.000,0.006, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,175.82,103.04,158.24,99.96,87.91,103.26,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.75,0.00,0.00,0.00,0.00 ,,173.87,103.11,158.24,99.89,87.91,103.26,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.023,0.006,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,175.82,103.04,158.24,100.22,64.47,103.22,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.08,158.24,100.26,87.91,103.63,89.87,100.18,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,177.19,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,100.07,87.91,103.33,89.87,100.15,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.08,158.24,100.00,87.91,103.30,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.003,0.015, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,179.73,100.00,87.91,103.22,66.42,100.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.04,158.24,100.11,109.40,103.22,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.00,179.73,100.26,87.91,103.44,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.006,0.006, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,175.82,103.08,179.73,100.07,87.91,103.63,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.04,179.73,100.00,87.91,103.41,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.003, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.04,179.73,99.89,109.40,103.33,89.87,100.18,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.00,179.73,99.85,87.91,103.11,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.015,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.00,179.73,100.33,109.40,103.11,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,175.82,103.04,179.73,100.15,87.91,103.63,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,152.38,102.97,179.73,100.00,109.40,103.52,89.87,100.18,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,99.89,109.40,103.33,89.87,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.55,176.83,0.00,0.00,0.00,0.00 ,,175.82,103.04,179.73,99.85,109.40,103.22,89.87,100.11,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,175.82,103.04,179.73,100.40,109.40,103.11,66.42,100.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,175.82,102.97,179.73,100.07,109.40,103.11,89.87,100.55,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,99.96,109.40,103.59,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,175.82,103.04,179.73,99.93,109.40,103.33,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.08,158.24,99.93,109.40,103.26,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.029,0.003,0.000,0.003,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,152.38,102.97,156.29,100.37,109.40,103.11,89.87,100.11,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.009, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,152.38,102.93,158.24,100.04,109.40,103.11,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,175.82,103.04,158.24,100.00,109.40,103.52,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,99.93,109.40,103.52,66.42,100.33,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,176.95,176.75,0.00,0.00,0.00,0.00 ,,152.38,103.00,158.24,99.89,109.40,103.30,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,176.63,176.75,0.16,0.00,0.00,0.00 ,,175.82,102.89,156.29,100.29,109.40,103.11,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.79,176.83,1.92,0.00,0.00,0.00 ,,152.38,103.04,158.24,100.07,109.40,103.11,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.79,176.83,2.16,0.00,0.00,0.18 ,,152.38,102.89,158.24,100.00,109.40,103.11,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,2.08,0.35,0.46,0.63 ,,152.38,102.97,158.24,99.89,109.40,103.55,89.87,100.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.87,176.83,2.08,0.60,0.74,0.81 ,,152.38,102.86,158.24,99.85,109.40,103.30,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,176.79,176.75,2.16,0.63,0.70,0.77 ,,175.82,102.97,156.29,100.29,109.40,103.22,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,2.89,0.95,0.95,1.20 ,,152.38,102.93,158.24,100.11,109.40,103.11,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.75,2.65,0.88,0.95,1.13 ,,152.38,102.89,158.24,99.93,109.40,103.08,89.87,100.07,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.79,176.83,2.08,0.67,0.70,0.81 ,,152.38,102.97,158.24,99.85,109.40,103.55,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.79,176.99,1.52,0.49,0.56,0.63 ,,152.38,102.93,158.24,99.85,109.40,103.41,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,2.33,0.81,0.84,0.98 ,,152.38,103.00,156.29,100.33,109.40,103.26,89.87,100.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,2.16,0.77,0.74,0.91 ,,152.38,102.97,158.24,100.04,109.40,103.11,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,176.79,176.83,1.92,0.67,0.67,0.88 ,,152.38,102.97,158.24,99.89,109.40,103.08,68.38,100.18,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.87,176.83,1.60,0.53,0.63,0.81 ,,152.38,102.89,158.24,99.85,109.40,103.04,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,2.33,0.84,0.81,1.02 ,,152.38,102.97,158.24,99.89,109.40,103.55,89.87,100.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,176.95,176.91,2.00,0.67,0.74,0.88 ,,152.38,102.86,156.29,100.29,109.40,103.30,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,177.11,176.91,2.00,0.70,0.74,0.91 ,,152.38,102.93,158.24,100.07,109.40,103.19,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.35,176.99,1.68,0.56,0.56,0.70 ,,175.82,103.00,158.24,99.93,109.40,103.08,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.75,176.75,2.00,0.70,0.70,0.91 ,,152.38,102.97,158.24,99.85,109.40,103.11,89.87,100.22,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,177.67,176.83,2.57,0.81,0.84,1.09 ,,152.38,102.93,158.24,99.78,109.40,103.11,89.87,100.07,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.003,0.000,0.000, ,177.83,176.91,1.44,0.60,0.60,0.74 ,,152.38,102.93,158.24,100.26,109.40,103.48,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.75,176.75,1.52,0.46,0.53,0.70 ,,152.38,103.00,158.24,100.11,109.40,103.30,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.67,176.83,2.00,0.60,0.60,0.77 ,,152.38,103.00,158.24,100.00,109.40,103.11,66.42,100.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.018,0.009,0.000,0.000, ,177.51,176.91,2.16,0.77,0.70,1.02 ,,152.38,102.86,158.24,99.85,109.40,103.08,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,177.11,176.83,2.00,0.67,0.77,0.91 ,,152.38,102.86,158.24,99.78,109.40,103.00,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.36,0.39,0.49,0.63 ,,152.38,103.00,156.29,100.29,109.40,103.55,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.03,176.83,1.68,0.46,0.49,0.70 ,,152.38,102.86,158.24,100.11,109.40,103.33,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.75,1.92,0.67,0.67,0.91 ,,152.38,102.93,158.24,100.00,109.40,103.11,89.87,100.04,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.012,0.009,0.000, ,176.87,176.91,2.08,0.74,0.70,0.95 ,,152.38,102.93,158.24,99.82,109.40,103.08,66.42,100.33,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,2.00,0.70,0.74,0.91 ,,152.38,103.00,158.24,99.89,109.40,103.08,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,1.28,0.56,0.53,0.74 ,,152.38,102.89,158.24,100.22,109.40,103.52,89.87,100.33,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.000,0.003,0.000,0.000, ,176.95,176.99,0.96,0.35,0.32,0.46 ,,152.38,102.89,158.24,100.15,109.40,103.37,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,1.76,0.49,0.46,0.67 ,,152.38,102.89,158.24,99.93,109.40,103.19,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,1.84,0.70,0.67,0.91 ,,152.38,102.97,158.24,99.85,109.40,103.08,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.95,176.83,1.76,0.70,0.63,0.88 ,,152.38,102.93,158.24,99.82,109.40,103.08,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,1.52,0.60,0.53,0.70 ,,152.38,102.86,158.24,99.78,109.40,103.04,89.87,100.73,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.006,0.000,0.000, ,176.95,176.75,1.12,0.46,0.46,0.67 ,,152.38,102.97,158.24,100.22,109.40,103.52,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.12,0.32,0.28,0.49 ,,152.38,102.86,158.24,100.04,109.40,103.33,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,176.83,1.20,0.35,0.28,0.49 ,,152.38,102.97,158.24,99.89,109.40,103.11,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.44,0.49,0.49,0.70 ,,152.38,102.86,158.24,99.82,109.40,103.04,89.87,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,1.84,0.60,0.60,0.81 ,,152.38,102.93,158.24,99.82,109.40,102.97,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.83,1.12,0.46,0.46,0.63 ,,152.38,102.93,158.24,100.26,109.40,103.52,66.42,100.62,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,176.95,176.91,1.04,0.28,0.32,0.46 ,,152.38,102.89,158.24,100.00,109.40,103.30,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.006,0.003,0.000,0.003, ,176.95,176.99,0.96,0.32,0.32,0.49 ,,154.33,102.82,158.24,99.89,109.40,103.11,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,177.03,176.91,1.36,0.42,0.46,0.70 ,,130.89,102.89,158.24,99.82,109.40,103.08,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,1.20,0.42,0.35,0.56 ,,152.38,102.93,158.24,99.82,109.40,103.00,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.11,176.91,1.52,0.56,0.42,0.77 ,,152.38,102.93,158.24,100.22,109.40,103.26,89.87,100.04,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.72,0.25,0.28,0.46 ,,130.89,102.89,158.24,99.93,109.40,103.41,66.42,100.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.11,176.91,1.04,0.32,0.28,0.49 ,,130.89,102.89,158.24,99.82,109.40,103.11,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.003,0.000,0.000, ,177.11,176.99,1.76,0.60,0.63,0.84 ,,152.38,102.93,158.24,99.82,109.40,103.04,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,2.33,0.88,0.84,1.16 ,,130.89,102.78,158.24,99.78,109.40,103.00,89.87,100.07,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.009, ,177.11,176.91,1.92,0.74,0.70,0.91 ,,152.38,102.86,158.24,100.15,109.40,103.04,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.012,0.000,0.000, ,177.11,176.83,1.44,0.56,0.56,0.81 ,,154.33,102.78,158.24,99.93,109.40,103.48,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,177.03,176.83,1.44,0.56,0.49,0.77 ,,152.38,102.93,158.24,99.82,109.40,103.33,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,177.11,176.91,1.28,0.60,0.49,0.74 ,,152.38,102.86,179.73,99.74,109.40,103.11,89.87,100.59,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.009,0.000,0.000,0.000, ,177.19,176.83,1.44,0.56,0.53,0.84 ,,152.38,102.86,158.24,99.74,109.40,103.11,66.42,100.55,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,177.11,176.75,0.88,0.39,0.39,0.56 ,,152.38,102.86,158.24,100.11,109.40,103.00,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.27,176.99,1.12,0.46,0.46,0.67 ,,152.38,102.93,179.73,99.93,109.40,102.97,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.006,0.000,0.000,0.000, ,177.27,176.91,1.12,0.46,0.39,0.56 ,,154.33,102.82,158.24,99.85,109.40,103.44,89.87,100.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.009, ,177.27,176.83,1.36,0.49,0.46,0.74 ,,152.38,102.86,158.24,99.74,109.40,103.26,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,176.91,0.56,0.28,0.21,0.46 ,,152.38,102.86,158.24,99.78,109.40,103.08,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.72,0.18,0.14,0.32 ,,175.82,102.82,158.24,100.15,109.40,103.00,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,177.11,176.91,0.48,0.25,0.18,0.32 ,,152.38,102.89,158.24,100.00,109.40,102.97,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,177.11,176.91,0.64,0.25,0.21,0.42 ,,175.82,102.78,158.24,99.78,87.91,103.44,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.40,0.14,0.04,0.21 ,,175.82,102.93,158.24,99.74,87.91,103.33,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.03,176.83,0.56,0.32,0.28,0.46 ,,175.82,102.89,158.24,99.78,109.40,103.11,89.87,99.96,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.03,176.91,0.48,0.18,0.18,0.35 ,,175.82,102.93,158.24,100.18,87.91,103.11,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,176.95,176.91,0.40,0.25,0.21,0.39 ,,175.82,102.82,158.24,99.96,109.40,102.97,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.24,0.11,0.11,0.28 ,,175.82,102.82,158.24,99.82,87.91,102.93,44.93,100.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,176.55,176.75,0.48,0.21,0.18,0.32 ,,152.38,102.86,158.24,99.78,87.91,103.37,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,176.63,176.75,0.48,0.25,0.21,0.42 ,,154.33,102.78,158.24,99.78,87.91,103.11,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,0.96,0.35,0.35,0.56 ,,154.33,102.78,158.24,100.07,87.91,103.04,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.95,176.91,0.24,0.14,0.14,0.25 ,,154.33,102.82,158.24,99.89,87.91,103.00,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,0.00,0.04,0.04,0.18 ,,154.33,102.82,158.24,99.82,87.91,102.97,89.87,100.70,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.03,177.07,0.00,0.04,0.04,0.14 ,,152.38,102.86,158.24,99.78,87.91,103.52,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.16,0.07,0.00,0.14 ,,154.33,102.78,158.24,99.96,87.91,103.22,68.38,100.18,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.04,0.00,0.14 ,,152.38,102.89,158.24,100.00,87.91,103.11,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.000,0.000,0.000, ,177.11,176.83,0.08,0.04,0.07,0.14 ,,152.38,102.89,158.24,99.93,87.91,103.04,89.87,100.00,8000.00,0.00,8000.00,0.00,
0.009,0.023,0.000,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.11 ,,154.33,102.82,134.80,99.82,87.91,102.97,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.03,176.83,0.00,0.04,0.00,0.07 ,,154.33,102.75,158.24,99.71,87.91,102.93,44.93,100.33,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.95,176.75,0.00,0.00,0.00,0.11 ,,152.38,102.89,158.24,99.71,87.91,103.41,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,152.38,102.89,158.24,100.15,87.91,103.22,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.78,158.24,99.89,87.91,103.11,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,154.33,102.82,158.24,99.82,87.91,103.04,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,152.38,102.89,158.24,99.71,87.91,102.93,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,152.38,102.86,158.24,99.78,109.40,103.44,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.82,134.80,100.18,109.40,103.22,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.82,134.80,99.93,109.40,103.08,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,154.33,102.82,134.80,99.78,109.40,102.97,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.82,134.80,99.78,109.40,102.97,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.75,134.80,99.78,109.40,102.93,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,177.27,176.83,0.00,0.00,0.00,0.00 ,,154.33,102.82,158.24,100.15,109.40,103.41,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.82,134.80,99.96,109.40,103.19,44.93,100.40,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.006,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.82,158.24,99.85,109.40,102.93,89.87,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.75,158.24,99.74,109.40,102.93,68.38,100.18,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.67,109.40,102.89,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.78,134.80,100.15,109.40,103.37,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.89,109.40,103.26,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.82,109.40,103.00,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.71,109.40,102.97,66.42,100.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.012,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.71,109.40,102.93,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.018,0.012,0.012,0.006,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.89,158.24,100.22,109.40,102.93,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.78,134.80,99.93,109.40,103.48,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.78,109.40,103.22,44.93,99.93,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,130.89,102.86,134.80,99.74,109.40,103.04,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,99.71,109.40,102.93,66.42,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,100.18,109.40,102.89,68.38,100.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,130.89,102.71,134.80,99.96,109.40,102.82,44.93,100.11,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.89,109.40,103.37,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.006, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,99.78,109.40,103.11,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.009,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.67,109.40,103.04,44.93,99.93,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,100.00,109.40,102.89,44.93,100.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.86,134.80,99.96,109.40,102.89,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.78,134.80,99.82,109.40,103.37,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.71,113.31,99.74,109.40,103.08,44.93,99.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.71,113.31,99.67,109.40,102.93,44.93,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.75,113.31,100.04,109.40,102.93,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.78,134.80,99.96,109.40,102.89,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.71,134.80,99.74,109.40,103.37,44.93,100.59,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.78,134.80,99.71,109.40,103.11,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.009,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,134.80,99.67,109.40,103.00,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,109.40,102.75,134.80,100.15,109.40,102.93,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.018,0.012,0.009,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,99.85,109.40,102.86,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,102.82,134.80,99.78,109.40,103.11,89.87,99.89,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.015,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,134.80,99.67,109.40,103.22,66.42,100.40,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.009,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.67,158.24,99.71,109.40,103.04,68.38,100.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.75,0.00,0.00,0.00,0.00 ,,109.40,102.67,158.24,100.04,109.40,102.89,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,102.75,158.24,99.85,109.40,102.89,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.78,158.24,99.74,109.40,102.86,89.87,99.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.71,109.40,103.33,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.78,158.24,99.63,109.40,103.08,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.012,0.000,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.75,158.24,100.07,109.40,102.97,89.87,100.37,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.82,158.24,99.93,87.91,102.86,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.012,0.015,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,109.40,102.71,158.24,99.71,109.40,102.82,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.015,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,102.75,158.24,99.67,87.91,103.22,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,109.40,102.78,158.24,99.60,109.40,103.11,89.87,99.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.75,179.73,100.07,87.91,103.00,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,109.40,102.71,158.24,99.82,87.91,102.97,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.71,158.24,99.71,87.91,102.89,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.78,158.24,99.60,87.91,102.82,89.87,100.04,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,109.40,102.82,158.24,99.63,109.40,103.30,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,109.40,102.75,158.24,100.04,109.40,103.00,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.64,158.24,99.82,109.40,102.93,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.71,109.40,102.78,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.67,109.40,102.82,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,109.40,102.67,158.24,99.63,109.40,102.97,68.38,100.04,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,100.00,109.40,103.22,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.003,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.82,109.40,103.04,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.71,109.40,102.93,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,130.89,102.67,158.24,99.67,109.40,102.78,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.52,109.40,102.78,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.96,109.40,103.04,68.38,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.96,109.40,103.22,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.000,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.78,109.40,103.00,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.006,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,130.89,102.67,158.24,99.63,109.40,102.86,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.56,109.40,102.82,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.75,158.24,99.71,109.40,102.82,66.42,100.48,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.015,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.89,109.40,103.30,68.38,100.15,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.71,130.89,103.04,89.87,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.71,158.24,99.63,109.40,102.86,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,130.89,102.71,158.24,99.56,130.89,102.82,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.78,130.89,102.75,68.38,99.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,154.33,102.67,158.24,99.85,130.89,103.30,89.87,99.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,154.33,102.64,158.24,99.71,109.40,103.04,89.87,100.40,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.71,158.24,99.67,130.89,102.93,89.87,100.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.012, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.64,158.24,99.60,109.40,102.86,68.38,99.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.64,158.24,99.52,109.40,102.78,89.87,99.82,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.009, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.71,158.24,99.89,109.40,102.75,89.87,99.78,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.015,0.003,0.003,0.009, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.60,158.24,99.74,109.40,103.26,89.87,99.74,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,99.63,109.40,103.04,68.38,100.07,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.56,134.80,99.52,109.40,102.82,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.64,134.80,99.71,109.40,102.78,89.87,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,99.89,109.40,102.75,68.38,99.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,99.71,109.40,102.78,68.38,99.71,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,99.60,109.40,103.11,89.87,99.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.67,134.80,99.49,109.40,103.00,89.87,99.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.018,0.015, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.75,134.80,99.82,109.40,102.89,66.42,100.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.71,134.80,99.89,109.40,102.78,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.75,0.00,0.00,0.00,0.00 ,,154.33,102.64,134.80,99.71,109.40,102.75,89.87,99.82,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,99.56,109.40,103.11,68.38,99.74,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.64,134.80,99.63,109.40,103.11,68.38,99.71,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.71,176.75,0.00,0.00,0.00,0.00 ,,154.33,102.56,134.80,99.96,109.40,102.93,68.38,99.74,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,132.84,102.53,134.80,99.78,109.40,102.82,89.87,100.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.67,134.80,99.67,109.40,102.71,68.38,100.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.64,134.80,99.63,109.40,102.78,68.38,99.89,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.64,134.80,99.49,109.40,103.22,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,154.33,102.60,134.80,100.00,109.40,102.93,89.87,99.71,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.003,0.006,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,154.33,102.71,134.80,99.78,87.91,102.86,89.87,99.71,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.60,134.80,99.63,109.40,102.78,66.42,100.37,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,130.89,102.56,134.80,99.52,109.40,102.71,89.87,100.15,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.79,176.75,0.00,0.00,0.00,0.00 ,,130.89,102.56,134.80,99.52,87.91,103.08,89.87,99.93,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.67,134.80,100.00,87.91,103.11,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.60,134.80,99.78,87.91,102.93,68.38,99.74,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,130.89,102.60,134.80,99.67,87.91,102.82,89.87,99.71,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.45,87.91,102.78,89.87,99.96,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.56,109.40,102.75,68.38,100.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.64,158.24,99.93,109.40,103.11,68.38,99.93,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.60,134.80,99.85,109.40,103.00,89.87,99.78,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.006, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.60,134.80,99.63,109.40,102.82,89.87,99.71,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.006,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,130.89,102.60,158.24,99.56,109.40,102.75,68.38,99.71,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.71,176.75,0.00,0.00,0.00,0.00 ,,130.89,102.64,134.80,99.52,109.40,102.75,68.38,99.71,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.021,0.003,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,130.89,102.56,134.80,99.89,109.40,102.75,89.87,100.44,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,130.89,102.71,134.80,99.82,109.40,103.22,89.87,100.04,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,154.33,102.64,134.80,99.67,109.40,103.00,68.38,99.85,8000.00,0.00,8000.00,0.00,
