SAP ID,109000181440,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,175.82,101.90,113.31,99.01,109.40,102.38,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.47,176.83,0.00,0.00,0.00,0.00 ,,175.82,102.01,113.31,98.97,109.40,102.27,68.38,99.27,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.009,0.000,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,175.82,101.98,113.31,98.94,132.84,102.20,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.94,113.31,99.30,132.84,102.09,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.009,0.003, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,175.82,101.98,113.31,99.05,132.84,102.09,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.94,113.31,99.08,132.84,102.53,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.009,0.003,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.90,113.31,99.05,132.84,102.34,68.38,99.74,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.003,0.003, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.87,113.31,98.90,132.84,102.16,89.87,99.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.98,113.31,99.41,132.84,102.09,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.98,113.31,99.23,109.40,102.12,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.012, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.90,113.31,99.12,130.89,102.64,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.90,113.31,98.90,109.40,102.38,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,176.47,176.83,0.00,0.00,0.00,0.00 ,,154.33,102.09,113.31,98.90,132.84,102.23,68.38,99.82,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.98,113.31,99.30,109.40,102.16,68.38,99.45,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,176.39,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.98,113.31,99.23,132.84,102.05,89.87,99.27,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.000,0.000,0.000, ,176.39,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,113.31,99.08,132.84,102.16,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.94,136.75,98.94,132.84,102.45,68.38,99.08,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.55,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.94,136.75,98.97,109.40,102.31,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.86,109.40,102.23,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.94,136.75,99.38,109.40,102.16,89.87,99.85,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.006,0.000,0.000, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.98,136.75,99.05,109.40,102.05,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.98,136.75,99.08,109.40,102.49,68.38,99.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.94,136.75,98.90,132.84,102.45,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.000,0.000,0.000,0.000, ,176.47,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.90,136.75,98.94,109.40,102.31,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.90,136.75,99.27,132.84,102.09,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.90,136.75,99.16,109.40,102.16,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.87,136.75,98.97,132.84,102.12,89.87,99.67,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.006,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.83,136.75,98.90,109.40,102.45,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,175.82,102.01,136.75,98.83,109.40,102.23,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,175.82,101.94,158.24,99.38,109.40,102.20,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.98,136.75,99.12,109.40,102.12,113.31,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.012,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.83,136.75,98.97,109.40,102.12,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.94,136.75,98.90,109.40,102.56,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.003, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.94,136.75,98.90,109.40,102.34,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,136.75,99.30,109.40,102.20,113.31,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.83,136.75,99.08,109.40,102.09,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.90,158.24,98.97,109.40,102.05,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.90,158.24,98.90,109.40,102.38,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,158.24,98.90,109.40,102.45,113.31,99.74,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.006, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,175.82,101.94,158.24,99.27,109.40,102.27,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,199.27,101.87,158.24,99.12,109.40,102.12,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,199.27,101.90,158.24,99.05,109.40,102.12,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.83,181.68,98.94,109.40,102.05,113.31,99.05,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.009,0.003,0.006, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,160.20,98.79,109.40,102.56,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.83,181.68,99.30,109.40,102.34,89.87,99.52,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,158.24,99.12,109.40,102.20,113.31,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.83,181.68,98.97,109.40,102.12,113.31,99.23,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.83,181.68,98.83,109.40,102.05,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.79,181.68,98.83,109.40,102.05,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.94,181.68,99.19,109.40,102.49,113.31,99.05,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.006,0.000,0.009, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.87,181.68,99.16,109.40,102.23,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.026,0.000,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.83,158.24,98.97,109.40,102.09,89.87,99.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.87,158.24,98.94,109.40,102.01,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,160.20,98.86,132.84,102.05,113.31,99.12,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,160.20,98.83,109.40,102.49,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.87,158.24,99.19,132.84,102.38,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.94,158.24,99.05,132.84,102.16,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.87,158.24,98.94,132.84,102.09,113.31,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,176.63,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.83,160.20,98.83,132.84,102.09,89.87,99.78,8000.00,0.00,8000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.79,160.20,98.75,132.84,101.98,89.87,99.38,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.87,158.24,99.30,130.89,102.56,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,158.24,99.12,132.84,102.34,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.83,158.24,98.94,132.84,102.16,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.71,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.83,160.20,98.79,132.84,102.01,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,160.20,98.79,132.84,102.01,68.38,99.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.94,158.24,99.30,132.84,102.12,89.87,99.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.012, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,158.24,99.05,132.84,102.45,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.90,158.24,98.90,132.84,102.16,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,160.20,98.83,132.84,102.09,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.79,160.20,98.79,132.84,102.05,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.012,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.79,158.24,99.27,132.84,102.01,89.87,99.56,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.83,158.24,99.08,132.84,102.38,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.90,158.24,98.90,132.84,102.34,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.87,160.20,98.83,132.84,102.20,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.83,160.20,98.79,132.84,102.09,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,158.24,99.23,132.84,102.01,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.94,158.24,99.08,132.84,102.01,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.90,158.24,98.90,154.33,102.45,89.87,99.71,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.87,160.20,98.86,154.33,102.31,68.38,99.30,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.006,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.75,154.33,102.12,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,99.27,132.84,102.05,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.76,158.24,99.05,132.84,101.98,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.021,0.000,0.006,0.006, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.90,154.33,102.27,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.79,132.84,102.31,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.009,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.90,160.20,98.83,154.33,102.23,68.38,99.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.003, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.90,136.75,99.23,132.84,102.05,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.97,154.33,102.12,89.87,99.23,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.90,136.75,98.83,132.84,101.90,68.38,99.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.83,154.33,102.42,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.83,132.84,102.23,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.000,0.003,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.72,136.75,99.19,154.33,102.09,68.38,99.63,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.003,0.009,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.90,136.75,98.97,132.84,102.05,68.38,99.23,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.86,132.84,102.01,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.003,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.83,132.84,102.34,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.79,132.84,102.34,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,175.82,101.87,136.75,99.19,132.84,102.16,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,175.82,101.90,136.75,99.01,132.84,102.05,89.87,99.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.009,0.000,0.003, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.94,132.84,101.90,89.87,99.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.79,132.84,101.98,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.75,132.84,102.42,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,99.23,132.84,102.23,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.72,136.75,99.05,132.84,102.12,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.006,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.79,132.84,102.01,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.79,111.36,101.94,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.94,136.75,98.72,109.40,102.23,89.87,99.23,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.015,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,99.19,132.84,102.38,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.97,109.40,102.12,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.83,109.40,102.05,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.003,0.000, ,176.55,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.83,109.40,102.01,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.79,136.75,98.75,109.40,102.01,89.87,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,99.30,111.36,101.90,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,99.05,109.40,102.38,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,158.24,98.90,109.40,102.27,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.003,0.015,0.015,0.000,0.000,0.000, ,176.39,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.79,136.75,98.79,109.40,102.09,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.72,111.36,101.94,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.87,136.75,99.19,111.36,101.94,89.87,99.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,99.08,109.40,102.42,113.31,99.38,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.72,136.75,98.94,109.40,102.23,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.39,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.72,160.20,98.75,109.40,102.05,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.75,109.40,102.01,113.31,98.94,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.39,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,99.16,111.36,101.98,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.39,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,99.01,109.40,102.27,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.79,109.40,102.31,89.87,99.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.75,109.40,102.12,113.31,99.19,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.39,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.72,132.84,102.01,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.79,132.84,101.94,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,99.12,109.40,102.16,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.86,132.84,102.23,113.31,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.003,0.000,0.000,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.83,109.40,102.12,89.87,99.56,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.003,0.000, ,176.47,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.76,136.75,98.68,132.84,101.98,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.68,111.36,101.90,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,99.12,111.36,101.87,113.31,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.94,109.40,102.27,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.76,136.75,98.79,132.84,102.16,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.003,0.000,0.000,0.000, ,176.47,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.72,136.75,98.72,111.36,101.98,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.39,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.79,136.75,98.83,132.84,101.94,113.31,99.63,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,176.47,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.72,136.75,99.08,111.36,101.90,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.015,0.000,0.000,0.000, ,176.47,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.68,136.75,98.90,132.84,102.38,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.72,109.40,102.16,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.83,136.75,98.72,109.40,102.09,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.87,136.75,98.86,109.40,102.01,113.31,98.86,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.003,0.012, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.76,136.75,99.08,111.36,101.94,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.79,111.36,101.87,89.87,99.27,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.72,136.75,98.79,109.40,102.34,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.003,0.006, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.76,136.75,98.72,109.40,102.16,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.68,136.75,98.86,109.40,102.01,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.006,0.000,0.003, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.79,136.75,98.97,111.36,101.94,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.72,160.20,98.86,111.36,101.90,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.76,136.75,98.75,111.36,101.90,89.87,99.52,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.72,160.20,98.68,109.40,102.34,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.003,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.79,136.75,98.64,109.40,102.12,68.38,99.01,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.79,136.75,99.08,111.36,101.90,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.006,0.003, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.76,136.75,98.90,132.84,101.94,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.65,136.75,98.75,132.84,101.83,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.63,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.76,160.20,98.68,132.84,102.34,68.38,99.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,132.84,101.76,160.20,98.68,132.84,102.12,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.55,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.72,158.24,99.08,132.84,102.01,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.012,0.015,0.012,0.000,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.76,160.20,98.86,132.84,101.94,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.76,160.20,98.64,132.84,101.83,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.63,176.83,0.00,0.00,0.00,0.00 ,,154.33,101.83,160.20,98.75,132.84,101.87,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.003,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.65,160.20,98.68,132.84,102.38,89.87,99.52,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.72,158.24,99.12,132.84,102.12,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.68,160.20,98.83,132.84,101.98,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.76,160.20,98.72,132.84,101.90,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.68,160.20,98.72,132.84,101.90,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.72,160.20,98.57,111.36,101.87,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.65,158.24,99.12,132.84,102.27,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.76,160.20,98.86,109.40,102.09,89.87,99.49,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.76,160.20,98.75,132.84,102.01,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.61,160.20,98.61,111.36,101.79,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.68,136.75,98.64,111.36,101.83,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.65,136.75,99.08,109.40,102.27,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.000,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.68,158.24,98.90,109.40,102.20,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.65,136.75,98.72,109.40,102.01,68.38,99.49,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.68,160.20,98.61,111.36,101.87,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.72,160.20,98.61,111.36,101.87,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,132.84,101.68,158.24,99.08,111.36,101.87,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.65,160.20,98.79,109.40,102.38,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,132.84,101.76,160.20,98.68,109.40,102.09,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.003,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.72,160.20,98.61,111.36,101.90,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.61,136.75,98.64,111.36,101.87,89.87,99.27,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.003,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.61,158.24,99.12,111.36,101.87,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,132.84,101.68,160.20,98.86,111.36,101.94,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,132.84,101.68,160.20,98.75,109.40,102.23,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,132.84,101.68,160.20,98.64,109.40,102.01,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.68,160.20,98.61,111.36,101.94,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.68,158.24,99.05,111.36,101.87,68.38,99.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.72,158.24,98.94,111.36,101.87,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.015,0.003,0.006,0.015, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.65,136.75,98.75,109.40,102.31,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.95,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.61,136.75,98.68,132.84,102.12,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.53,132.84,101.94,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.68,136.75,99.16,111.36,101.87,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.90,111.36,101.79,68.38,99.30,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.58,160.20,98.68,111.36,101.79,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,175.82,101.72,136.75,98.61,109.40,102.31,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.006,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.65,160.20,98.61,109.40,102.09,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.009,0.006, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,99.08,111.36,101.90,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.61,160.20,98.83,111.36,101.79,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.72,111.36,101.83,68.38,99.45,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.68,109.40,102.23,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.64,132.84,102.12,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.97,132.84,101.90,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.000,0.006,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.61,160.20,98.86,132.84,101.87,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.68,132.84,101.79,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.018,0.015,0.018,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.68,111.36,101.98,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.50,132.84,102.16,68.38,99.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,99.05,111.36,101.94,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.68,136.75,98.86,132.84,101.87,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.54,136.75,98.72,111.36,101.76,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.58,113.31,98.64,132.84,101.79,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.58,136.75,98.64,111.36,101.87,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.97,132.84,102.27,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.58,136.75,98.90,109.40,102.01,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.72,111.36,101.83,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.68,111.36,101.83,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.006,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.65,136.75,98.61,111.36,101.83,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.54,113.31,98.83,109.40,102.23,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.58,113.31,98.86,109.40,102.09,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.61,113.31,98.72,111.36,101.87,89.87,99.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.58,136.75,98.68,111.36,101.87,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.61,111.36,101.79,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.50,136.75,98.86,111.36,101.72,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.65,136.75,98.83,109.40,102.20,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.72,132.84,101.98,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.018,0.003,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.61,132.84,101.83,68.38,99.23,8000.00,0.00,8000.00,0.00,
0.018,0.015,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.53,132.84,101.76,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.71,176.83,0.00,0.00,0.00,0.00 ,,154.33,101.61,136.75,98.86,132.84,101.72,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.61,136.75,98.94,132.84,102.27,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.47,136.75,98.68,132.84,102.05,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.54,136.75,98.64,132.84,101.87,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.61,136.75,98.53,132.84,101.79,89.87,99.41,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.68,136.75,98.61,132.84,101.79,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.61,136.75,98.90,132.84,101.98,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.65,136.75,98.72,132.84,102.09,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.65,136.75,98.61,132.84,101.90,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.015,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.54,136.75,98.61,132.84,101.79,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.57,132.84,101.76,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.50,136.75,98.90,132.84,101.65,68.38,99.23,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.65,160.20,98.72,132.84,102.23,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.58,160.20,98.61,109.40,102.12,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.54,160.20,98.57,132.84,101.90,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.58,160.20,98.53,111.36,101.79,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.68,158.24,98.94,132.84,101.76,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.50,160.20,98.79,132.84,101.68,68.38,99.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,154.33,101.61,160.20,98.61,132.84,102.16,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,154.33,101.54,160.20,98.53,111.36,101.94,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.006,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.58,160.20,98.57,132.84,101.83,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.58,158.24,98.90,111.36,101.76,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.003,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.72,132.84,101.76,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.54,160.20,98.53,111.36,101.72,68.38,99.23,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.58,160.20,98.57,109.40,102.20,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.58,160.20,98.75,111.36,101.98,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.54,160.20,98.83,111.36,101.87,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.58,160.20,98.68,111.36,101.68,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.003, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.58,160.20,98.53,111.36,101.76,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.54,136.75,98.57,109.40,102.01,68.38,99.38,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.003,0.000,0.003, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.54,136.75,98.46,132.84,102.09,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.94,132.84,101.90,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.54,160.20,98.68,111.36,101.79,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.009,0.003,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.50,160.20,98.64,111.36,101.79,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.46,132.84,101.65,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.58,160.20,98.50,109.40,102.20,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.94,132.84,101.94,89.87,99.30,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,154.33,101.47,136.75,98.75,132.84,101.79,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.54,136.75,98.57,132.84,101.72,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.012,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.50,132.84,101.68,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,154.33,101.58,136.75,98.53,132.84,102.12,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.006, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.50,158.24,98.90,132.84,102.05,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.54,160.20,98.68,132.84,101.87,68.38,99.38,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.50,160.20,98.53,132.84,101.76,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.000,0.000,0.003,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.61,160.20,98.53,111.36,101.72,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.009,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.46,132.84,101.65,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.86,109.40,102.20,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.58,136.75,98.61,132.84,101.94,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.47,160.20,98.61,111.36,101.87,68.38,99.27,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.50,136.75,98.53,132.84,101.76,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.009,0.009,0.009, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.53,111.36,101.76,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.61,136.75,98.86,111.36,101.76,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.54,160.20,98.72,109.40,102.12,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.012,0.015,0.006,0.006, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.58,136.75,98.57,111.36,101.94,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.53,132.84,101.76,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.003,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.54,136.75,98.50,132.84,101.68,89.87,99.34,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.94,132.84,101.68,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.47,136.75,98.68,132.84,102.16,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.53,132.84,101.90,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.006,0.000,0.000,0.000, ,176.95,176.91,0.56,0.00,0.00,0.00 ,,177.78,101.50,136.75,98.50,132.84,101.83,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.87,176.91,1.28,0.00,0.00,0.00 ,,177.78,101.54,136.75,98.61,132.84,101.72,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,1.44,0.00,0.00,0.00 ,,177.78,101.50,136.75,98.75,132.84,101.68,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.009,0.000,0.000, ,176.95,177.07,2.16,0.32,0.42,0.60 ,,177.78,101.50,136.75,98.57,132.84,101.65,68.38,98.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.87,176.99,1.84,0.49,0.60,0.70 ,,177.78,101.47,136.75,98.50,132.84,102.09,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,176.87,176.83,2.57,0.74,0.81,0.95 ,,177.78,101.43,113.31,98.50,132.84,101.83,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,2.73,0.91,0.98,1.13 ,,177.78,101.39,113.31,98.79,132.84,101.72,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,176.87,176.75,2.49,0.81,0.91,1.05 ,,177.78,101.43,113.31,98.72,132.84,101.61,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,176.95,176.75,1.84,0.70,0.81,0.88 ,,177.78,101.54,136.75,98.61,132.84,101.61,89.87,99.19,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,1.44,0.42,0.49,0.53 ,,154.33,101.50,136.75,98.53,109.40,102.05,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,176.87,176.75,2.33,0.77,0.84,0.95 ,,154.33,101.43,136.75,98.46,132.84,102.01,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,2.00,0.70,0.77,0.88 ,,177.78,101.50,136.75,98.83,111.36,101.79,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.000,0.006,0.000,0.000, ,176.95,176.91,2.00,0.67,0.70,0.77 ,,154.33,101.58,136.75,98.75,132.84,101.72,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.84,0.60,0.63,0.77 ,,154.33,101.54,136.75,98.57,111.36,101.68,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.015, ,176.95,177.15,2.24,0.74,0.81,0.91 ,,154.33,101.47,136.75,98.50,111.36,101.65,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,176.87,177.15,2.65,0.91,0.88,1.16 ,,156.29,101.39,136.75,98.46,109.40,102.05,68.38,99.08,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.79,176.99,1.84,0.67,0.74,0.88 ,,154.33,101.54,136.75,98.94,111.36,101.98,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,1.84,0.60,0.63,0.81 ,,154.33,101.47,136.75,98.72,111.36,101.79,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.000,0.000,0.000, ,176.71,176.83,2.08,0.70,0.81,0.91 ,,156.29,101.39,136.75,98.57,111.36,101.76,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,176.87,176.91,1.60,0.60,0.63,0.70 ,,154.33,101.47,160.20,98.46,111.36,101.65,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.84,0.60,0.56,0.70 ,,154.33,101.54,160.20,98.46,111.36,101.61,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,176.79,176.83,2.00,0.67,0.67,0.91 ,,154.33,101.50,160.20,98.83,109.40,102.12,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,2.08,0.70,0.74,0.88 ,,156.29,101.39,160.20,98.72,111.36,101.83,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.83,1.76,0.67,0.74,0.84 ,,154.33,101.47,160.20,98.50,111.36,101.76,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.87,176.91,1.84,0.56,0.63,0.77 ,,154.33,101.47,160.20,98.50,111.36,101.65,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.87,176.83,1.68,0.60,0.67,0.81 ,,154.33,101.47,160.20,98.46,111.36,101.61,68.38,98.61,8000.00,0.00,8000.00,0.00,
