SAP ID,109000181440,
0.000,0.000,0.003,0.003,0.000,0.000, ,176.95,176.91,2.00,0.74,0.70,0.98 ,,156.29,101.36,160.20,98.86,109.40,102.09,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,176.87,176.91,2.08,0.70,0.70,0.91 ,,177.78,101.54,160.20,98.61,111.36,101.94,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.006, ,176.87,176.91,1.28,0.46,0.42,0.56 ,,154.33,101.47,160.20,98.53,111.36,101.79,89.87,99.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,1.20,0.39,0.39,0.53 ,,177.78,101.47,160.20,98.50,111.36,101.72,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.012,0.003,0.000,0.000, ,176.79,176.91,2.08,0.67,0.63,0.88 ,,177.78,101.39,160.20,98.46,111.36,101.68,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,176.79,176.99,2.00,0.77,0.74,0.91 ,,177.78,101.47,160.20,98.72,111.36,101.90,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,176.95,176.99,1.60,0.60,0.56,0.74 ,,177.78,101.47,160.20,98.72,111.36,101.94,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,1.28,0.49,0.46,0.67 ,,156.29,101.39,160.20,98.64,111.36,101.79,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.003,0.000,0.000, ,176.71,176.83,1.44,0.49,0.53,0.70 ,,154.33,101.43,160.20,98.46,111.36,101.68,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,177.07,1.60,0.49,0.49,0.70 ,,154.33,101.43,160.20,98.46,111.36,101.61,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.87,176.91,1.68,0.53,0.53,0.70 ,,154.33,101.43,160.20,98.83,111.36,101.61,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.28,0.46,0.49,0.67 ,,154.33,101.43,160.20,98.72,109.40,102.16,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,176.95,177.07,1.28,0.39,0.39,0.56 ,,154.33,101.47,160.20,98.50,111.36,101.90,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,1.04,0.25,0.28,0.42 ,,177.78,101.43,160.20,98.39,111.36,101.72,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,1.60,0.56,0.60,0.74 ,,154.33,101.47,160.20,98.46,111.36,101.68,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.018,0.000,0.000,0.000, ,176.87,176.99,1.44,0.49,0.42,0.67 ,,156.29,101.32,160.20,98.79,132.84,101.61,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.83,1.60,0.63,0.67,0.81 ,,154.33,101.50,160.20,98.68,132.84,101.58,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.80,0.32,0.28,0.49 ,,156.29,101.32,160.20,98.53,132.84,102.05,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.96,0.21,0.25,0.42 ,,154.33,101.47,136.75,98.46,132.84,101.87,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.003,0.000,0.000,0.000, ,176.95,176.99,1.44,0.46,0.46,0.70 ,,156.29,101.39,160.20,98.46,132.84,101.65,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,1.60,0.63,0.60,0.77 ,,156.29,101.39,160.20,98.75,132.84,101.65,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.95,176.99,0.88,0.35,0.28,0.46 ,,154.33,101.43,160.20,98.68,132.84,101.58,44.93,99.19,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.88,0.32,0.28,0.49 ,,177.78,101.50,160.20,98.53,132.84,102.09,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.006,0.000, ,176.87,176.91,1.36,0.46,0.39,0.60 ,,156.29,101.39,136.75,98.50,154.33,102.01,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,176.91,1.68,0.63,0.60,0.88 ,,156.29,101.39,136.75,98.35,154.33,101.68,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,2.24,0.88,0.84,1.05 ,,154.33,101.43,136.75,98.68,154.33,101.58,44.93,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.87,176.83,1.84,0.74,0.70,1.05 ,,156.29,101.39,136.75,98.68,154.33,101.58,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.87,176.99,1.44,0.60,0.56,0.77 ,,154.33,101.43,136.75,98.61,154.33,101.58,68.38,99.19,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,1.20,0.46,0.42,0.63 ,,156.29,101.28,136.75,98.46,154.33,102.01,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,176.95,176.99,1.12,0.46,0.42,0.63 ,,177.78,101.43,136.75,98.35,154.33,101.79,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.87,176.99,1.60,0.60,0.46,0.74 ,,177.78,101.47,136.75,98.83,154.33,101.65,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.83,1.44,0.56,0.56,0.77 ,,177.78,101.43,136.75,98.72,154.33,101.65,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,176.95,176.99,1.12,0.42,0.42,0.70 ,,177.78,101.39,136.75,98.50,154.33,101.58,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.64,0.25,0.18,0.35 ,,177.78,101.39,136.75,98.46,154.33,101.65,44.93,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.04,0.28,0.32,0.53 ,,177.78,101.43,136.75,98.46,154.33,101.98,68.38,99.38,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.91,0.80,0.39,0.32,0.53 ,,177.78,101.47,136.75,98.83,154.33,101.72,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.015,0.003,0.000,0.000, ,176.87,176.99,0.72,0.25,0.25,0.39 ,,177.78,101.39,136.75,98.64,154.33,101.61,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.87,176.83,0.48,0.28,0.28,0.46 ,,177.78,101.32,136.75,98.50,132.84,101.58,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.64,0.25,0.18,0.35 ,,177.78,101.39,136.75,98.50,154.33,101.54,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.003,0.009,0.000,0.000, ,176.79,176.91,0.24,0.11,0.11,0.21 ,,177.78,101.36,136.75,98.46,132.84,101.90,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.64,0.25,0.21,0.46 ,,177.78,101.39,136.75,98.83,154.33,101.94,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,176.87,176.99,0.56,0.21,0.21,0.39 ,,177.78,101.47,136.75,98.64,132.84,101.72,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.48,0.25,0.25,0.46 ,,177.78,101.50,136.75,98.61,132.84,101.65,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.006, ,177.03,177.07,0.48,0.28,0.21,0.39 ,,177.78,101.39,136.75,98.46,132.84,101.58,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.87,176.91,0.40,0.18,0.18,0.28 ,,177.78,101.32,136.75,98.35,132.84,101.54,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.48,0.18,0.18,0.35 ,,156.29,101.39,136.75,98.64,132.84,102.01,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.003,0.006, ,176.95,176.83,0.64,0.25,0.25,0.42 ,,177.78,101.43,136.75,98.75,132.84,101.79,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,0.32,0.18,0.18,0.32 ,,156.29,101.36,136.75,98.61,132.84,101.68,91.82,99.16,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,176.95,176.99,0.16,0.07,0.07,0.18 ,,156.29,101.32,136.75,98.46,132.84,101.58,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.08,0.07,0.04,0.18 ,,154.33,101.50,136.75,98.35,132.84,101.58,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.14 ,,154.33,101.47,136.75,98.68,132.84,101.87,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.08,0.07,0.04,0.18 ,,156.29,101.39,136.75,98.72,132.84,101.90,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.012,0.000,0.000,0.000, ,176.79,176.91,0.00,0.04,0.00,0.04 ,,156.29,101.39,136.75,98.53,132.84,101.68,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.87,176.91,0.08,0.07,0.07,0.14 ,,154.33,101.43,136.75,98.46,132.84,101.58,89.87,99.23,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.000,0.006,0.000, ,176.95,176.91,0.00,0.04,0.00,0.07 ,,156.29,101.39,136.75,98.32,132.84,101.54,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.36,136.75,98.68,132.84,101.54,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.61,132.84,102.01,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.53,132.84,101.76,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.43,136.75,98.39,132.84,101.58,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.009,0.003,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.46,132.84,101.58,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.64,132.84,101.50,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.68,132.84,101.87,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.50,132.84,101.94,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.012,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.28,136.75,98.46,132.84,101.72,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.39,113.31,98.35,132.84,101.65,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.36,136.75,98.39,111.36,101.54,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.026,0.000,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.43,136.75,98.79,111.36,101.58,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.57,109.40,102.09,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.46,111.36,101.90,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.006,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.35,111.36,101.65,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.35,111.36,101.61,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.39,113.31,98.83,111.36,101.50,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.28,136.75,98.57,111.36,101.50,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.003,0.006,0.003,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,132.84,101.39,113.31,98.46,109.40,102.01,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.39,111.36,101.79,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,132.84,101.39,136.75,98.35,111.36,101.68,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.009,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.28,136.75,98.75,111.36,101.61,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.43,136.75,98.53,132.84,101.58,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.46,111.36,101.87,68.38,99.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,154.33,101.43,136.75,98.35,132.84,101.94,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.28,132.84,101.65,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.72,132.84,101.61,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.006, ,176.87,177.23,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.57,132.84,101.54,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.009,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.46,132.84,101.50,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.35,132.84,102.01,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.006,0.003,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,136.75,98.46,132.84,101.76,91.82,99.12,8000.00,0.00,8000.00,0.00,
0.018,0.015,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.39,136.75,98.72,132.84,101.61,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.32,136.75,98.53,132.84,101.58,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.015,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.35,132.84,101.54,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,136.75,98.32,132.84,101.47,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.46,132.84,102.05,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.28,136.75,98.68,132.84,101.79,68.38,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.25,136.75,98.46,132.84,101.65,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.009, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.46,132.84,101.54,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.32,132.84,101.50,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.32,132.84,101.50,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.64,109.40,102.01,44.93,98.46,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.50,111.36,101.76,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.39,136.75,98.35,132.84,101.65,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.003,0.012,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.28,132.84,101.54,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.21,111.36,101.47,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.72,132.84,101.50,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.32,136.75,98.46,109.40,102.01,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.015,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.25,136.75,98.46,132.84,101.72,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.006,0.006, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,136.75,98.24,111.36,101.61,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.28,132.84,101.54,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.009,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.68,111.36,101.50,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.003,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.46,132.84,101.83,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,136.75,98.32,132.84,101.79,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,199.27,101.28,160.20,98.35,132.84,101.61,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.012,0.003,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,160.20,98.28,132.84,101.54,68.38,99.12,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.64,132.84,101.47,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.46,132.84,101.50,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,199.27,101.28,160.20,98.32,132.84,101.90,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.28,132.84,101.72,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.28,160.20,98.24,132.84,101.58,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.28,160.20,98.61,132.84,101.54,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.35,132.84,101.43,68.38,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.35,132.84,101.94,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.24,132.84,101.76,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.24,132.84,101.54,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.018,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.68,132.84,101.58,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.50,132.84,101.47,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,160.20,98.35,132.84,101.47,68.38,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.21,132.84,101.90,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.21,132.84,101.72,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.012,0.006,0.006,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.64,132.84,101.61,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.28,160.20,98.39,132.84,101.50,68.38,98.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.28,132.84,101.43,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.28,111.36,101.68,91.82,99.08,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.32,132.84,101.87,68.38,98.75,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.53,111.36,101.65,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.32,160.20,98.35,111.36,101.54,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.012, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.32,160.20,98.28,111.36,101.47,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.009,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.28,160.20,98.24,111.36,101.50,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.21,111.36,101.90,68.38,99.08,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.012, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.28,160.20,98.68,111.36,101.68,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.28,160.20,98.46,111.36,101.54,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.28,160.20,98.32,111.36,101.50,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,177.23,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.21,111.36,101.43,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.21,111.36,101.65,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.009,0.000,0.000,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.72,111.36,101.83,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,160.20,98.50,111.36,101.68,91.82,98.83,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.28,111.36,101.47,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.21,111.36,101.43,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.32,160.20,98.24,111.36,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.64,111.36,101.87,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.46,111.36,101.61,68.38,98.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,199.27,101.21,160.20,98.24,111.36,101.50,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,199.27,101.21,183.64,98.24,111.36,101.50,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,199.27,101.17,183.64,98.24,111.36,101.43,68.38,98.53,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,199.27,101.17,181.68,98.64,111.36,101.87,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,199.27,101.28,183.64,98.46,132.84,101.65,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,199.27,101.21,183.64,98.28,132.84,101.54,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,199.27,101.21,183.64,98.21,132.84,101.43,68.38,99.05,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,101.10,183.64,98.10,111.36,101.36,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,199.27,101.17,181.68,98.64,132.84,101.79,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,199.27,101.17,183.64,98.46,132.84,101.72,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,183.64,98.24,132.84,101.61,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,183.64,98.21,132.84,101.47,68.38,98.28,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.006,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.21,183.64,98.24,111.36,101.43,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.28,181.68,98.68,132.84,101.47,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,183.64,98.46,111.36,101.90,68.38,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.009,0.006,0.012,0.012, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.21,183.64,98.24,132.84,101.65,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.003,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.21,183.64,98.24,132.84,101.50,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.21,183.64,98.13,132.84,101.50,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.10,160.20,98.64,111.36,101.39,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.25,183.64,98.46,132.84,101.32,68.38,99.01,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.17,183.64,98.28,132.84,101.83,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.25,183.64,98.21,132.84,101.65,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.17,132.84,101.50,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.53,132.84,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.46,132.84,101.36,115.26,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.32,132.84,101.87,91.82,99.01,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.21,132.84,101.65,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.13,132.84,101.50,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.50,132.84,101.47,113.31,98.46,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.53,132.84,101.47,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.018,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.32,132.84,101.43,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.24,132.84,101.94,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.32,160.20,98.13,132.84,101.65,113.31,99.12,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.009, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.57,132.84,101.54,113.31,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.50,132.84,101.47,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.003,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.28,132.84,101.39,113.31,98.39,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.24,132.84,101.43,113.31,98.35,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.55,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.21,132.84,101.87,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.61,132.84,101.61,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.46,132.84,101.47,113.31,98.72,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.28,132.84,101.43,113.31,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.24,111.36,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.13,111.36,101.90,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.63,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.53,132.84,101.68,113.31,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.46,111.36,101.54,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.006, ,176.55,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.35,111.36,101.43,91.82,99.05,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.10,160.20,98.17,111.36,101.39,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.17,111.36,101.36,113.31,98.46,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.012,0.000,0.000,0.003, ,176.63,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.25,160.20,98.46,111.36,101.79,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.018,0.015,0.003,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.25,160.20,98.53,111.36,101.65,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.24,111.36,101.47,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.17,111.36,101.39,113.31,98.57,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.13,111.36,101.32,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.003,0.012, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.28,111.36,101.87,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.10,136.75,98.50,111.36,101.61,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.24,111.36,101.47,115.26,98.32,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.006,0.006, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.21,111.36,101.47,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.17,111.36,101.43,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.10,111.36,101.43,91.82,98.90,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.50,111.36,101.98,113.31,98.75,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.012,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.21,160.20,98.32,111.36,101.68,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.21,111.36,101.50,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.021,0.000,0.000,0.003, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.17,132.84,101.47,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.012,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.06,111.36,101.36,115.26,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.57,132.84,101.43,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.35,111.36,101.76,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.17,132.84,101.54,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.17,160.20,98.06,111.36,101.47,115.26,98.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.79,177.23,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.10,132.84,101.39,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.64,132.84,101.36,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.35,132.84,101.79,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.21,132.84,101.65,113.31,98.90,8000.00,0.00,8000.00,0.00,
0.023,0.006,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.13,132.84,101.50,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.13,132.84,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.53,132.84,101.39,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.32,111.36,101.39,115.26,98.24,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,199.27,101.21,160.20,98.24,132.84,101.72,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.13,132.84,101.54,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.06,132.84,101.43,113.31,98.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.57,132.84,101.32,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.009,0.003,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.46,132.84,101.32,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.28,132.84,101.76,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.06,136.75,98.13,132.84,101.54,115.26,98.24,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.015,0.006,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.06,132.84,101.47,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.61,132.84,101.36,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.46,132.84,101.39,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.24,132.84,101.25,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.21,160.20,98.10,132.84,101.83,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.13,132.84,101.65,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.003,0.006,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.14,136.75,98.57,154.33,101.47,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.10,160.20,98.32,156.29,101.36,91.82,98.97,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.14,160.20,98.13,132.84,101.25,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.10,160.20,98.13,132.84,101.68,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.13,132.84,101.58,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.10,160.20,98.46,132.84,101.47,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.000,0.000,0.000, ,176.71,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.17,183.64,98.28,132.84,101.32,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.17,132.84,101.32,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.006, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.13,132.84,101.47,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,97.99,132.84,101.65,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.53,132.84,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.006,0.009, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.35,132.84,101.28,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.21,156.29,101.32,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.10,132.84,101.25,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.015,0.003,0.009, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.02,132.84,101.65,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.17,160.20,98.57,132.84,101.50,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.28,156.29,101.36,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.13,132.84,101.28,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.006,0.000,0.000,0.003, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.06,156.29,101.21,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.10,154.33,101.76,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.61,154.33,101.58,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.32,154.33,101.47,91.82,98.94,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.13,156.29,101.28,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.06,132.84,101.28,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.003, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.10,132.84,101.25,115.26,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.95,160.20,98.46,132.84,101.76,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.14,160.20,98.32,132.84,101.54,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.21,132.84,101.39,91.82,98.86,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.13,132.84,101.32,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.02,132.84,101.25,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.46,132.84,101.25,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,183.64,98.32,132.84,101.65,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.95,183.64,98.13,132.84,101.54,115.26,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,183.64,98.06,111.36,101.32,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.06,183.64,97.99,111.36,101.32,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.50,111.36,101.28,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.28,111.36,101.61,115.26,98.28,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.006,0.003, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.13,111.36,101.58,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.006,0.009,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.99,160.20,98.02,111.36,101.43,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.009, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.10,111.36,101.32,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.92,183.64,98.35,111.36,101.25,113.31,98.83,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.32,111.36,101.28,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,101.06,183.64,98.10,111.36,101.72,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,177.78,101.06,183.64,98.13,111.36,101.50,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.012,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,97.99,111.36,101.36,115.26,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.10,111.36,101.21,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.06,160.20,98.32,111.36,101.25,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.95,160.20,98.21,132.84,101.68,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.10,132.84,101.50,115.26,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.95,160.20,97.99,132.84,101.36,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.79,176.83,0.00,0.00,0.00,0.00 ,,177.78,101.10,160.20,98.21,132.84,101.25,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.35,132.84,101.28,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.17,132.84,101.25,113.31,98.86,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,101.03,160.20,98.02,132.84,101.65,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.06,111.36,101.43,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.32,132.84,101.32,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.95,160.20,98.32,132.84,101.25,115.26,98.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.009, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,101.03,160.20,98.10,132.84,101.17,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.009,0.000,0.012, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.99,183.64,98.06,132.84,101.72,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.003,0.003,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.99,160.20,98.02,132.84,101.50,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.003,0.009, ,176.63,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.95,160.20,98.46,132.84,101.32,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,176.71,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.10,183.64,98.21,132.84,101.25,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.71,177.15,0.00,0.00,0.00,0.00 ,,156.29,101.06,183.64,98.10,111.36,101.21,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,156.29,101.06,160.20,98.06,132.84,101.43,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.99,160.20,97.99,132.84,101.58,115.26,98.24,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.99,160.20,98.46,132.84,101.39,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.28,132.84,101.28,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.99,160.20,98.13,132.84,101.25,115.26,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,176.79,177.07,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,97.99,111.36,101.25,115.26,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,97.99,132.84,101.58,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.46,132.84,101.65,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.03,183.64,98.35,132.84,101.39,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.13,132.84,101.32,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.03,160.20,98.02,132.84,101.25,91.82,98.46,8000.00,0.00,8000.00,0.00,
