SAP ID,109000181440,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.06,183.64,98.02,132.84,101.21,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.95,183.64,98.46,132.84,101.65,115.26,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.021,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.95,183.64,98.28,132.84,101.39,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,177.78,101.06,183.64,98.10,132.84,101.28,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.79,177.15,0.00,0.00,0.00,0.00 ,,177.78,101.03,183.64,98.02,132.84,101.21,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,177.78,100.99,183.64,97.95,111.36,101.21,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.95,183.64,98.35,132.84,101.61,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,101.03,183.64,98.24,132.84,101.54,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,201.22,101.03,183.64,98.10,132.84,101.36,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.02,132.84,101.25,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.006,0.000,0.000,0.000, ,176.71,176.83,0.00,0.00,0.00,0.00 ,,177.78,100.92,160.20,97.91,132.84,101.21,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,177.78,100.99,160.20,98.32,132.84,101.21,68.38,98.28,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.006,0.012, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.95,183.64,98.32,132.84,101.76,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,176.71,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.95,160.20,98.21,132.84,101.50,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,101.03,160.20,97.95,132.84,101.36,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,201.22,101.06,160.20,97.95,132.84,101.25,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,177.78,100.95,160.20,97.95,132.84,101.17,68.38,98.83,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.92,160.20,98.35,132.84,101.32,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.95,160.20,98.10,132.84,101.58,68.38,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.88,160.20,97.99,111.36,101.39,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.99,160.20,98.06,132.84,101.28,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.012,0.000,0.006,0.006, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.88,160.20,98.10,132.84,101.28,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.95,160.20,98.28,132.84,101.17,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.006,0.000,0.003,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.95,160.20,98.06,132.84,101.65,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.99,160.20,98.10,132.84,101.54,68.38,98.32,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.015,0.000,0.000,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,222.71,100.95,138.71,97.91,132.84,101.36,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.92,138.71,98.02,132.84,101.21,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.006,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,222.71,100.99,136.75,98.32,111.36,101.14,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,222.71,100.88,160.20,98.10,132.84,101.14,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,176.87,176.83,0.00,0.00,0.00,0.00 ,,201.22,100.88,138.71,98.02,132.84,101.72,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.88,138.71,97.95,132.84,101.47,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.015,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,222.71,101.03,136.75,98.06,132.84,101.28,44.93,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.95,160.20,98.28,132.84,101.25,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.99,136.75,98.17,132.84,101.25,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.009,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.92,138.71,97.99,132.84,101.10,68.38,98.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.95,138.71,97.99,111.36,101.61,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.10,132.84,101.36,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.35,132.84,101.21,68.38,98.28,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.003,0.006, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.88,136.75,98.06,132.84,101.14,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.06,111.36,101.14,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.92,138.71,97.99,111.36,101.65,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.92,136.75,98.06,111.36,101.47,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.99,136.75,98.24,111.36,101.28,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.10,111.36,101.17,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.87,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.99,136.75,98.06,132.84,101.25,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.88,138.71,97.95,132.84,101.21,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.009,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.21,132.84,101.58,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.92,136.75,98.28,132.84,101.32,68.38,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.95,136.75,98.13,132.84,101.25,91.82,98.75,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.003,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.88,138.71,98.02,111.36,101.17,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.000, ,176.87,177.07,0.00,0.00,0.00,0.00 ,,222.71,100.88,138.71,97.95,111.36,101.10,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.84,138.71,98.02,111.36,101.68,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.79,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.92,136.75,98.28,111.36,101.43,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,176.71,176.99,0.00,0.00,0.00,0.00 ,,222.71,100.92,136.75,98.10,111.36,101.28,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.003,0.000,0.000,0.000, ,176.71,176.83,0.00,0.00,0.00,0.00 ,,222.71,100.88,138.71,97.95,111.36,101.17,68.38,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,0.00,0.00,0.00,0.00 ,,222.71,100.92,138.71,98.02,132.84,101.14,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.84,138.71,97.95,111.36,101.14,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.84,136.75,98.35,132.84,101.61,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.92,136.75,98.13,111.36,101.32,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,222.71,100.92,138.71,98.02,132.84,101.21,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.88,138.71,97.95,111.36,101.21,91.82,98.72,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.81,138.71,97.91,111.36,101.17,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,222.71,100.92,113.31,98.35,111.36,101.58,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.000, ,177.03,176.83,0.08,0.00,0.00,0.00 ,,201.22,100.92,136.75,98.13,132.84,101.43,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,1.60,0.00,0.00,0.00 ,,201.22,100.84,115.26,98.02,111.36,101.25,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.11,176.91,1.84,0.00,0.00,0.00 ,,201.22,100.73,115.26,97.95,111.36,101.14,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,176.91,1.92,0.18,0.35,0.46 ,,201.22,100.84,138.71,97.91,111.36,101.10,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.84,0.42,0.53,0.56 ,,201.22,100.88,136.75,98.35,111.36,101.10,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.87,176.75,2.16,0.74,0.84,0.95 ,,201.22,100.88,136.75,98.13,111.36,101.58,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,2.81,0.95,1.02,1.16 ,,201.22,100.84,138.71,97.95,111.36,101.50,68.38,98.21,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,2.49,0.88,0.95,1.05 ,,201.22,100.88,138.71,97.91,111.36,101.28,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.006,0.000,0.000, ,176.95,176.83,1.36,0.46,0.60,0.63 ,,201.22,100.95,160.20,97.84,111.36,101.21,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,1.92,0.63,0.67,0.74 ,,177.78,100.92,136.75,98.46,111.36,101.17,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,1.92,0.63,0.70,0.84 ,,179.73,100.77,136.75,98.06,111.36,101.10,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,176.95,176.83,2.49,0.88,0.88,1.05 ,,179.73,100.81,138.71,97.95,111.36,101.54,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.87,176.83,2.16,0.70,0.74,0.91 ,,177.78,100.88,160.20,97.88,111.36,101.36,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,1.76,0.63,0.67,0.81 ,,179.73,100.81,160.20,97.91,111.36,101.17,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.006, ,176.87,176.83,2.33,0.70,0.70,0.91 ,,177.78,100.88,160.20,98.28,111.36,101.17,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.83,2.33,0.84,0.84,0.98 ,,179.73,100.81,160.20,98.02,111.36,101.14,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.95,176.83,2.08,0.74,0.74,0.91 ,,177.78,100.95,160.20,97.95,111.36,101.58,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.79,176.99,1.84,0.60,0.60,0.77 ,,177.78,100.88,160.20,97.88,111.36,101.39,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,1.76,0.56,0.60,0.74 ,,177.78,100.92,160.20,97.88,111.36,101.25,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,177.03,176.83,1.68,0.60,0.60,0.77 ,,179.73,100.81,160.20,98.17,111.36,101.10,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,176.87,176.91,2.33,0.81,0.84,1.02 ,,177.78,100.92,136.75,98.06,111.36,101.10,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.95,176.83,1.76,0.56,0.63,0.77 ,,179.73,100.84,160.20,97.91,111.36,101.39,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.006, ,177.03,176.83,1.92,0.70,0.67,0.88 ,,179.73,100.77,138.71,97.88,111.36,101.47,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,176.95,176.91,2.08,0.63,0.67,0.84 ,,179.73,100.84,138.71,97.95,111.36,101.21,68.38,98.72,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,1.68,0.60,0.60,0.84 ,,177.78,100.88,160.20,98.21,111.36,101.17,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,177.03,176.91,2.00,0.63,0.63,0.84 ,,177.78,100.88,138.71,98.02,111.36,101.17,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,2.00,0.70,0.70,0.88 ,,179.73,100.81,160.20,97.91,132.84,101.06,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.95,176.75,1.52,0.56,0.53,0.70 ,,177.78,100.95,138.71,97.84,111.36,101.58,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.95,176.99,1.44,0.49,0.53,0.67 ,,179.73,100.77,136.75,98.24,111.36,101.39,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,1.44,0.49,0.56,0.74 ,,177.78,100.88,136.75,98.13,132.84,101.25,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,176.95,176.91,1.52,0.49,0.56,0.70 ,,179.73,100.77,138.71,97.99,132.84,101.14,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,176.95,176.99,1.68,0.63,0.60,0.81 ,,177.78,100.88,138.71,97.91,132.84,101.06,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.000,0.003,0.000,0.000, ,177.03,176.83,1.76,0.63,0.63,0.84 ,,179.73,100.84,138.71,97.91,111.36,101.28,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,1.76,0.56,0.56,0.84 ,,179.73,100.84,136.75,98.24,111.36,101.47,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.83,1.68,0.56,0.56,0.81 ,,179.73,100.84,160.20,98.17,111.36,101.25,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.009,0.000,0.000,0.000, ,176.87,176.83,1.92,0.67,0.60,0.84 ,,177.78,100.88,160.20,97.99,111.36,101.17,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.03,176.99,1.44,0.46,0.46,0.63 ,,177.78,100.92,160.20,97.95,111.36,101.17,91.82,98.79,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.88,0.28,0.28,0.46 ,,179.73,100.84,160.20,97.91,111.36,101.06,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.009,0.000,0.000,0.000, ,176.87,176.91,1.36,0.32,0.32,0.56 ,,179.73,100.84,136.75,98.24,111.36,101.61,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.91,1.36,0.53,0.53,0.74 ,,179.73,100.84,136.75,98.13,111.36,101.25,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,1.12,0.46,0.39,0.63 ,,177.78,100.92,138.71,97.99,111.36,101.17,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,1.52,0.49,0.46,0.67 ,,179.73,100.81,138.71,97.95,111.36,101.14,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.009,0.000,0.000,0.000, ,176.95,176.75,1.44,0.60,0.53,0.84 ,,179.73,100.84,138.71,97.84,111.36,101.06,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.28,0.42,0.46,0.63 ,,177.78,100.92,160.20,98.10,111.36,101.03,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,1.12,0.39,0.39,0.56 ,,177.78,100.95,136.75,98.17,111.36,101.58,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.80,0.32,0.35,0.49 ,,179.73,100.84,160.20,98.02,111.36,101.28,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,176.99,1.20,0.32,0.32,0.42 ,,179.73,100.81,138.71,97.88,111.36,101.17,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.006,0.000, ,176.87,177.07,1.12,0.46,0.39,0.56 ,,179.73,100.84,138.71,97.84,111.36,101.06,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.12,0.46,0.46,0.63 ,,177.78,100.88,138.71,97.91,111.36,101.10,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.91,1.76,0.63,0.56,0.84 ,,179.73,100.81,136.75,98.24,111.36,101.54,68.38,98.35,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.018,0.006,0.000,0.000, ,176.87,176.99,1.60,0.63,0.49,0.88 ,,179.73,100.77,138.71,97.99,111.36,101.21,68.38,98.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,176.95,176.91,2.08,0.81,0.81,1.13 ,,179.73,100.81,138.71,97.95,111.36,101.21,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,176.95,176.83,1.92,0.74,0.74,1.02 ,,179.73,100.84,160.20,97.84,111.36,101.14,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.015,0.000,0.000,0.000, ,176.95,176.99,1.28,0.49,0.46,0.67 ,,179.73,100.84,138.71,97.91,111.36,101.06,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,1.12,0.39,0.35,0.63 ,,179.73,100.81,136.75,98.17,111.36,101.58,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,176.95,176.91,1.52,0.56,0.56,0.77 ,,177.78,100.88,160.20,98.02,111.36,101.32,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,177.11,177.15,1.20,0.49,0.39,0.63 ,,179.73,100.84,160.20,97.91,111.36,101.17,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,176.95,176.91,1.20,0.42,0.39,0.60 ,,179.73,100.81,138.71,97.91,132.84,101.10,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.015,0.003,0.000, ,176.95,176.99,1.04,0.46,0.32,0.60 ,,179.73,100.81,136.75,98.06,132.84,100.99,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.87,176.91,1.36,0.46,0.46,0.74 ,,179.73,100.84,136.75,98.13,132.84,101.03,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.88,0.39,0.32,0.53 ,,179.73,100.84,160.20,97.99,111.36,101.58,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,176.95,176.99,1.28,0.35,0.32,0.49 ,,179.73,100.81,160.20,97.91,132.84,101.39,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.03,177.15,0.72,0.39,0.39,0.53 ,,179.73,100.73,160.20,97.80,132.84,101.21,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.32,0.14,0.18,0.28 ,,179.73,100.84,162.15,97.73,132.84,101.06,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.015,0.000,0.000,0.000, ,177.03,176.91,0.32,0.11,0.07,0.21 ,,177.78,100.88,160.20,98.28,132.84,101.03,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.32,0.21,0.18,0.32 ,,179.73,100.73,138.71,98.02,132.84,101.14,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.012,0.003,0.000, ,176.95,176.91,0.40,0.28,0.21,0.42 ,,179.73,100.84,138.71,97.88,132.84,101.43,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,177.07,0.32,0.21,0.11,0.32 ,,179.73,100.81,138.71,97.80,132.84,101.28,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,176.91,0.32,0.21,0.18,0.32 ,,179.73,100.81,138.71,97.88,132.84,101.10,91.82,98.64,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,177.03,177.15,0.64,0.21,0.21,0.32 ,,179.73,100.81,136.75,98.21,132.84,101.03,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.88,0.32,0.25,0.42 ,,179.73,100.81,138.71,98.02,132.84,101.06,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.03,176.91,0.48,0.28,0.25,0.46 ,,179.73,100.84,138.71,97.88,111.36,101.58,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.03,177.15,0.88,0.32,0.32,0.49 ,,179.73,100.84,138.71,97.95,111.36,101.39,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,176.87,176.99,0.32,0.18,0.18,0.28 ,,179.73,100.77,138.71,97.77,132.84,101.17,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.012,0.000,0.000,0.000, ,177.03,176.99,0.16,0.11,0.04,0.21 ,,179.73,100.81,136.75,98.28,132.84,101.06,68.38,98.64,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,176.95,176.91,0.00,0.04,0.00,0.04 ,,179.73,100.84,138.71,98.02,132.84,101.06,91.82,98.39,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.07 ,,179.73,100.77,138.71,97.95,132.84,101.28,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.04,0.04,0.18 ,,179.73,100.81,138.71,97.88,132.84,101.39,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.07,0.00,0.11 ,,179.73,100.73,138.71,97.77,132.84,101.17,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.16,0.04,0.04,0.18 ,,177.78,100.88,136.75,98.24,111.36,101.10,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.009,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.04 ,,179.73,100.77,138.71,98.02,111.36,101.10,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.07 ,,179.73,100.84,138.71,97.95,111.36,101.10,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.80,111.36,101.54,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,177.78,100.88,138.71,97.84,111.36,101.32,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.88,136.75,98.21,132.84,101.17,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,98.02,111.36,101.06,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.015, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,97.88,132.84,100.99,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.84,111.36,100.99,91.82,98.68,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,177.78,100.88,138.71,97.84,111.36,101.58,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.77,136.75,98.17,111.36,101.36,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.95,111.36,101.21,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.88,111.36,101.10,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.006,0.009, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.84,111.36,101.06,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.77,111.36,101.06,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,136.75,98.17,132.84,101.39,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.81,138.71,97.99,111.36,101.28,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.95,132.84,101.10,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.80,111.36,101.06,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.73,111.36,101.03,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.84,136.75,98.21,111.36,101.54,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,98.02,111.36,101.32,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.84,111.36,101.17,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.77,111.36,100.99,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.84,115.26,97.80,111.36,100.99,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,98.21,111.36,101.03,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.99,111.36,101.43,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.80,111.36,101.21,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,97.80,111.36,101.06,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.003,0.006,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.88,111.36,101.10,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,98.10,111.36,100.99,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.81,115.26,97.91,111.36,101.32,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.003, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.81,115.26,97.88,111.36,101.39,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,97.84,111.36,101.21,91.82,98.57,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.70,115.26,97.77,111.36,101.06,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,98.13,111.36,100.99,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.012, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,97.99,111.36,100.99,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.009,0.012,0.015, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,97.91,111.36,101.50,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,97.80,111.36,101.28,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,97.80,111.36,101.06,68.38,98.61,8000.00,0.00,8000.00,0.00,
0.012,0.015,0.018,0.009,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.84,115.26,98.17,111.36,101.03,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.81,115.26,97.99,111.36,100.99,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,97.84,111.36,100.95,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,115.26,97.77,111.36,101.39,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.77,115.26,98.13,132.84,101.14,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,115.26,98.06,111.36,101.06,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.70,115.26,97.91,132.84,101.06,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.009,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.80,111.36,100.95,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.80,132.84,101.03,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.31,0.00,0.00,0.00,0.00 ,,179.73,100.73,136.75,98.06,132.84,101.43,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,136.75,98.10,132.84,101.25,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.000,0.000,0.003,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,97.91,132.84,101.06,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.021,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.88,132.84,100.99,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.70,115.26,97.80,132.84,100.99,68.38,98.17,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.62,138.71,97.77,132.84,101.39,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.81,136.75,98.13,132.84,101.17,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.95,132.84,101.06,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.88,132.84,100.99,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.69,132.84,100.99,68.38,98.57,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.006, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.77,132.84,101.14,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,115.26,98.21,132.84,101.39,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,98.02,132.84,101.10,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.70,115.26,97.80,156.29,100.99,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.015,0.015,0.015,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.77,132.84,100.95,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.012,0.003,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.73,132.84,100.95,68.38,98.50,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.70,136.75,98.24,132.84,101.47,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.95,132.84,101.17,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.77,132.84,101.10,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.84,138.71,97.77,132.84,101.03,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.73,132.84,100.95,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.006,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,136.75,98.21,132.84,101.06,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.99,132.84,101.32,91.82,98.61,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.88,132.84,101.17,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.003,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.77,132.84,100.99,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.66,162.15,97.69,132.84,100.95,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,160.20,98.13,132.84,100.95,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,160.20,97.95,111.36,101.43,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.80,132.84,101.28,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.70,162.15,97.69,132.84,101.06,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.69,132.84,100.99,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.62,136.75,98.21,132.84,100.95,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.99,132.84,100.95,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.84,111.36,101.32,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.77,132.84,101.14,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.77,138.71,97.73,111.36,101.03,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.70,160.20,98.10,132.84,100.99,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.88,111.36,100.88,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.80,111.36,101.39,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.009, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.77,111.36,101.25,68.38,97.84,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.66,111.36,101.06,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.62,136.75,98.10,111.36,101.03,91.82,98.53,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.95,132.84,100.92,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.70,160.20,97.80,111.36,100.95,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.66,160.20,97.77,132.84,101.39,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.70,138.71,97.66,111.36,101.14,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.70,136.75,98.17,132.84,101.03,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.003,0.003, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.55,138.71,97.99,132.84,100.95,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.66,138.71,97.77,132.84,100.88,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.62,138.71,97.73,132.84,101.39,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.73,138.71,97.69,132.84,101.21,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.66,136.75,98.13,132.84,101.10,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.62,138.71,97.95,132.84,101.03,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.66,138.71,97.77,132.84,100.95,115.26,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.73,138.71,97.73,132.84,100.99,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.023,0.006,0.000,0.003,0.003,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,222.71,100.66,138.71,97.69,111.36,101.28,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.66,136.75,98.21,132.84,101.14,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.62,138.71,97.88,111.36,100.95,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.009,0.003,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,201.22,100.62,138.71,97.80,111.36,100.92,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.59,138.71,97.77,132.84,100.88,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.55,138.71,97.73,111.36,101.43,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.003,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.66,136.75,98.06,111.36,101.14,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.66,160.20,97.99,111.36,101.03,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.70,138.71,97.80,111.36,100.99,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.62,138.71,97.73,111.36,100.95,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.73,138.71,97.66,111.36,100.92,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.66,138.71,97.69,111.36,101.47,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.70,136.75,98.10,111.36,101.21,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.51,138.71,97.88,111.36,101.10,115.26,98.13,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.73,111.36,100.99,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.73,111.36,100.92,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.73,111.36,101.17,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.009,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,98.02,111.36,101.28,115.26,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.73,160.20,97.84,111.36,101.06,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.021,0.023,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.73,138.71,97.69,111.36,100.99,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.77,132.84,100.95,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.003,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.66,132.84,100.88,115.26,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.015,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.66,136.75,98.06,132.84,101.39,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.84,132.84,101.28,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.77,132.84,101.10,91.82,98.50,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.66,132.84,100.99,115.26,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.62,132.84,100.88,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.73,136.75,98.06,132.84,100.92,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.84,132.84,101.36,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.77,132.84,101.10,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.66,132.84,100.99,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.66,138.71,97.69,132.84,100.92,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.59,136.75,98.06,132.84,100.92,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.003,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.88,132.84,100.88,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.69,132.84,101.43,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.69,132.84,101.17,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.91,132.84,101.03,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.62,138.71,97.99,132.84,100.88,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.77,132.84,100.88,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.69,132.84,100.88,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.66,132.84,101.43,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,98.02,132.84,101.17,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.018,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.91,132.84,100.95,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.006, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.80,132.84,100.95,68.38,98.46,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.66,111.36,100.88,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.66,132.84,101.06,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,136.75,98.06,132.84,101.21,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.95,132.84,101.06,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.80,132.84,100.88,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.73,132.84,100.92,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.62,134.80,100.81,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.95,132.84,101.28,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.31,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.95,132.84,101.03,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.015,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.77,132.84,100.95,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.73,138.71,97.62,132.84,100.88,68.38,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.006,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.70,138.71,97.66,134.80,100.84,68.38,97.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.62,132.84,101.36,91.82,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,98.02,156.29,101.21,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.80,156.29,100.95,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.70,138.71,97.73,156.29,100.92,68.38,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.69,156.29,100.84,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.62,156.29,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.66,136.75,98.06,156.29,101.25,91.82,98.35,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.80,156.29,101.06,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.006,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.77,156.29,100.99,115.26,97.91,8000.00,0.00,8000.00,0.00,
