SAP ID,109000181440,
0.009,0.003,0.006,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.58,156.29,100.81,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.62,156.29,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.66,136.75,98.13,156.29,101.17,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.91,156.29,101.21,115.26,98.10,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.73,156.29,100.99,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.66,156.29,100.88,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.66,138.71,97.58,156.29,100.88,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,136.75,98.06,156.29,100.84,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.88,156.29,101.25,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.77,132.84,101.03,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.009,0.003,0.003, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.62,138.71,97.66,156.29,100.88,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.62,156.29,100.88,115.26,97.99,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.000,0.000,0.003, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.80,156.29,100.77,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.012,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.91,132.84,101.17,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.80,132.84,101.17,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.006,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.62,115.26,97.66,132.84,101.03,115.26,97.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.51,132.84,100.88,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.66,115.26,97.88,132.84,100.92,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.91,134.80,100.77,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.69,132.84,101.25,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.55,138.71,97.62,132.84,101.10,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.55,132.84,100.99,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.55,115.26,98.02,132.84,100.88,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.23,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.84,134.80,100.81,115.26,98.21,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.009,0.006,0.000,0.006, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.66,134.80,100.77,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.62,132.84,101.32,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.009,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.62,156.29,101.10,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.55,160.20,98.06,156.29,100.92,115.26,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.018, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.77,156.29,100.95,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.69,156.29,100.77,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.51,138.71,97.66,156.29,100.77,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.48,162.15,97.55,156.29,101.14,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.99,156.29,100.95,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.021,0.018,0.009,0.006,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.62,160.20,97.77,156.29,100.92,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.83,0.00,0.00,0.00,0.00 ,,156.29,100.59,162.15,97.62,156.29,100.84,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.55,162.15,97.62,156.29,100.77,113.31,98.35,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,162.15,97.51,132.84,101.25,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.62,160.20,98.06,156.29,101.10,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.77,156.29,100.88,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.006, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,134.80,100.55,138.71,97.66,156.29,100.81,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.48,138.71,97.51,156.29,100.66,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.62,138.71,97.62,156.29,100.81,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.48,138.71,97.99,132.84,101.21,115.26,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.55,162.15,97.69,156.29,100.99,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.012,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.62,162.15,97.62,132.84,100.88,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.009,0.012,0.000,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,156.29,100.55,162.15,97.62,132.84,100.88,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,156.29,100.59,162.15,97.55,134.80,100.77,115.26,97.66,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.006,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.48,138.71,97.91,132.84,101.21,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.59,138.71,97.73,132.84,100.99,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.59,138.71,97.66,132.84,100.88,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,156.29,100.55,138.71,97.62,134.80,100.81,115.26,97.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,138.71,97.47,134.80,100.77,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.59,160.20,97.99,134.80,100.81,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.55,160.20,97.77,132.84,101.17,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.66,132.84,101.03,113.31,98.46,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.51,134.80,100.77,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.55,134.80,100.73,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,160.20,97.91,134.80,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.27,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.48,160.20,97.77,132.84,101.21,115.26,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.58,132.84,100.95,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.55,111.36,100.88,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.55,111.36,100.77,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.48,160.20,97.91,111.36,100.81,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.66,111.36,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.62,111.36,101.21,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.55,111.36,100.95,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.55,111.36,100.84,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.009,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.44,160.20,97.84,111.36,100.73,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.009,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.66,111.36,100.81,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,201.22,100.55,162.15,97.62,111.36,101.28,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.51,111.36,101.06,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.48,162.15,97.47,111.36,100.88,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,160.20,97.80,111.36,100.84,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.73,111.36,100.77,115.26,98.32,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,138.71,97.58,111.36,100.73,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.009,0.003,0.009, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.51,111.36,101.17,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.015,0.003,0.003,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.51,138.71,97.47,111.36,100.99,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.48,160.20,97.88,111.36,100.88,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.009,0.015,0.015,0.000,0.003,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,162.15,97.69,111.36,100.81,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.003, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.40,162.15,97.55,111.36,100.77,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,179.73,100.51,162.15,97.51,111.36,100.84,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.55,162.15,97.55,111.36,101.21,115.26,97.80,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.012,0.006,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.40,160.20,97.84,111.36,100.95,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.015,0.015,0.015,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.51,162.15,97.62,111.36,100.81,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.48,162.15,97.55,111.36,100.77,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,138.71,97.55,111.36,100.70,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.40,162.15,97.55,111.36,101.03,91.82,98.32,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.48,138.71,97.95,111.36,101.10,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.55,162.15,97.73,111.36,100.95,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.51,162.15,97.62,111.36,100.84,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.003,0.000,0.009, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.48,162.15,97.47,111.36,100.77,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,162.15,97.47,111.36,100.77,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.51,138.71,97.77,111.36,101.21,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.48,160.20,97.91,111.36,101.10,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.44,138.71,97.69,111.36,100.84,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.40,138.71,97.51,111.36,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,224.66,100.48,138.71,97.58,111.36,100.73,68.38,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.37,138.71,97.51,111.36,100.73,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,246.15,100.44,160.20,97.91,111.36,101.28,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,246.15,100.44,162.15,97.62,111.36,101.03,68.38,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,246.15,100.48,138.71,97.51,111.36,100.88,68.38,97.95,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.003, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,246.15,100.44,162.15,97.51,111.36,100.77,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.006,0.006,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,246.15,100.40,138.71,97.77,111.36,100.73,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,246.15,100.44,138.71,97.77,111.36,100.66,68.38,97.58,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,246.15,100.44,138.71,97.62,111.36,101.21,68.38,97.62,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.015,0.003,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,246.15,100.40,138.71,97.58,111.36,100.99,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,246.15,100.37,138.71,97.51,111.36,100.84,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,246.15,100.37,138.71,97.47,111.36,100.77,68.38,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,246.15,100.44,138.71,97.84,111.36,100.73,68.38,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,224.66,100.48,138.71,97.73,111.36,100.73,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.009,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.37,138.71,97.51,111.36,101.10,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.44,138.71,97.44,111.36,100.92,68.38,97.58,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.012,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,224.66,100.44,138.71,97.44,111.36,100.73,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,224.66,100.40,136.75,98.06,134.80,100.77,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.006,0.000,0.006,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,224.66,100.40,115.26,97.69,111.36,100.70,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.40,115.26,97.58,111.36,101.21,68.38,97.69,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.44,115.26,97.55,111.36,101.03,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.40,138.71,97.51,111.36,100.88,115.26,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.44,115.26,97.91,111.36,100.77,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.003,0.003, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.40,115.26,97.69,111.36,100.73,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.55,115.26,97.58,111.36,100.70,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.37,115.26,97.51,111.36,101.10,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.40,115.26,97.47,111.36,100.92,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.012,0.009,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.40,115.26,97.91,111.36,100.77,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.48,115.26,97.69,111.36,100.70,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.015,0.000,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.44,115.26,97.58,111.36,100.70,115.26,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.40,115.26,97.51,111.36,101.17,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,179.73,100.48,115.26,97.44,111.36,101.03,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.48,115.26,97.95,111.36,100.88,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,115.26,97.69,111.36,100.77,115.26,97.58,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.003,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.44,115.26,97.58,111.36,100.73,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.44,115.26,97.44,111.36,100.59,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.48,115.26,97.51,111.36,101.14,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.40,115.26,97.95,111.36,100.99,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.012, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.69,111.36,100.84,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.48,138.71,97.55,111.36,100.70,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.51,138.71,97.47,111.36,100.73,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.51,138.71,97.47,111.36,101.03,115.26,98.32,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,179.73,100.37,138.71,97.88,111.36,101.06,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.48,138.71,97.77,111.36,100.88,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.40,162.15,97.55,111.36,100.73,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.44,162.15,97.55,111.36,100.73,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.006,0.000,0.003,0.003, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.37,162.15,97.40,134.80,100.66,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,160.20,97.88,111.36,101.21,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.006, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.48,160.20,97.77,132.84,100.99,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.009, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.40,162.15,97.58,134.80,100.81,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.44,162.15,97.44,134.80,100.73,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.44,185.59,97.36,134.80,100.66,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,160.20,97.95,134.80,100.62,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.40,183.64,97.69,132.84,101.10,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.37,162.15,97.51,132.84,100.88,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.40,162.15,97.40,134.80,100.70,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.44,185.59,97.40,134.80,100.70,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.000, ,177.11,176.99,0.24,0.00,0.00,0.00 ,,179.73,100.40,160.20,97.91,134.80,100.66,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,177.11,176.99,2.08,0.00,0.00,0.00 ,,179.73,100.37,183.64,97.62,132.84,101.06,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,0.000,0.000, ,177.11,176.99,2.33,0.00,0.21,0.39 ,,179.73,100.37,162.15,97.40,132.84,100.99,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,2.08,0.35,0.49,0.60 ,,201.22,100.44,185.59,97.47,134.80,100.81,91.82,98.28,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.009,0.000,0.000, ,177.03,176.83,2.00,0.63,0.74,0.81 ,,179.73,100.40,162.15,97.40,134.80,100.73,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,176.95,176.75,2.49,0.77,0.91,1.05 ,,179.73,100.33,160.20,97.80,134.80,100.59,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,1.84,0.63,0.63,0.67 ,,179.73,100.37,162.15,97.62,134.80,100.59,68.38,97.62,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,177.11,176.91,2.16,0.67,0.74,0.88 ,,179.73,100.37,162.15,97.55,132.84,101.03,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,2.97,0.95,1.02,1.23 ,,179.73,100.29,162.15,97.44,132.84,101.03,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,2.00,0.74,0.84,0.91 ,,201.22,100.40,162.15,97.36,111.36,100.84,91.82,98.21,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,2.00,0.67,0.67,0.84 ,,179.73,100.40,160.20,97.80,111.36,100.73,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,177.03,177.07,2.08,0.67,0.67,0.84 ,,201.22,100.48,162.15,97.69,111.36,100.70,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,177.19,176.91,2.65,0.98,0.95,1.20 ,,201.22,100.29,162.15,97.51,111.36,100.62,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.92,0.67,0.77,0.91 ,,201.22,100.33,162.15,97.40,111.36,101.03,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.84,0.56,0.56,0.74 ,,201.22,100.37,162.15,97.36,111.36,100.77,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,177.03,176.91,1.68,0.56,0.63,0.81 ,,201.22,100.40,138.71,97.84,111.36,100.70,68.38,97.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,2.24,0.77,0.81,0.98 ,,203.17,100.26,162.15,97.66,111.36,100.62,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.84,0.60,0.63,0.77 ,,201.22,100.33,138.71,97.47,134.80,100.62,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.003,0.000,0.000,0.000, ,177.11,176.91,1.68,0.53,0.63,0.77 ,,201.22,100.33,162.15,97.44,111.36,101.14,68.38,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.83,2.08,0.74,0.74,0.91 ,,201.22,100.37,138.71,97.44,132.84,100.99,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.76,0.67,0.70,0.84 ,,201.22,100.33,138.71,97.80,134.80,100.77,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.11,176.83,2.00,0.77,0.81,0.98 ,,201.22,100.37,138.71,97.62,134.80,100.70,68.38,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,1.84,0.67,0.63,0.81 ,,201.22,100.37,138.71,97.47,134.80,100.62,68.38,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,177.19,176.91,1.76,0.67,0.67,0.88 ,,201.22,100.29,138.71,97.47,134.80,100.59,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,1.92,0.60,0.67,0.81 ,,201.22,100.33,138.71,97.36,132.84,101.03,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,1.84,0.60,0.56,0.77 ,,201.22,100.29,138.71,97.88,134.80,100.84,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,1.44,0.49,0.49,0.74 ,,201.22,100.40,138.71,97.62,134.80,100.70,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,177.03,176.91,1.60,0.53,0.49,0.70 ,,201.22,100.37,138.71,97.58,134.80,100.66,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,176.91,1.60,0.56,0.56,0.81 ,,179.73,100.37,138.71,97.40,134.80,100.66,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.012,0.000,0.000,0.000, ,177.11,176.91,1.92,0.74,0.67,0.88 ,,179.73,100.29,138.71,97.36,111.36,100.59,68.38,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.36,0.46,0.46,0.60 ,,201.22,100.48,138.71,97.88,132.84,101.14,68.38,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.012,0.000,0.000,0.000, ,177.03,176.99,1.52,0.49,0.56,0.67 ,,179.73,100.37,138.71,97.69,132.84,100.88,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.000,0.000,0.000,0.000, ,177.11,176.99,1.84,0.56,0.63,0.74 ,,179.73,100.40,138.71,97.51,134.80,100.73,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,176.91,1.52,0.53,0.49,0.67 ,,179.73,100.33,138.71,97.40,134.80,100.62,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.006,0.000, ,177.11,176.99,1.28,0.46,0.39,0.60 ,,179.73,100.37,138.71,97.40,134.80,100.55,68.38,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.11,176.99,1.44,0.49,0.46,0.70 ,,179.73,100.33,160.20,97.88,111.36,100.62,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,1.92,0.67,0.67,0.91 ,,179.73,100.37,138.71,97.69,132.84,101.14,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.07,1.20,0.39,0.39,0.53 ,,179.73,100.37,162.15,97.51,111.36,100.88,68.38,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,177.11,176.91,0.56,0.25,0.25,0.39 ,,179.73,100.40,162.15,97.44,111.36,100.73,68.38,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,176.91,1.60,0.49,0.49,0.67 ,,179.73,100.37,162.15,97.44,111.36,100.66,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.03,177.07,2.08,0.77,0.74,0.95 ,,179.73,100.37,160.20,97.77,111.36,100.66,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,1.36,0.49,0.53,0.70 ,,179.73,100.37,162.15,97.66,111.36,101.06,68.38,97.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.52,0.60,0.56,0.77 ,,179.73,100.40,138.71,97.55,132.84,100.88,68.38,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,177.11,176.99,0.88,0.25,0.21,0.32 ,,179.73,100.40,162.15,97.44,111.36,100.77,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,177.11,176.83,0.64,0.25,0.28,0.42 ,,179.73,100.29,138.71,97.36,111.36,100.66,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.11,177.15,1.20,0.35,0.32,0.53 ,,179.73,100.33,138.71,97.77,111.36,100.62,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,177.11,177.07,1.52,0.60,0.53,0.74 ,,179.73,100.44,162.15,97.66,111.36,100.66,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.96,0.32,0.35,0.53 ,,179.73,100.37,138.71,97.47,111.36,101.06,91.82,98.17,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,1.20,0.35,0.35,0.49 ,,179.73,100.37,138.71,97.40,111.36,100.84,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.11,176.83,1.44,0.46,0.46,0.74 ,,179.73,100.37,138.71,97.33,111.36,100.70,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,177.11,176.99,2.16,0.77,0.74,1.02 ,,179.73,100.37,138.71,97.77,111.36,100.62,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,177.03,176.99,2.24,0.84,0.81,1.13 ,,179.73,100.37,138.71,97.69,111.36,100.62,115.26,97.55,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.000,0.000,0.000, ,176.95,176.99,1.68,0.70,0.74,0.91 ,,156.29,100.37,138.71,97.55,111.36,101.06,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.28,0.42,0.46,0.67 ,,179.73,100.37,138.71,97.40,111.36,100.88,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.012,0.000,0.000,0.000, ,177.03,176.91,0.80,0.35,0.28,0.53 ,,156.29,100.37,138.71,97.44,111.36,100.77,115.26,98.13,8000.00,0.00,8000.00,0.00,
0.021,0.003,0.003,0.012,0.000,0.000, ,177.03,176.91,1.44,0.63,0.60,0.84 ,,179.73,100.26,138.71,97.80,111.36,100.70,115.26,97.80,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,1.52,0.60,0.56,0.77 ,,156.29,100.33,138.71,97.69,111.36,100.62,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.000,0.000,0.000, ,177.03,176.99,1.12,0.39,0.42,0.60 ,,179.73,100.40,138.71,97.44,111.36,100.55,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.012,0.000,0.000,0.000, ,177.19,177.15,0.80,0.28,0.25,0.39 ,,179.73,100.44,138.71,97.47,111.36,101.03,115.26,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.006, ,177.11,176.99,1.44,0.56,0.49,0.81 ,,179.73,100.40,138.71,97.40,111.36,100.84,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.19,177.07,1.28,0.39,0.39,0.63 ,,156.29,100.29,138.71,97.77,111.36,100.70,91.82,98.13,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.64,0.35,0.28,0.49 ,,156.29,100.40,115.26,97.62,134.80,100.59,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,177.11,177.07,0.16,0.11,0.11,0.21 ,,179.73,100.37,138.71,97.47,134.80,100.55,115.26,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.000,0.000, ,177.11,176.99,0.16,0.07,0.04,0.18 ,,156.29,100.33,115.26,97.51,132.84,101.14,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.32,0.18,0.11,0.32 ,,179.73,100.37,138.71,97.36,132.84,100.88,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,177.11,176.91,0.56,0.28,0.28,0.49 ,,179.73,100.37,138.71,97.80,134.80,100.73,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.003,0.003,0.000,0.000, ,177.11,176.99,0.80,0.35,0.32,0.39 ,,179.73,100.33,138.71,97.62,134.80,100.62,115.26,98.06,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.08,0.11,0.11,0.28 ,,179.73,100.37,138.71,97.51,134.80,100.62,115.26,97.95,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.64,0.14,0.14,0.32 ,,179.73,100.37,115.26,97.36,134.80,100.55,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,1.60,0.46,0.35,0.67 ,,179.73,100.29,138.71,97.36,132.84,100.95,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.07,0.88,0.39,0.35,0.56 ,,179.73,100.37,115.26,97.77,134.80,100.77,115.26,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.11,176.91,0.32,0.14,0.07,0.25 ,,179.73,100.29,115.26,97.62,134.80,100.70,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.24,0.11,0.04,0.18 ,,179.73,100.29,115.26,97.47,134.80,100.59,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.04,0.14 ,,179.73,100.29,115.26,97.36,134.80,100.59,91.82,98.24,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.16,0.11,0.07,0.18 ,,179.73,100.40,138.71,97.36,132.84,101.03,115.26,97.84,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.04,0.04,0.18 ,,179.73,100.29,115.26,97.84,132.84,100.95,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,176.99,0.00,0.04,0.04,0.14 ,,179.73,100.33,115.26,97.62,134.80,100.77,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.33,115.26,97.44,134.80,100.66,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.012,0.000,0.000,0.000, ,177.11,176.91,0.08,0.04,0.04,0.21 ,,179.73,100.33,138.71,97.40,134.80,100.62,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.04 ,,179.73,100.29,115.26,97.36,134.80,100.55,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.08,0.07,0.07,0.14 ,,179.73,100.29,138.71,97.84,132.84,101.06,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.012,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.04 ,,201.22,100.33,138.71,97.55,134.80,100.81,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.51,134.80,100.73,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.37,138.71,97.40,134.80,100.66,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.36,134.80,100.62,70.33,97.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.012, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.40,138.71,97.73,134.80,100.55,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.33,162.15,97.58,132.84,101.14,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.33,138.71,97.44,132.84,100.88,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.015,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.36,134.80,100.70,68.38,97.62,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.29,138.71,97.33,134.80,100.62,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.29,138.71,97.84,134.80,100.59,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.006,0.003,0.000,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,224.66,100.26,138.71,97.66,134.80,100.59,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.22,162.15,97.47,132.84,101.06,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.33,162.15,97.36,132.84,100.92,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.37,138.71,97.36,134.80,100.70,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.33,138.71,97.84,134.80,100.62,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.58,134.80,100.51,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.26,138.71,97.47,132.84,100.99,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.44,132.84,100.88,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.18,138.71,97.36,134.80,100.66,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.22,138.71,97.77,134.80,100.59,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.018,0.003,0.003,0.003,0.003,0.000, ,177.11,176.83,0.00,0.00,0.00,0.00 ,,201.22,100.33,138.71,97.58,111.36,100.55,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.47,134.80,100.55,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.83,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.40,111.36,101.14,70.33,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.33,138.71,97.33,134.80,100.84,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.37,138.71,97.69,134.80,100.70,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.37,138.71,97.69,111.36,100.59,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.51,134.80,100.51,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.18,138.71,97.36,111.36,100.95,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.006,0.000,0.009,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.33,138.71,97.36,111.36,100.88,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.66,134.80,100.73,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.015,0.009,0.006,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.66,111.36,100.66,68.38,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.44,111.36,100.48,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,201.22,100.37,138.71,97.44,111.36,100.55,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.33,111.36,101.03,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.012, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,115.26,97.77,111.36,100.73,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.26,115.26,97.55,111.36,100.59,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.47,111.36,100.55,68.38,98.13,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.36,111.36,100.55,68.38,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.33,111.36,100.59,68.38,97.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.66,111.36,100.99,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,201.22,100.29,138.71,97.58,111.36,100.73,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.37,138.71,97.51,111.36,100.66,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.009,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.29,111.36,100.51,70.33,97.44,8000.00,0.00,8000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.33,134.80,100.51,91.82,98.06,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.009,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.58,111.36,100.95,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.66,132.84,100.88,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.40,111.36,100.62,70.33,97.44,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.33,134.80,100.51,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.29,134.80,100.55,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.55,134.80,100.55,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.58,132.84,101.14,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.40,132.84,100.88,115.26,97.51,8000.00,0.00,8000.00,0.00,
0.006,0.015,0.018,0.000,0.000,0.000, ,176.87,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.36,134.80,100.70,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.33,134.80,100.59,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.003, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.58,134.80,100.51,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.58,134.80,100.44,115.26,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.47,132.84,101.06,115.26,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.33,134.80,100.73,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.26,138.71,97.29,111.36,100.66,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.29,111.36,100.55,115.26,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,162.15,97.69,111.36,100.51,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.29,138.71,97.44,111.36,100.92,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,156.29,100.29,138.71,97.40,111.36,100.84,115.26,97.95,8000.00,0.00,8000.00,0.00,
0.015,0.003,0.006,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.22,111.36,100.62,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.006,0.003,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.26,138.71,97.36,111.36,100.59,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.66,111.36,100.55,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.44,111.36,100.48,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,176.95,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.29,111.36,101.03,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.015, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.37,162.15,97.29,111.36,100.88,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.36,111.36,100.62,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.55,111.36,100.62,115.26,97.51,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.003,0.015, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.44,111.36,100.48,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,0.009,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.36,111.36,100.92,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.33,111.36,100.88,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.36,111.36,100.66,91.82,98.10,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.015,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.58,111.36,100.59,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.015,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.29,162.15,97.47,111.36,100.51,91.82,97.55,8000.00,0.00,8000.00,0.00,
