SAP ID,109000181440,
0.012,0.000,0.000,0.000,0.000,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.26,162.15,97.36,111.36,100.55,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.25,111.36,101.03,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.58,111.36,100.77,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.012,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.33,138.71,97.55,111.36,100.66,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.44,89.87,100.55,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.29,111.36,100.55,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.22,89.87,100.51,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.22,111.36,100.99,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.73,89.87,100.70,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.18,138.71,97.47,89.87,100.62,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.009,0.000,0.000,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,201.22,100.33,138.71,97.33,89.87,100.55,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.003,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.22,138.71,97.25,89.87,100.59,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.25,89.87,100.48,115.26,97.55,8000.00,0.00,8000.00,0.00,
0.009,0.015,0.012,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.73,111.36,100.95,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.51,89.87,100.73,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.22,138.71,97.36,111.36,100.62,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.15,138.71,97.33,89.87,100.55,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.22,138.71,97.18,111.36,100.48,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.22,138.71,97.69,89.87,100.99,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.26,138.71,97.51,111.36,100.81,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.009,0.003,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.18,138.71,97.40,111.36,100.66,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.006,0.000,0.003,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.25,111.36,100.51,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.18,111.36,100.44,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.66,111.36,100.44,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.47,111.36,100.99,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.29,111.36,100.77,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.22,111.36,100.55,70.33,97.36,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.22,111.36,100.59,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.62,111.36,100.48,115.26,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.009, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.40,111.36,100.66,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.33,111.36,100.88,91.82,97.69,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.22,111.36,100.66,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.18,111.36,100.55,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.62,111.36,100.44,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.47,111.36,100.44,70.33,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.36,111.36,100.77,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.22,132.84,100.88,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.18,162.15,97.14,111.36,100.66,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.66,134.80,100.51,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,162.15,97.47,111.36,100.55,70.33,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.36,134.80,100.48,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.27,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.14,134.80,100.84,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.012,0.000,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.18,134.80,100.62,91.82,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.69,111.36,100.59,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.44,134.80,100.48,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.009,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.33,111.36,100.51,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.009,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.18,162.15,97.22,111.36,100.95,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.29,138.71,97.22,111.36,100.84,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.66,134.80,100.59,115.26,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.44,111.36,100.51,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.25,111.36,100.48,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.29,111.36,100.44,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.009, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.18,111.36,100.88,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.18,138.71,97.62,111.36,100.62,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.44,111.36,100.59,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.36,111.36,100.48,91.82,98.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.22,111.36,100.48,115.26,97.80,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.18,111.36,100.95,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.62,111.36,100.77,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.009,0.003,0.000,0.006, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.47,111.36,100.62,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.15,138.71,97.29,111.36,100.51,115.26,97.33,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.003,0.003,0.000,0.003, ,177.27,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.11,138.71,97.18,111.36,100.48,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.003,0.000,0.000, ,177.27,177.23,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.18,111.36,100.48,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.69,111.36,101.03,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.026,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.15,138.71,97.51,111.36,100.84,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.009, ,177.27,177.23,0.00,0.00,0.00,0.00 ,,158.24,100.15,138.71,97.29,89.87,100.55,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.012,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.29,138.71,97.29,111.36,100.51,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.22,111.36,100.48,115.26,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.18,138.71,97.55,111.36,100.48,115.26,97.91,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.18,115.26,97.51,111.36,100.84,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.18,138.71,97.33,111.36,100.84,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.15,138.71,97.29,111.36,100.70,115.26,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.14,111.36,100.55,115.26,97.33,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.003,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.26,138.71,97.66,89.87,100.48,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.40,89.87,100.44,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.18,138.71,97.36,111.36,100.95,115.26,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,0.006,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.18,138.71,97.22,111.36,100.70,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.18,115.26,97.14,111.36,100.55,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.012,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.22,115.26,97.62,111.36,100.48,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.11,138.71,97.51,111.36,100.44,115.26,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.006,0.000,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.15,115.26,97.33,111.36,100.40,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.009,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.15,138.71,97.18,111.36,100.84,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.29,138.71,97.22,111.36,100.70,115.26,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.18,138.71,97.58,111.36,100.55,115.26,97.40,8000.00,0.00,8000.00,0.00,
0.015,0.012,0.009,0.000,0.000,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,134.80,100.26,138.71,97.47,111.36,100.48,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.009,0.015, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,158.24,100.22,115.26,97.29,111.36,100.44,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.006,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.18,115.26,97.29,111.36,100.88,115.26,97.29,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,134.80,100.11,115.26,97.14,111.36,100.62,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.11,115.26,97.58,111.36,100.51,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.18,115.26,97.44,111.36,100.44,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,134.80,100.18,138.71,97.33,111.36,100.40,115.26,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.009,0.000,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,134.80,100.22,138.71,97.25,111.36,100.92,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,134.80,100.11,138.71,97.14,111.36,100.77,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.26,138.71,97.51,111.36,100.62,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,134.80,100.18,138.71,97.55,111.36,100.48,115.26,98.06,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.009,0.003,0.000,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.22,138.71,97.33,111.36,100.44,115.26,97.69,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.11,138.71,97.18,111.36,100.44,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.000, ,177.19,177.47,0.00,0.00,0.00,0.00 ,,156.29,100.37,138.71,97.44,111.36,101.17,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,156.29,100.29,162.15,97.55,111.36,100.92,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,158.24,100.26,138.71,97.62,111.36,100.70,115.26,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.29,111.36,100.51,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.22,138.71,97.22,111.36,100.48,115.26,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.035,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.26,138.71,97.14,111.36,100.66,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.006,0.000,0.067,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.33,111.36,100.88,115.26,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.106,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.51,111.36,100.59,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.147,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.11,138.71,97.25,111.36,100.44,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.196,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.18,138.71,97.22,111.36,100.44,115.26,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.240,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.00,138.71,97.14,111.36,100.33,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.287,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.11,138.71,97.11,111.36,100.81,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.343,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.51,111.36,100.77,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.393,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,248.11,100.15,138.71,97.36,111.36,100.59,115.26,97.29,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.445,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,248.11,100.07,138.71,97.18,111.36,100.48,115.26,97.25,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,0.507,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,248.11,100.07,162.15,97.07,134.80,100.40,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,0.542,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,248.11,100.11,162.15,97.07,134.80,100.37,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.613,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,248.11,100.11,138.71,97.58,134.80,100.77,115.26,97.69,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,0.651,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,248.11,100.04,138.71,97.36,134.80,100.73,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.009,0.000,0.698,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,248.11,100.04,138.71,97.11,134.80,100.55,115.26,97.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,0.780,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,248.11,100.11,138.71,97.11,134.80,100.44,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.821,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,248.11,100.04,138.71,97.11,134.80,100.40,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.868,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,248.11,100.11,138.71,97.62,111.36,100.37,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.947,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,248.11,100.00,138.71,97.36,111.36,100.88,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.994,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,248.11,100.11,138.71,97.18,111.36,100.73,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.012,0.003,1.052,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,248.11,100.11,138.71,97.18,134.80,100.59,115.26,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.108,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,224.66,99.96,138.71,97.11,111.36,100.44,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.006,1.158,0.006, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.55,134.80,100.37,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.202,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.07,138.71,97.36,111.36,100.33,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.018,0.006,0.009,0.000,1.254,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.22,111.36,100.81,115.26,97.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.310,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.00,138.71,97.14,111.36,100.59,115.26,97.58,8000.00,0.00,8000.00,0.00,
0.006,0.009,0.009,0.000,1.366,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.11,111.36,100.55,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.003,1.424,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.07,138.71,97.55,111.36,100.37,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,1.471,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.11,138.71,97.44,111.36,100.37,115.26,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,1.521,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.18,111.36,100.88,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.589,0.006, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.07,138.71,97.11,111.36,100.59,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,1.618,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.07,111.36,100.48,115.26,97.66,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,1.674,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.62,111.36,100.40,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.006,1.753,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.00,115.26,97.33,111.36,100.29,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.000,1.773,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.18,111.36,100.37,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,1.838,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.07,138.71,97.07,111.36,100.88,115.26,97.18,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,1.896,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.07,138.71,97.14,111.36,100.62,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.015,0.000,1.926,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,224.66,100.11,138.71,97.62,111.36,100.51,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,1.987,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,224.66,100.04,138.71,97.29,111.36,100.40,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,2.037,0.003, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.11,115.26,97.22,111.36,100.37,115.26,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,2.087,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.00,115.26,97.11,111.36,100.70,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.003,0.000,2.142,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.07,115.26,97.14,111.36,100.70,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.009,2.192,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,99.96,115.26,97.47,111.36,100.44,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,2.248,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.11,138.71,97.33,111.36,100.48,91.82,97.95,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,2.304,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.07,138.71,97.18,111.36,100.33,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,2.336,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.14,111.36,100.40,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,2.383,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.07,115.26,97.03,111.36,100.77,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.009,0.003,0.009,0.000,2.441,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.11,138.71,97.58,111.36,100.59,115.26,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.479,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.15,138.71,97.36,111.36,100.48,115.26,97.18,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.003,0.000,2.521,0.000, ,176.95,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.22,134.80,100.33,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,2.579,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.11,115.26,97.07,134.80,100.29,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,2.620,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.00,138.71,97.11,134.80,100.59,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.000,2.661,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.11,138.71,97.55,134.80,100.70,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,2.720,0.012, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.33,134.80,100.59,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,2.758,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.11,138.71,97.14,134.80,100.44,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.000,0.000,2.799,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.15,138.71,97.14,134.80,100.40,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,2.846,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.15,138.71,97.11,134.80,100.40,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.012,0.000,2.875,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.51,134.80,100.84,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.009,0.009,0.003,2.925,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.29,134.80,100.55,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,2.960,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.07,138.71,97.11,134.80,100.40,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.987,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.14,134.80,100.33,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.006,3.054,0.012, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.03,134.80,100.29,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,3.074,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.55,134.80,100.70,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.098,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.22,134.80,100.70,115.26,97.62,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.006,3.145,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.22,111.36,100.51,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.168,0.003, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.07,134.80,100.44,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.000,0.003,3.200,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.00,138.71,97.00,111.36,100.29,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,3.242,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.15,138.71,97.55,111.36,100.29,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,3.247,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.33,111.36,100.84,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,3.277,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.00,138.71,97.18,111.36,100.59,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.003,3.309,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,203.17,99.96,138.71,97.07,111.36,100.44,115.26,97.44,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,3.321,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.11,111.36,100.40,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.012,0.000,3.356,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.07,138.71,97.55,111.36,100.37,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.009,0.006,3.359,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,203.17,99.96,138.71,97.29,111.36,100.40,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,3.388,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.11,111.36,100.77,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.406,0.000, ,177.19,177.23,0.00,0.00,0.00,0.00 ,,203.17,100.04,162.15,97.07,111.36,100.55,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.426,0.006, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,138.71,97.07,111.36,100.40,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,3.447,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,203.17,100.04,162.15,97.51,111.36,100.40,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.453,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,203.17,100.04,162.15,97.25,111.36,100.29,115.26,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.455,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.04,162.15,97.11,111.36,100.81,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.009,0.000,3.473,0.000, ,176.95,176.91,0.00,0.00,0.00,0.00 ,,203.17,100.04,162.15,97.11,111.36,100.66,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,3.476,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,203.17,99.96,162.15,97.00,111.36,100.48,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.023,0.012,0.000,0.000,3.494,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.51,111.36,100.44,91.82,97.91,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.015,0.000,3.508,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,203.17,100.15,185.59,97.25,111.36,100.40,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.021,0.000,0.006,0.000,3.538,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.14,111.36,100.73,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.573,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.00,162.15,97.03,111.36,100.66,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.590,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.00,111.36,100.44,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.634,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.07,162.15,97.47,111.36,100.37,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.661,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,99.96,162.15,97.25,111.36,100.37,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.681,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.11,111.36,100.33,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,3.699,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.00,162.15,97.00,111.36,100.73,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,3.722,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.11,162.15,97.03,111.36,100.44,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.751,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.00,162.15,97.47,134.80,100.40,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.012,0.012,0.000,0.000,3.772,0.000, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.07,162.15,97.22,134.80,100.37,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.000,0.000,3.787,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.07,134.80,100.29,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.003,3.807,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.07,162.15,97.07,111.36,100.81,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.015,0.000,3.828,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.07,162.15,97.00,134.80,100.59,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.836,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,158.24,99.96,162.15,97.44,134.80,100.40,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,3.866,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.04,138.71,97.18,134.80,100.33,70.33,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.880,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.11,134.80,100.26,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,3.892,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.04,138.71,97.07,134.80,100.33,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.009,0.009,3.907,0.000, ,177.35,177.15,0.00,0.00,0.00,0.00 ,,158.24,99.93,162.15,97.00,111.36,100.81,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,3.919,0.000, ,177.03,177.07,0.00,0.00,0.00,0.00 ,,179.73,100.15,138.71,97.44,134.80,100.59,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,3.942,0.000, ,177.11,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.22,134.80,100.40,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.951,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.11,138.71,97.18,134.80,100.37,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.006,0.000,3.974,0.003, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,158.24,100.00,138.71,97.03,134.80,100.26,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.989,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.04,138.71,97.00,134.80,100.51,70.33,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.998,0.000, ,177.19,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.44,134.80,100.62,115.26,97.77,8000.00,0.00,8000.00,0.00,
0.009,0.015,0.009,0.000,4.015,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.29,134.80,100.48,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.042,0.006, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.11,134.80,100.40,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,4.047,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,162.15,97.03,134.80,100.29,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.059,0.000, ,177.03,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.07,138.71,97.00,111.36,100.33,115.26,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.080,0.006, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.55,111.36,100.77,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.009,0.006,0.000,0.000,4.083,0.000, ,177.27,177.23,0.00,0.00,0.00,0.00 ,,179.73,100.07,138.71,97.29,111.36,100.59,91.82,97.88,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.000,4.100,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.07,111.36,100.40,115.26,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.097,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.11,138.71,97.07,111.36,100.37,115.26,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.015,0.000,4.118,0.006, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.03,134.80,100.29,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.118,0.000, ,177.11,176.91,0.00,0.00,0.00,0.00 ,,179.73,99.93,138.71,97.47,134.80,100.29,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.124,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,99.93,138.71,97.22,111.36,100.81,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.012,0.009,0.006,4.144,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.11,111.36,100.62,115.26,97.62,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.159,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.07,111.36,100.44,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.159,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.00,111.36,100.37,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,4.171,0.000, ,177.19,177.07,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.44,111.36,100.29,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.182,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.07,138.71,97.25,134.80,100.29,115.26,97.18,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,4.185,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.14,111.36,100.81,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.006,0.009,4.203,0.003, ,177.11,177.07,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.07,111.36,100.51,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.188,0.000, ,177.27,177.07,0.00,0.00,0.00,0.00 ,,179.73,99.96,115.26,97.00,111.36,100.40,91.82,97.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.212,0.003, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.47,134.80,100.33,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.018,0.000,4.212,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.25,134.80,100.29,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,4.217,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,99.89,138.71,97.07,111.36,100.59,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.015,0.000,4.220,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.07,138.71,97.00,134.80,100.62,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,4.229,0.000, ,177.03,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.00,134.80,100.40,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.229,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.47,111.36,100.37,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,4.241,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.18,111.36,100.33,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.247,0.000, ,177.19,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.03,134.80,100.26,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.247,0.000, ,177.19,176.99,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.07,134.80,100.70,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,4.264,0.000, ,176.95,177.15,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.00,134.80,100.48,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.244,0.000, ,177.11,177.15,0.00,0.00,0.00,0.00 ,,158.24,100.00,138.71,97.47,134.80,100.40,70.33,97.11,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,4.256,0.000, ,177.03,176.91,0.00,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.14,111.36,100.29,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.006,0.012,0.012,0.003,4.270,0.000, ,176.95,176.83,0.00,0.00,0.00,0.00 ,,179.73,100.04,138.71,97.18,134.80,100.29,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.018,0.012,0.018,0.000,4.253,0.000, ,177.11,176.99,0.00,0.00,0.00,0.00 ,,179.73,99.96,138.71,97.03,111.36,100.70,91.82,97.40,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,4.267,0.000, ,177.03,176.83,0.40,0.00,0.00,0.00 ,,179.73,100.00,138.71,96.96,134.80,100.55,70.33,97.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,4.264,0.000, ,177.11,176.91,1.52,0.00,0.00,0.00 ,,179.73,100.00,138.71,97.44,111.36,100.37,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.021,0.000,4.256,0.000, ,177.03,176.91,1.76,0.25,0.39,0.46 ,,179.73,99.96,138.71,97.29,111.36,100.29,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,4.273,0.000, ,176.95,176.83,2.16,0.53,0.63,0.74 ,,179.73,99.93,138.71,97.11,134.80,100.26,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.276,0.000, ,177.11,176.83,2.16,0.67,0.70,0.81 ,,179.73,99.89,138.71,96.96,113.31,100.26,68.38,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.288,0.009, ,176.87,176.75,2.08,0.74,0.74,0.84 ,,179.73,100.00,138.71,96.92,111.36,100.73,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.288,0.000, ,176.87,176.75,2.24,0.70,0.74,0.95 ,,179.73,99.96,162.15,97.40,111.36,100.55,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.276,0.000, ,176.95,176.75,1.68,0.46,0.56,0.67 ,,179.73,100.00,162.15,97.36,111.36,100.44,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.288,0.000, ,176.87,176.67,2.41,0.77,0.77,0.95 ,,179.73,99.96,162.15,97.07,111.36,100.29,70.33,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,4.267,0.000, ,176.87,176.59,2.49,0.88,0.91,1.13 ,,179.73,100.00,162.15,97.00,111.36,100.29,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.003,0.000,4.282,0.000, ,176.79,176.75,1.60,0.53,0.53,0.67 ,,179.73,100.00,162.15,96.96,113.31,100.22,91.82,97.73,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,4.282,0.000, ,176.71,176.51,1.28,0.46,0.46,0.56 ,,179.73,100.00,162.15,97.00,111.36,100.66,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.015,0.006,0.009,0.000,4.288,0.000, ,176.79,176.51,1.92,0.60,0.60,0.77 ,,179.73,99.89,162.15,97.29,111.36,100.40,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.012,0.003,0.000,0.003,4.279,0.000, ,176.55,176.51,1.92,0.67,0.67,0.84 ,,179.73,99.96,162.15,97.18,111.36,100.29,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,4.285,0.000, ,176.63,176.43,1.92,0.70,0.63,0.81 ,,179.73,99.93,162.15,97.03,113.31,100.22,70.33,97.11,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,4.294,0.000, ,176.47,176.27,2.41,0.77,0.74,1.05 ,,179.73,100.00,162.15,97.03,111.36,100.29,70.33,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.305,0.000, ,176.23,176.27,2.08,0.70,0.63,0.84 ,,179.73,100.00,162.15,96.96,111.36,100.73,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.311,0.000, ,176.31,176.19,1.76,0.60,0.53,0.77 ,,179.73,100.00,162.15,97.33,111.36,100.48,91.82,97.80,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,4.300,0.000, ,176.15,176.11,1.84,0.49,0.53,0.77 ,,179.73,100.00,162.15,97.11,111.36,100.40,91.82,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.308,0.000, ,175.83,176.11,1.36,0.49,0.46,0.60 ,,179.73,99.93,162.15,97.03,113.31,100.22,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.018,0.000,0.000,0.000,4.305,0.000, ,175.83,175.87,1.68,0.63,0.56,0.77 ,,158.24,99.96,138.71,96.96,111.36,100.33,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,4.314,0.000, ,175.59,175.71,1.84,0.60,0.60,0.77 ,,179.73,99.96,138.71,96.89,111.36,100.62,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.009,0.009,0.015,0.000,4.294,0.000, ,175.67,175.63,1.68,0.63,0.56,0.70 ,,179.73,100.00,138.71,97.36,111.36,100.55,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.012,0.006,0.000,0.000,4.320,0.000, ,175.50,175.38,1.36,0.49,0.42,0.63 ,,179.73,99.89,138.71,97.14,111.36,100.37,68.38,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.015,0.000,4.317,0.000, ,175.10,175.38,1.92,0.60,0.56,0.81 ,,158.24,99.93,138.71,96.96,111.36,100.29,115.26,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.015,0.003,4.314,0.000, ,174.94,175.14,1.76,0.67,0.60,0.81 ,,158.24,99.85,138.71,96.89,113.31,100.18,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.308,0.000, ,174.70,175.30,1.76,0.49,0.49,0.77 ,,179.73,100.04,138.71,97.00,89.87,100.26,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,4.323,0.000, ,174.62,175.14,1.60,0.49,0.46,0.67 ,,179.73,100.00,138.71,97.33,111.36,100.77,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,4.323,0.000, ,174.54,174.98,1.28,0.42,0.39,0.56 ,,179.73,99.93,138.71,97.07,111.36,100.51,115.26,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.320,0.000, ,174.22,174.82,1.52,0.42,0.42,0.56 ,,179.73,99.96,138.71,96.96,111.36,100.37,91.82,97.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,4.308,0.000, ,174.06,174.74,1.36,0.49,0.42,0.60 ,,179.73,99.96,138.71,97.00,111.36,100.29,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.012,0.009,0.000,0.000,4.323,0.000, ,173.90,174.58,1.76,0.60,0.56,0.77 ,,179.73,99.93,138.71,97.00,113.31,100.26,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.326,0.000, ,173.74,174.58,1.52,0.56,0.49,0.70 ,,179.73,99.85,138.71,97.40,111.36,100.70,115.26,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.012,0.000,4.311,0.000, ,173.90,174.34,1.60,0.49,0.42,0.70 ,,203.17,99.93,138.71,97.11,111.36,100.48,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.311,0.000, ,173.66,174.18,1.60,0.53,0.42,0.74 ,,203.17,99.93,138.71,97.07,111.36,100.40,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.009,4.326,0.000, ,173.58,174.18,1.60,0.60,0.53,0.74 ,,203.17,99.93,138.71,96.96,111.36,100.29,91.82,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,4.317,0.000, ,173.34,174.10,0.88,0.35,0.32,0.42 ,,224.66,99.89,138.71,96.92,111.36,100.29,115.26,97.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.311,0.000, ,173.18,174.02,0.72,0.25,0.18,0.32 ,,224.66,99.93,138.71,97.36,113.31,100.26,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.314,0.000, ,173.02,173.94,1.04,0.35,0.25,0.49 ,,224.66,100.00,138.71,97.18,111.36,100.70,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.308,0.000, ,173.02,173.78,1.44,0.46,0.46,0.67 ,,224.66,99.82,138.71,97.03,111.36,100.48,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,4.326,0.000, ,172.54,173.70,1.52,0.60,0.53,0.74 ,,224.66,99.82,138.71,96.89,111.36,100.29,115.26,97.07,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.015,0.000,4.308,0.000, ,172.62,173.46,1.04,0.46,0.35,0.67 ,,224.66,99.93,138.71,96.89,113.31,100.26,91.82,97.36,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.305,0.000, ,172.30,173.46,1.20,0.39,0.35,0.56 ,,224.66,99.93,138.71,97.44,111.36,100.29,91.82,97.47,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,4.311,0.000, ,172.30,173.22,1.04,0.39,0.28,0.53 ,,224.66,99.85,162.15,97.14,111.36,100.73,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.003,0.000,4.308,0.000, ,172.14,173.22,1.52,0.49,0.42,0.67 ,,224.66,99.85,162.15,97.00,89.87,100.55,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.305,0.000, ,172.06,173.06,1.12,0.39,0.32,0.53 ,,248.11,99.93,162.15,96.92,111.36,100.40,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.000,0.000,4.308,0.000, ,172.54,172.82,0.56,0.21,0.21,0.39 ,,224.66,99.96,162.15,96.92,111.36,100.29,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.326,0.000, ,172.78,172.82,1.12,0.35,0.25,0.46 ,,248.11,99.82,162.15,97.44,113.31,100.22,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.308,0.000, ,172.62,172.66,1.04,0.42,0.35,0.56 ,,248.11,99.89,162.15,97.14,113.31,100.22,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,4.308,0.000, ,172.46,172.66,2.08,0.70,0.70,0.91 ,,248.11,99.93,162.15,97.03,111.36,100.59,70.33,97.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.311,0.000, ,172.30,172.42,1.92,0.70,0.60,0.88 ,,248.11,99.93,162.15,96.96,111.36,100.62,70.33,97.25,8000.00,0.00,8000.00,0.00,
0.006,0.003,0.000,0.000,4.305,0.000, ,171.58,172.18,1.12,0.56,0.46,0.67 ,,248.11,99.82,162.15,96.92,111.36,100.48,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.003,0.006,0.000,0.000,4.305,0.000, ,171.02,172.10,1.28,0.39,0.28,0.60 ,,248.11,99.85,162.15,97.36,111.36,100.29,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.311,0.000, ,171.42,172.10,2.16,0.81,0.67,1.02 ,,248.11,99.85,162.15,97.11,113.31,100.22,70.33,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.311,0.000, ,171.42,171.70,1.44,0.56,0.49,0.81 ,,269.60,99.93,162.15,97.07,113.31,100.26,70.33,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.320,0.000, ,171.58,171.70,0.72,0.25,0.14,0.35 ,,248.11,99.89,162.15,96.92,111.36,100.73,91.82,97.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.323,0.000, ,171.34,171.62,1.04,0.39,0.25,0.56 ,,248.11,99.82,162.15,96.85,111.36,100.55,70.33,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.311,0.000, ,171.26,171.54,0.72,0.32,0.25,0.46 ,,248.11,99.93,162.15,97.36,134.80,100.33,70.33,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.308,0.000, ,171.50,171.54,1.04,0.32,0.21,0.46 ,,248.11,99.82,162.15,97.14,111.36,100.29,70.33,97.14,8000.00,0.00,8000.00,0.00,
0.003,0.003,0.000,0.000,4.311,0.000, ,171.26,171.14,0.64,0.35,0.28,0.46 ,,224.66,99.85,138.71,97.03,113.31,100.22,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.320,0.000, ,171.26,171.14,0.64,0.28,0.32,0.42 ,,248.11,99.89,162.15,96.92,134.80,100.15,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.009,0.000,4.308,0.000, ,171.10,170.89,0.48,0.25,0.14,0.35 ,,224.66,99.85,138.71,96.89,111.36,100.70,68.38,97.58,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.006,0.000,4.305,0.000, ,171.02,170.65,0.24,0.04,0.04,0.18 ,,224.66,99.89,162.15,97.44,111.36,100.55,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.320,0.000, ,169.97,170.65,0.32,0.11,0.04,0.18 ,,224.66,99.93,162.15,97.22,111.36,100.37,91.82,97.22,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,4.326,0.000, ,169.81,170.41,1.20,0.39,0.35,0.56 ,,224.66,99.93,162.15,97.00,111.36,100.29,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.308,0.000, ,170.13,170.33,0.64,0.21,0.21,0.39 ,,224.66,99.89,162.15,96.92,113.31,100.26,70.33,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.326,0.000, ,169.89,170.41,0.16,0.11,0.04,0.18 ,,224.66,99.96,138.71,96.96,134.80,100.51,91.82,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.320,0.000, ,170.05,170.17,0.00,0.04,0.00,0.11 ,,203.17,99.78,138.71,97.33,134.80,100.59,91.82,97.73,8000.00,0.00,8000.00,0.00,
