SAP ID,109000181440,
0.000,0.000,0.000,0.000,4.323,0.000, ,169.65,170.01,0.72,0.25,0.18,0.42 ,,203.17,99.85,138.71,97.22,134.80,100.37,91.82,97.44,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.006,0.000,4.317,0.000, ,169.89,169.85,0.72,0.32,0.25,0.42 ,,203.17,99.85,138.71,97.03,113.31,100.26,91.82,97.25,8000.00,0.00,8000.00,0.00,
0.000,0.006,0.000,0.000,4.326,0.000, ,169.97,169.69,0.56,0.18,0.14,0.32 ,,203.17,99.93,138.71,96.96,134.80,100.26,70.33,97.07,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.000,4.332,0.000, ,169.81,169.69,0.48,0.18,0.18,0.35 ,,203.17,99.89,138.71,96.92,113.31,100.22,91.82,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.320,0.000, ,169.89,169.45,0.08,0.11,0.04,0.25 ,,203.17,99.85,138.71,97.36,111.36,100.73,91.82,97.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.329,0.000, ,169.73,169.29,0.16,0.00,0.00,0.11 ,,203.17,99.89,162.15,97.18,111.36,100.44,91.82,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,4.329,0.000, ,169.57,169.29,0.00,0.00,0.00,0.00 ,,203.17,99.96,138.71,97.07,111.36,100.33,91.82,97.55,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,4.332,0.000, ,169.41,169.05,0.08,0.04,0.00,0.14 ,,203.17,99.89,138.71,96.96,113.31,100.26,91.82,97.29,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,4.332,0.000, ,169.25,169.05,0.00,0.00,0.00,0.00 ,,203.17,99.89,138.71,96.92,134.80,100.22,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.003,4.329,0.000, ,168.93,168.81,0.00,0.00,0.00,0.04 ,,203.17,99.93,138.71,97.22,111.36,100.33,70.33,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.335,0.000, ,168.69,168.65,0.00,0.00,0.00,0.04 ,,179.73,99.85,138.71,97.29,134.80,100.55,91.82,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.329,0.000, ,168.61,168.73,0.00,0.00,0.00,0.04 ,,179.73,99.89,138.71,97.07,111.36,100.40,91.82,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,4.320,0.000, ,168.53,168.49,0.00,0.00,0.00,0.00 ,,203.17,99.82,138.71,96.96,134.80,100.26,91.82,97.62,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,4.341,0.000, ,168.45,168.41,0.00,0.00,0.00,0.00 ,,203.17,99.93,162.15,96.92,111.36,100.29,91.82,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,4.332,0.000, ,168.13,168.09,0.00,0.00,0.00,0.00 ,,224.66,99.93,162.15,97.07,134.80,100.22,91.82,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,4.335,0.003, ,167.97,168.25,0.00,0.00,0.00,0.00 ,,224.66,99.93,162.15,97.29,134.80,100.66,115.26,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.335,0.000, ,167.65,168.09,0.00,0.00,0.00,0.00 ,,224.66,99.85,162.15,97.03,134.80,100.55,115.26,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.332,0.000, ,167.49,167.77,0.00,0.00,0.00,0.00 ,,224.66,99.96,185.59,96.96,156.29,100.37,115.26,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.332,0.003, ,166.85,167.53,0.00,0.00,0.00,0.00 ,,224.66,99.85,185.59,96.92,158.24,100.26,115.26,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.338,0.009, ,166.20,167.37,0.00,0.00,0.00,0.00 ,,248.11,99.89,185.59,97.18,179.73,100.15,115.26,97.69,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.009,0.000,4.323,0.000, ,166.12,167.29,0.00,0.00,0.00,0.00 ,,248.11,99.78,185.59,97.14,179.73,100.11,115.26,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.349,0.015, ,166.04,167.21,0.00,0.00,0.00,0.00 ,,269.60,99.85,185.59,97.00,179.73,100.62,115.26,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.341,0.000, ,166.12,167.13,0.00,0.00,0.00,0.00 ,,269.60,99.89,185.59,97.00,179.73,100.44,138.71,97.07,8000.00,0.00,8000.00,0.00,
0.006,0.000,0.003,0.000,4.326,0.000, ,165.88,166.73,0.00,0.00,0.00,0.00 ,,269.60,99.85,185.59,96.92,179.73,100.33,162.15,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,4.341,0.000, ,165.56,166.40,0.00,0.00,0.00,0.00 ,,269.60,99.85,185.59,97.11,203.17,100.22,185.59,97.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.332,0.000, ,165.32,166.24,0.00,0.00,0.00,0.00 ,,269.60,99.85,162.15,97.18,203.17,100.15,183.64,97.66,8000.00,0.00,8000.00,0.00,
0.006,0.006,0.000,0.000,4.329,0.000, ,164.92,166.00,0.00,0.00,0.00,0.00 ,,248.11,99.89,162.15,97.00,224.66,100.15,209.04,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.326,0.000, ,164.68,165.68,0.00,0.00,0.00,0.00 ,,224.66,99.82,138.71,96.92,267.64,100.59,209.04,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,4.332,0.000, ,164.52,165.60,0.00,0.00,0.00,0.00 ,,203.17,99.82,138.71,96.89,291.09,100.29,185.59,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.332,0.000, ,164.20,165.36,0.00,0.00,0.00,0.00 ,,179.73,99.85,138.71,97.22,314.53,100.15,162.15,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,4.323,0.000, ,163.88,165.12,0.00,0.00,0.00,0.00 ,,179.73,99.93,138.71,97.18,359.46,100.07,185.59,97.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.308,0.000, ,163.64,164.88,0.00,0.00,0.00,0.00 ,,179.73,99.85,138.71,97.03,359.46,100.04,162.15,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.311,0.000, ,163.32,164.56,0.00,0.00,0.00,0.00 ,,179.73,99.89,162.15,96.96,359.46,100.04,138.71,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.302,0.000, ,162.84,164.24,0.00,0.00,0.00,0.00 ,,203.17,99.96,162.15,96.85,336.02,100.40,138.71,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.294,0.000, ,162.76,164.16,0.00,0.00,0.00,0.00 ,,248.11,99.93,185.59,97.29,336.02,100.29,162.15,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.279,0.000, ,162.28,163.68,0.00,0.00,0.00,0.00 ,,314.53,99.85,209.04,97.14,337.97,100.11,138.71,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,4.279,0.000, ,161.96,163.44,0.00,0.00,0.00,0.00 ,,382.91,99.78,255.92,96.96,337.97,100.04,138.71,96.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.267,0.006, ,161.79,163.12,0.00,0.00,0.00,0.00 ,,472.77,99.74,279.37,96.89,406.35,99.89,138.71,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.253,0.000, ,161.55,162.96,0.00,0.00,0.00,0.00 ,,564.59,99.71,326.25,96.78,447.37,100.37,162.15,97.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.253,0.000, ,161.07,162.64,0.00,0.00,0.00,0.00 ,,632.97,99.63,369.23,97.22,539.19,100.11,162.15,97.33,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.232,0.000, ,160.83,162.32,0.00,0.00,0.00,0.00 ,,722.83,99.52,441.51,96.96,607.57,99.89,162.15,97.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,4.229,0.000, ,160.43,162.08,0.00,0.00,0.00,0.00 ,,791.21,99.52,464.96,96.78,654.46,99.89,162.15,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.212,0.000, ,160.19,161.75,0.00,0.00,0.00,0.00 ,,859.58,99.45,511.84,96.70,699.39,99.82,185.59,97.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,4.212,0.000, ,159.95,161.51,0.00,0.00,0.00,0.00 ,,929.91,99.41,513.80,96.63,742.37,100.15,185.59,96.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.194,0.003, ,159.63,161.11,0.00,0.00,0.00,0.00 ,,974.85,99.34,509.89,97.03,787.30,100.07,183.64,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.191,0.000, ,159.31,160.87,0.00,0.00,0.00,0.00 ,,1043.22,99.34,511.84,96.89,789.26,99.89,185.59,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.165,0.000, ,158.83,160.63,0.00,0.00,0.00,0.00 ,,1088.16,99.23,511.84,96.78,812.70,99.71,209.04,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.153,0.000, ,158.51,160.31,0.00,0.00,0.00,0.00 ,,1113.55,99.12,537.24,96.63,836.14,99.67,209.04,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,4.153,0.000, ,158.11,159.83,0.00,0.00,0.00,0.00 ,,1158.49,99.12,537.24,96.56,836.14,99.63,209.04,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.000,4.130,0.000, ,158.11,159.51,0.00,0.00,0.00,0.00 ,,1226.86,99.08,560.68,96.48,832.23,100.07,185.59,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.121,0.000, ,158.03,159.35,0.00,0.00,0.00,0.00 ,,1222.95,99.19,533.33,97.07,855.68,99.85,232.48,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.106,0.000, ,157.71,159.03,0.00,0.00,0.00,0.00 ,,1205.37,99.05,558.73,96.70,834.19,99.74,207.08,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,4.094,0.000, ,157.63,158.79,0.00,0.00,0.00,0.00 ,,1158.49,99.12,537.24,96.63,812.70,99.71,185.59,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,4.053,0.000, ,157.14,158.31,0.00,0.00,0.00,0.00 ,,1088.16,99.19,513.80,96.52,767.77,99.60,185.59,97.07,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.006,4.045,0.000, ,156.90,157.83,0.00,0.00,0.00,0.00 ,,974.85,99.19,490.35,96.63,720.88,99.82,209.04,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.024,0.000, ,156.66,157.83,0.00,0.00,0.00,0.00 ,,861.54,99.19,463.00,97.00,697.44,100.04,209.04,96.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,4.006,0.000, ,156.42,157.59,0.00,0.00,0.00,0.00 ,,769.72,99.23,441.51,96.78,675.95,99.82,209.04,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.977,0.000, ,156.18,157.10,0.00,0.00,0.00,0.00 ,,724.79,99.34,418.07,96.67,675.95,99.74,209.04,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,3.974,0.000, ,155.86,156.94,0.00,0.00,0.00,0.00 ,,679.85,99.30,441.51,96.67,722.83,99.67,277.41,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.954,0.000, ,155.54,156.62,0.00,0.00,0.00,0.00 ,,703.30,99.30,443.47,96.59,791.21,99.63,300.85,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,3.916,0.000, ,155.30,156.30,0.00,0.00,0.00,0.00 ,,724.79,99.30,486.45,97.03,853.72,100.11,326.25,96.89,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.000,3.910,0.000, ,154.90,156.06,0.00,0.00,0.00,0.00 ,,816.61,99.41,558.73,96.78,900.61,99.85,326.25,96.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,3.892,0.000, ,154.74,155.90,0.00,0.00,0.00,0.00 ,,883.03,99.30,605.62,96.67,970.94,99.67,326.25,96.85,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.003,0.003,3.869,0.006, ,154.50,155.58,0.00,0.00,0.00,0.00 ,,951.40,99.30,652.50,96.56,1062.76,99.56,300.85,97.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.863,0.003, ,154.34,155.26,0.00,0.00,0.00,0.00 ,,996.34,99.23,652.50,96.45,1133.09,99.38,277.41,97.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.825,0.000, ,154.10,154.94,0.00,0.00,0.00,0.00 ,,1043.22,99.23,648.60,96.96,1176.07,99.45,255.92,97.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.807,0.006, ,153.46,154.70,0.00,0.00,0.00,0.00 ,,1064.71,99.19,627.11,96.78,1217.09,99.82,279.37,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,3.810,0.006, ,152.98,154.30,0.00,0.00,0.00,0.00 ,,1088.16,99.19,629.06,96.63,1242.49,99.49,255.92,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.781,0.000, ,152.82,154.22,0.00,0.00,0.00,0.00 ,,1023.69,99.16,582.17,96.48,1246.40,99.34,255.92,96.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.781,0.009, ,152.49,153.98,0.00,0.00,0.00,0.00 ,,929.91,99.23,560.68,96.52,1269.84,99.27,232.48,96.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.006,3.760,0.000, ,152.17,153.74,0.00,0.00,0.00,0.00 ,,838.10,99.23,509.89,96.96,1246.40,99.27,253.97,97.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.751,0.000, ,152.09,153.50,0.00,0.00,0.00,0.00 ,,748.23,99.34,463.00,96.92,1242.49,99.67,230.53,97.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.000,3.710,0.000, ,151.61,153.26,0.00,0.00,0.00,0.00 ,,656.41,99.38,443.47,96.63,1197.56,99.67,209.04,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,3.725,0.000, ,151.69,153.02,0.00,0.00,0.00,0.00 ,,588.03,99.45,418.07,96.70,1129.18,99.49,209.04,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.708,0.000, ,151.45,152.78,0.00,0.00,0.00,0.00 ,,496.21,99.52,396.58,96.63,1019.78,99.41,232.48,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.009,3.690,0.000, ,151.37,152.45,0.00,0.00,0.00,0.00 ,,429.79,99.52,347.74,97.07,906.47,99.41,209.04,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.655,0.000, ,151.29,152.29,0.00,0.00,0.00,0.00 ,,384.86,99.56,326.25,96.89,767.77,99.45,185.59,97.44,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,3.646,0.000, ,151.13,151.97,0.00,0.00,0.00,0.00 ,,339.93,99.63,302.81,96.78,654.46,99.85,185.59,97.11,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,3.649,0.000, ,151.05,151.89,0.00,0.00,0.00,0.00 ,,316.48,99.67,279.37,96.78,562.64,100.04,209.04,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.620,0.000, ,150.81,151.73,0.00,0.00,0.00,0.00 ,,316.48,99.63,279.37,96.70,472.77,99.89,209.04,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.617,0.000, ,150.65,151.57,0.00,0.00,0.00,0.00 ,,316.48,99.71,277.41,97.11,427.84,99.82,209.04,96.92,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.605,0.000, ,150.25,151.33,0.00,0.00,0.00,0.00 ,,339.93,99.71,300.85,96.96,406.35,99.78,232.48,96.85,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,3.573,0.000, ,150.01,151.17,0.00,0.00,0.00,0.00 ,,361.42,99.82,302.81,96.85,382.91,99.78,253.97,97.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.570,0.006, ,149.85,150.93,0.00,0.00,0.00,0.00 ,,361.42,99.63,302.81,96.74,402.44,100.29,277.41,97.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,3.555,0.000, ,149.53,150.77,0.00,0.00,0.00,0.00 ,,429.79,99.63,326.25,96.67,404.40,100.18,300.85,97.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.535,0.006, ,149.37,150.69,0.00,0.00,0.00,0.00 ,,474.73,99.60,324.30,97.00,406.35,99.93,326.25,96.89,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,3.532,0.003, ,149.05,150.53,0.00,0.00,0.00,0.00 ,,609.52,99.52,347.74,96.96,382.91,99.93,349.69,96.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.502,0.000, ,148.81,150.05,0.00,0.00,0.00,0.00 ,,746.28,99.49,349.69,96.74,382.91,99.93,371.18,96.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.499,0.000, ,148.49,149.97,0.00,0.00,0.00,0.00 ,,859.58,99.45,396.58,96.59,361.42,99.89,418.07,96.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.485,0.000, ,148.25,149.81,0.00,0.00,0.00,0.00 ,,906.47,99.41,513.80,96.52,359.46,100.44,486.45,97.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.461,0.000, ,147.92,149.65,0.00,0.00,0.00,0.00 ,,929.91,99.38,742.37,96.92,337.97,100.22,509.89,97.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.447,0.000, ,147.68,149.49,0.00,0.00,0.00,0.00 ,,883.03,99.30,1049.08,96.56,337.97,100.07,511.84,96.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.441,0.000, ,147.36,149.17,0.00,0.00,0.00,0.00 ,,861.54,99.30,1402.69,96.12,337.97,99.93,511.84,96.70,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.409,0.000, ,147.12,148.77,0.00,0.00,0.00,0.00 ,,906.47,99.34,1853.97,95.82,337.97,99.93,560.68,96.63,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.394,0.006, ,146.64,148.45,0.00,0.00,0.00,0.00 ,,1043.22,99.19,2305.25,95.60,359.46,100.33,673.99,96.78,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,3.376,0.000, ,146.48,148.37,0.00,0.00,0.00,0.00 ,,1318.68,99.01,2518.19,95.75,472.77,100.18,742.37,96.96,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.356,0.012, ,146.00,147.96,0.00,0.00,0.00,0.00 ,,1771.92,98.94,2713.55,95.46,654.46,99.93,1049.08,96.48,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,3.353,0.006, ,145.68,147.80,0.00,0.00,0.00,0.00 ,,2188.03,98.68,2887.42,95.16,900.61,99.74,1613.68,96.23,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.312,0.000, ,145.28,147.48,0.00,0.00,0.00,0.00 ,,2490.84,98.53,3030.04,94.98,1197.56,99.52,2229.06,95.90,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.312,0.000, ,144.88,147.08,0.00,0.00,0.00,0.00 ,,2682.30,98.24,3110.13,94.76,1449.57,99.38,2752.63,95.60,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,3.285,0.000, ,144.72,146.76,0.00,0.00,0.00,0.00 ,,2750.67,98.13,3123.81,94.95,1762.15,99.71,3186.32,95.31,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.283,0.000, ,144.40,146.52,0.00,0.00,0.00,0.00 ,,2795.60,98.06,3147.25,94.98,2039.56,99.23,3483.27,95.75,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.018,0.000,3.236,0.000, ,143.92,146.20,0.00,0.00,0.00,0.00 ,,2805.37,97.99,3157.02,94.76,2203.66,98.97,3692.31,95.16,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.236,0.000, ,143.43,145.80,0.00,0.00,0.00,0.00 ,,2805.37,97.80,3166.79,94.54,2324.79,98.72,3821.25,94.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.212,0.000, ,142.95,145.56,0.00,0.00,0.00,0.00 ,,2781.93,97.88,3166.79,94.51,2369.72,98.61,3905.25,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,3.192,0.000, ,142.63,145.24,0.00,0.00,0.00,0.00 ,,2781.93,97.77,3180.46,94.84,2393.16,98.64,3987.30,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.162,0.000, ,142.47,144.84,0.00,0.00,0.00,0.00 ,,2735.04,97.77,3180.46,94.80,2416.61,98.79,3963.86,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.142,0.000, ,142.31,144.60,0.00,0.00,0.00,0.00 ,,2735.04,97.77,3190.23,94.62,2469.35,98.57,3916.97,94.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.127,0.003, ,142.87,144.20,0.00,0.00,0.00,0.00 ,,2721.37,97.73,3190.23,94.43,2490.84,98.39,3952.14,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.095,0.000, ,142.39,143.88,0.00,0.00,0.00,0.00 ,,2713.55,97.88,3213.68,94.43,2567.03,98.28,3905.25,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.083,0.000, ,142.15,143.55,0.00,0.00,0.00,0.00 ,,2742.86,97.73,3239.07,94.43,2613.92,98.24,3891.58,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,3.063,0.000, ,141.03,143.23,0.00,0.00,0.00,0.00 ,,2758.49,97.77,3252.75,94.76,2643.22,98.61,3868.13,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.006,0.000,3.030,0.000, ,140.47,142.51,0.00,0.00,0.00,0.00 ,,2789.74,97.66,3262.52,94.54,2705.74,98.28,3879.85,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,3.007,0.000, ,140.71,142.35,0.00,0.00,0.00,0.00 ,,2826.86,97.77,3239.07,94.51,2750.67,98.17,3891.58,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.984,0.006, ,140.47,141.95,0.00,0.00,0.00,0.00 ,,2858.12,97.58,3213.68,94.43,2774.11,98.06,3881.81,94.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.023,0.000,2.969,0.000, ,140.23,141.55,0.00,0.00,0.00,0.00 ,,2858.12,97.58,3166.79,94.43,2805.37,97.99,3891.58,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.945,0.009, ,139.75,142.03,0.00,0.00,0.00,0.00 ,,2858.12,97.69,3110.13,94.76,2811.23,98.46,3928.69,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.904,0.000, ,139.51,141.55,0.00,0.00,0.00,0.00 ,,2881.56,97.66,3094.51,94.58,2819.05,98.24,3928.69,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.866,0.009, ,138.86,141.39,0.00,0.00,0.00,0.00 ,,2881.56,97.66,3071.06,94.54,2819.05,98.21,3903.30,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,2.846,0.009, ,138.54,141.07,0.00,0.00,0.00,0.00 ,,2881.56,97.66,3047.62,94.51,2850.31,97.95,3844.69,94.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.799,0.000, ,138.14,140.59,0.00,0.00,0.00,0.00 ,,2881.56,97.62,3000.73,94.51,2918.68,97.91,3786.08,94.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.767,0.000, ,138.06,140.43,0.00,0.00,0.00,0.00 ,,2881.56,97.58,2934.31,94.95,2965.57,98.02,3797.80,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,2.711,0.006, ,137.90,139.87,0.00,0.00,0.00,0.00 ,,2905.01,97.66,2920.63,94.73,3002.69,98.24,3772.41,94.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.688,0.006, ,137.66,139.55,0.00,0.00,0.00,0.00 ,,2905.01,97.55,2856.17,94.65,3012.45,97.91,3748.96,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.614,0.000, ,137.18,139.15,0.00,0.00,0.00,0.00 ,,2928.45,97.62,2809.28,94.62,2989.01,97.84,3725.52,94.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.579,0.000, ,136.86,138.82,0.00,0.00,0.00,0.00 ,,2951.89,97.62,2744.81,95.05,2965.57,97.84,3748.96,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,2.523,0.000, ,136.54,138.50,0.00,0.00,0.00,0.00 ,,2973.38,97.58,2721.37,94.98,2942.12,97.84,3678.63,94.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,2.482,0.009, ,136.14,138.18,0.00,0.00,0.00,0.00 ,,2973.38,97.55,2729.18,94.80,2910.87,98.32,3690.35,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.418,0.000, ,135.42,137.94,0.00,0.00,0.00,0.00 ,,2973.38,97.58,2705.74,94.76,2887.42,98.13,3676.68,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.359,0.000, ,134.86,137.54,0.00,0.00,0.00,0.00 ,,2973.38,97.58,2682.30,94.69,2897.19,97.99,3725.52,94.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,2.289,0.000, ,134.62,137.06,0.00,0.00,0.00,0.00 ,,2928.45,97.66,2651.04,95.20,2897.19,97.91,3676.68,94.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.227,0.003, ,134.45,136.82,0.00,0.00,0.00,0.00 ,,2928.45,97.51,2651.04,95.09,2897.19,97.88,3653.24,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,2.148,0.000, ,133.89,136.42,0.00,0.00,0.00,0.00 ,,2928.45,97.55,2651.04,94.95,2897.19,97.80,3643.47,94.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,2.087,0.000, ,133.81,136.02,0.00,0.00,0.00,0.00 ,,2951.89,97.55,2658.85,94.80,2865.93,98.28,3631.75,94.73,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.018,0.003,2.019,0.000, ,133.57,135.62,0.00,0.00,0.00,0.00 ,,2996.83,97.58,2682.30,94.84,2887.42,98.13,3618.07,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.943,0.000, ,133.33,135.22,0.00,0.00,0.00,0.00 ,,3043.71,97.58,2721.37,95.02,2897.19,97.95,3547.74,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,1.870,0.000, ,132.85,135.06,0.00,0.00,0.00,0.00 ,,3112.09,97.62,2793.65,95.05,2873.75,97.88,3510.62,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,1.808,0.000, ,132.53,134.49,0.00,0.00,0.00,0.00 ,,3135.53,97.58,2848.35,94.84,2850.31,97.91,3487.18,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,1.712,0.000, ,132.13,133.93,0.00,0.00,0.00,0.00 ,,3145.30,97.40,2895.24,94.76,2805.37,97.80,3438.34,94.32,8000.00,0.00,8000.00,0.00,
0.214,0.363,0.000,0.047,1.794,0.000, ,130.69,134.90,0.00,0.00,0.00,0.00 ,,3145.30,97.36,2928.45,94.58,2719.41,98.46,3383.64,95.02,8000.00,0.00,8000.00,0.00,
0.149,0.097,0.000,0.000,1.632,0.000, ,131.09,134.90,1.28,0.00,0.00,0.00 ,,3158.97,97.55,2957.75,95.05,2682.30,98.28,3346.52,94.73,8000.00,0.00,8000.00,0.00,
0.009,0.059,0.038,0.053,1.483,0.000, ,130.77,134.74,0.00,0.00,0.00,0.00 ,,3135.53,97.62,2967.52,94.87,2635.41,98.10,3369.96,94.69,8000.00,0.00,8000.00,0.00,
0.082,0.334,0.000,0.000,1.184,0.000, ,130.29,133.13,0.00,0.00,0.00,0.00 ,,3145.30,97.47,2967.52,94.76,2635.41,98.13,3356.29,94.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.103,1.307,0.000, ,129.97,132.57,0.00,0.00,0.00,0.00 ,,3121.86,97.47,2975.34,94.65,2635.41,98.10,3356.29,94.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.108,1.172,0.000, ,129.72,132.25,0.00,0.00,0.00,0.00 ,,3121.86,97.47,2975.34,94.54,2651.04,98.35,3356.29,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.088,1.043,0.000, ,129.24,131.77,0.00,0.00,0.00,0.00 ,,3088.64,97.51,2983.15,94.98,2705.74,98.21,3383.64,94.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.085,0.923,0.000, ,129.16,131.45,0.00,0.00,0.00,0.00 ,,3067.16,97.58,3063.25,94.76,2727.23,98.10,3369.96,94.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.076,0.824,0.000, ,128.68,131.13,0.00,0.00,0.00,0.00 ,,3051.53,97.47,3166.79,94.58,2781.93,97.95,3356.29,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.076,0.727,0.000, ,128.52,130.89,0.00,0.00,0.00,0.00 ,,2996.83,97.51,3239.07,94.43,2826.86,97.95,3356.29,94.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.056,0.651,0.000, ,128.28,130.41,0.00,0.00,0.00,0.00 ,,2973.38,97.51,3285.96,94.40,2834.68,98.46,3381.68,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.047,0.563,0.000, ,128.04,130.17,0.00,0.00,0.00,0.00 ,,2928.45,97.51,3323.08,94.69,2842.49,98.24,3381.68,94.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.504,0.000, ,127.56,129.84,0.00,0.00,0.00,0.00 ,,2928.45,97.51,3381.68,94.62,2865.93,98.06,3383.64,95.02,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.047,0.451,0.000, ,127.32,129.52,0.00,0.00,0.00,0.00 ,,2928.45,97.55,3381.68,94.47,2850.31,97.99,3405.13,94.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.384,0.000, ,127.08,129.12,0.00,0.00,0.00,0.00 ,,2928.45,97.62,3391.45,94.36,2850.31,97.88,3452.01,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.035,0.360,0.000, ,126.84,128.80,0.00,0.00,0.00,0.00 ,,2928.45,97.51,3391.45,94.29,2873.75,97.95,3475.46,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.035,0.319,0.000, ,126.60,128.48,0.00,0.00,0.00,0.00 ,,2951.89,97.62,3414.90,94.21,2879.61,98.46,3475.46,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.258,0.000, ,126.20,128.16,0.00,0.00,0.00,0.00 ,,2973.38,97.55,3452.01,94.58,2910.87,98.10,3510.62,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.023,0.243,0.000, ,125.96,127.68,0.00,0.00,0.00,0.00 ,,2951.89,97.62,3524.30,94.40,2897.19,98.02,3500.85,94.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.217,0.000, ,125.72,127.52,0.00,0.00,0.00,0.00 ,,2912.82,97.47,3557.51,94.18,2826.86,97.91,3479.37,94.95,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.196,0.000, ,125.31,127.28,0.00,0.00,0.00,0.00 ,,2881.56,97.51,3534.07,94.14,2781.93,97.91,3452.01,94.62,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.164,0.000, ,124.99,126.88,0.00,0.00,0.00,0.00 ,,2881.56,97.58,3487.18,94.18,2697.92,98.35,3405.13,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.021,0.147,0.000, ,124.75,126.56,0.00,0.00,0.00,0.00 ,,2881.56,97.66,3452.01,94.58,2682.30,98.24,3428.57,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.126,0.000, ,124.43,126.40,0.00,0.00,0.00,0.00 ,,2928.45,97.58,3414.90,94.36,2658.85,98.10,3461.78,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.117,0.000, ,123.95,126.08,0.00,0.00,0.00,0.00 ,,2973.38,97.55,3414.90,94.18,2666.67,98.02,3510.62,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.091,0.000, ,123.71,125.76,0.00,0.00,0.00,0.00 ,,3020.27,97.58,3438.34,94.18,2713.55,97.99,3526.25,94.98,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.088,0.000, ,123.31,125.60,0.00,0.00,0.00,0.00 ,,3051.53,97.47,3438.34,94.18,2705.74,98.24,3618.07,94.58,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,0.079,0.000, ,123.07,125.19,0.00,0.00,0.00,0.00 ,,3051.53,97.47,3428.57,94.54,2727.23,98.32,3643.47,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.062,0.000, ,122.35,124.95,0.00,0.00,0.00,0.00 ,,3098.41,97.44,3438.34,94.32,2750.67,98.10,3653.24,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.062,0.000, ,122.11,124.55,0.00,0.00,0.00,0.00 ,,3166.79,97.47,3461.78,94.25,2781.93,97.99,3653.24,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.053,0.000, ,121.71,124.23,0.00,0.00,0.00,0.00 ,,3190.23,97.36,3487.18,94.18,2805.37,97.95,3629.79,94.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.053,0.000, ,121.31,123.83,0.00,0.00,0.00,0.00 ,,3190.23,97.36,3487.18,94.14,2781.93,97.91,3594.63,94.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.026,0.000, ,120.99,123.59,0.00,0.00,0.00,0.00 ,,3190.23,97.40,3475.46,94.51,2742.86,98.46,3561.42,94.73,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.047,0.006, ,120.58,123.35,0.00,0.00,0.00,0.00 ,,3145.30,97.47,3452.01,94.40,2727.23,98.21,3524.30,94.47,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.021,0.000, ,120.26,122.71,0.00,0.00,0.00,0.00 ,,3074.97,97.44,3438.34,94.25,2727.23,98.13,3547.74,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.023,0.000, ,119.70,122.47,0.00,0.00,0.00,0.00 ,,3028.08,97.44,3414.90,94.18,2735.04,98.02,3557.51,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.023,0.000, ,119.38,122.23,0.00,0.00,0.00,0.00 ,,3006.59,97.47,3368.01,94.18,2735.04,97.91,3582.91,94.21,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.015,0.000, ,118.90,121.91,0.00,0.00,0.00,0.00 ,,3006.59,97.44,3332.84,94.65,2735.04,97.91,3629.79,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.006,0.000, ,118.66,121.51,0.00,0.00,0.00,0.00 ,,2983.15,97.47,3332.84,94.47,2697.92,98.46,3655.19,94.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,118.18,121.03,0.00,0.00,0.00,0.00 ,,2983.15,97.36,3342.61,94.29,2682.30,98.21,3618.07,94.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,117.78,120.70,0.00,0.00,0.00,0.00 ,,2996.83,97.58,3391.45,94.18,2682.30,98.06,3582.91,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,117.30,120.46,0.00,0.00,0.00,0.00 ,,3028.08,97.47,3461.78,94.14,2690.11,98.02,3557.51,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,116.66,120.06,0.00,0.00,0.00,0.00 ,,3043.71,97.51,3500.85,94.62,2666.67,98.02,3534.07,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,116.42,119.74,0.00,0.00,0.00,0.00 ,,3051.53,97.47,3510.62,94.32,2635.41,98.28,3534.07,94.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.018,0.012, ,116.01,119.34,0.00,0.00,0.00,0.00 ,,3051.53,97.47,3510.62,94.21,2629.55,98.35,3489.13,94.84,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.009,0.003,0.000, ,115.69,118.94,0.00,0.00,0.00,0.00 ,,3028.08,97.47,3487.18,94.18,2635.41,98.17,3500.85,94.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,115.37,118.62,0.00,0.00,0.00,0.00 ,,3028.08,97.44,3510.62,94.14,2613.92,98.06,3475.46,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.012,0.003,0.000, ,114.73,118.06,0.00,0.00,0.00,0.00 ,,3006.59,97.44,3524.30,94.54,2619.78,98.02,3487.18,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.41,117.82,0.00,0.00,0.00,0.00 ,,2973.38,97.51,3534.07,94.36,2619.78,98.02,3487.18,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.01,117.18,0.00,0.00,0.00,0.00 ,,2951.89,97.58,3534.07,94.21,2606.11,98.57,3487.18,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,113.29,116.86,0.00,0.00,0.00,0.00 ,,2936.26,97.47,3569.23,94.07,2613.92,98.28,3489.13,94.80,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,112.17,116.30,0.00,0.00,0.00,0.00 ,,2905.01,97.55,3569.23,94.03,2635.41,98.17,3537.97,94.76,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.77,115.89,0.00,0.00,0.00,0.00 ,,2881.56,97.55,3500.85,94.58,2643.22,98.02,3618.07,94.43,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,111.36,115.57,0.00,0.00,0.00,0.00 ,,2881.56,97.62,3475.46,94.43,2666.67,98.02,3676.68,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,110.88,115.01,0.00,0.00,0.00,0.00 ,,2867.89,97.47,3461.78,94.18,2658.85,98.28,3702.08,94.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,110.64,114.77,0.00,0.00,0.00,0.00 ,,2836.63,97.58,3534.07,94.14,2674.48,98.46,3772.41,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,110.48,114.21,0.00,0.00,0.00,0.00 ,,2813.19,97.62,3557.51,94.14,2705.74,98.13,3762.64,94.54,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,110.08,113.89,0.00,0.00,0.00,0.00 ,,2789.74,97.62,3557.51,94.18,2727.23,98.10,3786.08,94.51,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,109.84,113.49,0.00,0.00,0.00,0.00 ,,2789.74,97.58,3500.85,94.43,2758.49,97.95,3797.80,94.29,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,109.44,113.17,0.00,0.00,0.00,0.00 ,,2789.74,97.66,3461.78,94.25,2781.93,97.91,3821.25,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.12,112.61,0.00,0.00,0.00,0.00 ,,2789.74,97.58,3391.45,94.21,2811.23,98.46,3797.80,94.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,108.72,112.37,0.00,0.00,0.00,0.00 ,,2813.19,97.62,3368.01,94.18,2842.49,98.13,3784.13,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,108.08,111.81,0.00,0.00,0.00,0.00 ,,2858.12,97.58,3342.61,94.29,2850.31,98.02,3784.13,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.92,111.48,0.00,0.00,0.00,0.00 ,,2905.01,97.58,3381.68,94.43,2850.31,97.88,3832.97,94.65,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.36,111.00,0.00,0.00,0.00,0.00 ,,2905.01,97.58,3414.90,94.29,2873.75,97.88,3868.13,94.36,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,107.03,110.52,0.00,0.00,0.00,0.00 ,,2905.01,97.55,3487.18,94.18,2873.75,97.84,3868.13,94.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.87,110.12,0.00,0.00,0.00,0.00 ,,2881.56,97.55,3569.23,94.07,2887.42,98.32,3879.85,94.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,106.55,109.80,0.00,0.00,0.00,0.00 ,,2836.63,97.69,3571.18,94.47,2910.87,98.06,3879.85,93.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,106.07,109.56,0.00,0.00,0.00,0.00 ,,2836.63,97.62,3582.91,94.32,2942.12,97.91,3856.41,94.03,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.75,109.24,0.00,0.00,0.00,0.00 ,,2789.74,97.66,3557.51,94.18,2942.12,97.84,3821.25,94.69,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.59,108.92,0.00,0.00,0.00,0.00 ,,2766.30,97.55,3592.67,94.03,2942.12,97.84,3856.41,94.40,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,105.03,108.44,0.00,0.00,0.00,0.00 ,,2721.37,97.69,3641.51,94.07,2957.75,98.21,3940.42,94.14,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,104.71,107.96,0.00,0.00,0.00,0.00 ,,2735.04,97.99,3713.80,94.58,2996.83,97.51,4012.70,93.77,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.15,107.56,0.00,0.00,0.00,0.00 ,,2989.01,97.99,5057.88,92.49,3028.08,97.25,4024.42,93.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,103.83,107.24,0.00,0.00,0.00,0.00 ,,6220.27,94.69,8000.00,85.82,3037.85,97.07,4036.14,93.22,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,103.35,106.83,0.00,0.00,0.00,0.00 ,,8000.00,86.63,8000.00,75.09,3014.41,97.03,4073.26,93.26,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,102.71,106.67,0.00,0.00,0.00,0.00 ,,8000.00,74.69,8000.00,60.95,3006.59,97.44,4036.14,94.10,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.46,106.03,0.00,0.00,0.00,0.00 ,,8000.00,59.60,8000.00,46.23,2979.24,98.24,4036.14,94.18,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,101.74,105.71,0.00,0.00,0.00,0.00 ,,8000.00,44.87,8000.00,33.26,2989.01,98.02,4047.86,94.07,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.26,105.15,0.00,0.00,0.00,0.00 ,,8000.00,32.60,8000.00,23.26,2989.01,97.88,4047.86,93.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.94,104.91,0.00,0.00,0.00,0.00 ,,8000.00,23.44,8000.00,16.01,3033.94,97.88,4047.86,93.99,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.46,104.51,0.00,0.00,0.00,0.00 ,,8000.00,16.78,8000.00,0.00,3033.94,97.77,4059.58,93.81,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,100.22,104.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3379.73,97.99,5134.07,94.25,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,100.38,103.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,6671.55,93.15,8000.00,89.52,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,99.98,103.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,83.30,8000.00,80.37,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,99.82,103.07,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,68.61,8000.00,67.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.34,102.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,52.53,8000.00,52.34,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,98.94,102.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,38.42,8000.00,38.83,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,98.54,101.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,27.80,8000.00,28.42,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,97.89,101.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,19.56,8000.00,20.55,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.25,101.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.012, ,97.25,100.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.01,100.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.61,100.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,96.21,99.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.89,99.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.93,98.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.012, ,94.29,98.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.89,98.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,93.65,97.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,93.00,97.53,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,92.36,97.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.006, ,91.96,96.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,91.72,96.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,91.32,95.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.92,95.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,90.28,95.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,89.32,94.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,88.75,94.33,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.35,93.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.003, ,88.03,93.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,87.55,92.88,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.07,92.72,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,86.59,92.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,86.27,91.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.87,91.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,85.39,90.64,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.83,90.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.51,89.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.026,0.000, ,83.54,89.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.023,0.018,0.003,0.000,0.021,0.000, ,82.82,88.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.029,0.000, ,82.74,88.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.021,0.012,0.000,0.000,0.029,0.000, ,82.42,87.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.018,0.009,0.009,0.000,0.018,0.000, ,82.26,87.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.018,0.000, ,81.94,86.95,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.009,0.000,0.000,0.000,0.026,0.000, ,81.94,86.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.003,0.000,0.000,0.003,0.026,0.000, ,81.14,85.99,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.012,0.000,0.000,0.000,0.003,0.000, ,80.58,85.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.018,0.000, ,80.34,85.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,80.02,84.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,79.86,84.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,79.13,83.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.65,83.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.85,82.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,77.93,82.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.45,82.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,77.29,81.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,76.97,81.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,76.57,81.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,76.41,80.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,76.01,79.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,76.01,79.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,75.69,79.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.45,78.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.88,78.29,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.64,77.89,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.32,77.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,73.84,77.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.44,77.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.12,76.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.80,76.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,72.16,76.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.00,75.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.12,75.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,70.63,75.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,70.07,74.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,69.67,74.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,69.67,74.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,69.27,73.72,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.87,74.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.63,73.32,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.91,72.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.03,72.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.012,0.000,0.000, ,66.31,71.96,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.23,71.64,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,65.98,71.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.74,71.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,65.26,70.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,64.54,70.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.66,69.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,63.58,69.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,63.34,68.99,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
