SAP ID,109000212914,
3.722,0.000,0.000,0.000,0.000,0.000, ,1.90,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,1.98,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,2.14,0.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.06,0.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.22,0.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.29,0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,2.29,0.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,2.37,0.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.015,0.000,0.000,0.000, ,2.37,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,2.45,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.53,1.15,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,2.69,1.07,0.32,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.69,1.07,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,2.93,1.15,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,2.85,1.15,0.32,0.14,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,2.85,1.31,0.24,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,2.93,1.46,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,3.01,1.38,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,3.09,1.54,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,3.24,1.54,0.40,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,3.32,1.62,0.40,0.11,0.39,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,3.48,1.54,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,3.48,1.70,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.007,0.000, ,3.56,1.86,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,3.72,1.78,0.40,0.11,0.39,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.007, ,3.80,1.86,0.47,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,3.96,1.94,0.32,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,3.96,2.02,0.47,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,3.96,2.10,0.40,0.00,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,4.27,2.18,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.007, ,4.43,2.25,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.007,0.000,0.000, ,4.51,2.41,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,4.83,2.65,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.007,0.000, ,4.83,2.65,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.007,0.000,0.000, ,4.98,2.89,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,5.14,3.05,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.744,0.000,0.000,0.000,0.000,0.000, ,5.14,3.28,0.24,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,5.46,3.36,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,5.54,3.44,0.24,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,5.70,3.84,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,5.85,3.92,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,6.01,4.00,0.00,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,6.09,4.15,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.007,0.000, ,6.17,4.31,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.007,0.000,0.000, ,6.33,4.47,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,6.49,4.55,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,6.57,4.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,6.73,5.02,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,6.88,5.02,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,7.04,5.42,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,7.12,5.58,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,7.28,5.66,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,7.44,5.89,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.007,0.000,0.000, ,7.44,5.97,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,7.60,6.21,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,7.75,6.45,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,8.07,6.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,8.15,6.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,8.23,7.00,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,8.47,7.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,8.55,7.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,8.70,7.40,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,9.10,7.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,9.18,7.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,9.26,7.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,9.57,8.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,9.81,8.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.007, ,9.97,8.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.007,0.000,0.000, ,10.13,8.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,10.36,8.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,10.60,8.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,10.68,9.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,10.92,9.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.007, ,11.16,9.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,11.31,9.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,11.47,9.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.751,0.000,0.007,0.000,0.000,0.000, ,11.79,10.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.007,0.000,0.000, ,12.03,10.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,12.11,10.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,12.42,10.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,12.66,10.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.007,0.007,0.000, ,12.66,11.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,13.05,11.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.007,0.000, ,13.21,11.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,13.45,11.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,13.77,11.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,14.00,12.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.007, ,14.08,12.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,14.32,12.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,14.64,12.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,14.87,13.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,15.03,13.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,15.19,13.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,15.51,13.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,15.59,13.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.007,0.000,0.000,0.000, ,15.90,14.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,16.14,14.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,16.22,14.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,16.54,14.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,16.69,15.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.007,0.000,0.000, ,16.85,15.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.007,0.000,0.000, ,17.09,15.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,17.33,16.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,17.56,16.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,17.96,16.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,18.12,16.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,18.44,17.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,18.75,17.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,18.83,17.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,19.15,18.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,19.46,18.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,19.70,18.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,19.94,18.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,20.18,19.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,20.57,19.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,20.89,19.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,21.05,19.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,21.44,19.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.751,0.000,0.015,0.000,0.000,0.000, ,21.60,20.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.007,0.000,0.000, ,22.00,20.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,22.23,20.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.015,0.000,0.000,0.000, ,22.39,21.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.007,0.000,0.000, ,22.71,21.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,23.10,21.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,23.34,21.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.744,0.000,0.000,0.000,0.000,0.000, ,23.74,22.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,23.97,22.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.007,0.000, ,24.21,22.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,24.45,23.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,24.76,23.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,25.00,23.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,25.40,23.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,25.64,24.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,25.79,24.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,26.11,24.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.007,0.007,0.000, ,26.43,24.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,26.82,25.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,27.06,25.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,27.45,25.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,27.69,26.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,27.93,26.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,28.33,26.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.007, ,28.48,26.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.007,0.000,0.000, ,28.96,27.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,29.27,27.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,29.59,27.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,29.83,28.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,30.30,28.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,30.62,28.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,30.94,28.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,31.17,29.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,31.57,29.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,31.89,29.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,32.28,30.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,32.52,30.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.007,0.000,0.000,0.000, ,32.91,30.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,33.23,31.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,33.55,31.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,34.02,31.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,34.26,32.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,34.65,32.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,34.81,32.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,35.21,33.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,35.60,33.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.007,0.000,0.000, ,35.92,34.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.007,0.000, ,36.24,34.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,36.55,34.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,36.95,34.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,37.35,35.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,37.58,35.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,38.06,36.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,38.29,36.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,38.77,36.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.007,0.000, ,39.09,37.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,39.40,37.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.007,0.000,0.000,0.000, ,39.80,37.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,40.11,38.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,40.27,38.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,40.59,38.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,40.83,39.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.744,0.000,0.000,0.000,0.000,0.000, ,41.30,39.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,41.70,40.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,42.01,40.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,42.41,40.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,42.73,41.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,43.20,41.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,43.60,41.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,44.07,41.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.000,0.000,0.000,0.000, ,44.31,42.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,44.78,42.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.737,0.000,0.007,0.000,0.000,0.000, ,45.10,42.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,45.49,43.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.751,0.000,0.000,0.000,0.000,0.000, ,45.89,43.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,46.21,43.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.007,0.000,0.000,0.000, ,46.68,44.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,47.00,44.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,47.39,45.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,47.87,45.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,48.11,45.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,48.50,46.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,48.90,46.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.729,0.000,0.000,0.000,0.000,0.000, ,49.29,47.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.000,0.000, ,49.85,47.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.722,0.000,0.000,0.000,0.007,0.000, ,50.08,47.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.722,0.000,0.000,0.007,0.000,0.000, ,50.48,48.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,50.95,48.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,51.27,48.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.708,0.000,0.000,0.007,0.000,0.000, ,51.82,49.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.693,0.000,0.000,0.007,0.000,0.000, ,52.30,49.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.007,0.000, ,52.69,50.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,53.09,50.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,53.56,51.23,0.24,0.04,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,53.96,51.71,0.40,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,54.44,52.02,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,54.83,52.50,0.24,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.656,0.000,0.000,0.000,0.000,0.000, ,55.31,53.13,0.24,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,55.70,53.53,0.24,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.642,0.000,0.000,0.000,0.000,0.000, ,56.18,53.92,0.24,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.634,0.000,0.000,0.000,0.000,0.000, ,56.49,54.32,0.24,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.634,0.000,0.000,0.000,0.000,0.000, ,57.05,54.87,0.24,0.07,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.620,0.000,0.000,0.000,0.000,0.000, ,57.52,55.42,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.620,0.000,0.000,0.000,0.000,0.000, ,57.92,55.82,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.598,0.000,0.000,0.000,0.000,0.000, ,58.31,56.29,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.612,0.000,0.000,0.000,0.000,0.000, ,58.71,56.69,0.55,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.612,0.000,0.000,0.000,0.000,0.000, ,59.18,57.09,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.605,0.000,0.000,0.000,0.000,0.000, ,59.66,57.56,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.598,0.000,0.007,0.007,0.000,0.000, ,60.13,57.96,0.24,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.583,0.000,0.000,0.000,0.000,0.000, ,60.61,58.51,0.32,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.568,0.000,0.000,0.000,0.000,0.000, ,61.00,58.91,0.24,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.561,0.000,0.000,0.000,0.000,0.000, ,61.56,59.38,0.32,0.00,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.568,0.000,0.000,0.000,0.007,0.000, ,61.95,59.70,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.554,0.000,0.007,0.000,0.000,0.000, ,62.35,60.17,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.546,0.000,0.000,0.000,0.000,0.000, ,62.82,60.73,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.532,0.000,0.000,0.000,0.000,0.000, ,63.38,61.20,0.32,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.532,0.000,0.000,0.000,0.000,0.000, ,63.77,61.67,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.488,0.000,0.000,0.000,0.000,0.000, ,64.33,62.15,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.495,0.000,0.007,0.000,0.000,0.000, ,64.72,62.62,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.488,0.000,0.000,0.000,0.000,0.000, ,65.12,63.10,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.458,0.000,0.000,0.000,0.000,0.000, ,65.75,63.57,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.444,0.000,0.000,0.000,0.007,0.000, ,66.15,63.97,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
3.429,0.000,0.000,0.000,0.007,0.007, ,66.62,64.44,0.00,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.407,0.000,0.000,0.000,0.000,0.000, ,67.17,65.39,0.00,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.385,0.000,0.000,0.000,0.000,0.000, ,67.65,65.47,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.378,0.000,0.000,0.000,0.000,0.000, ,68.12,65.87,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.363,0.000,0.000,0.000,0.000,0.000, ,68.68,66.50,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.334,0.000,0.000,0.000,0.000,0.000, ,69.07,66.98,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.326,0.000,0.000,0.000,0.000,0.000, ,69.71,67.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.319,0.000,0.000,0.000,0.007,0.000, ,70.02,67.93,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.312,0.000,0.000,0.000,0.000,0.000, ,70.65,68.48,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.297,0.000,0.000,0.000,0.000,0.000, ,71.13,68.87,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.275,0.000,0.000,0.000,0.000,0.000, ,71.60,69.35,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.261,0.000,0.000,0.000,0.000,0.000, ,72.16,69.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.239,0.000,0.000,0.000,0.000,0.000, ,72.47,70.46,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.231,0.000,0.000,0.000,0.000,0.000, ,72.95,71.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.224,0.000,0.000,0.000,0.000,0.000, ,73.42,71.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.202,0.000,0.000,0.000,0.000,0.000, ,73.90,71.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
3.173,0.000,0.000,0.000,0.000,0.000, ,74.45,72.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.173,0.000,0.000,0.000,0.007,0.000, ,74.85,72.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.173,0.000,0.000,0.007,0.000,0.000, ,75.32,73.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.143,0.000,0.000,0.000,0.000,0.000, ,75.80,73.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.151,0.000,0.000,0.000,0.000,0.000, ,76.35,74.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.129,0.000,0.007,0.000,0.000,0.000, ,76.83,74.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.099,0.000,0.000,0.000,0.000,0.000, ,77.38,75.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.085,0.000,0.000,0.000,0.000,0.000, ,77.93,75.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.085,0.000,0.000,0.000,0.000,0.000, ,78.33,76.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.070,0.000,0.000,0.000,0.000,0.000, ,78.80,76.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
3.055,0.000,0.000,0.000,0.000,0.000, ,79.36,77.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.048,0.000,0.000,0.000,0.000,0.000, ,79.91,77.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
3.041,0.000,0.000,0.000,0.000,0.000, ,80.39,78.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
3.011,0.000,0.000,0.000,0.000,0.000, ,80.94,78.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.989,0.000,0.000,0.000,0.000,0.000, ,81.42,79.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.967,0.000,0.000,0.000,0.000,0.000, ,81.89,79.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.967,0.000,0.000,0.000,0.000,0.000, ,82.36,80.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.960,0.000,0.000,0.000,0.000,0.000, ,83.08,80.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.931,0.000,0.007,0.000,0.000,0.000, ,83.55,81.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.916,0.000,0.000,0.000,0.000,0.000, ,84.11,81.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.902,0.000,0.000,0.000,0.000,0.000, ,84.66,82.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.872,0.000,0.000,0.000,0.000,0.000, ,85.21,82.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.880,0.000,0.000,0.007,0.007,0.000, ,85.69,83.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.850,0.000,0.000,0.000,0.000,0.000, ,86.24,83.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.821,0.000,0.000,0.000,0.000,0.000, ,86.95,84.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.828,0.000,0.000,0.000,0.000,0.000, ,87.43,85.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.799,0.000,0.000,0.000,0.007,0.000, ,87.90,85.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.777,0.000,0.000,0.000,0.000,0.000, ,88.62,86.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
2.748,0.000,0.000,0.000,0.000,0.000, ,89.01,86.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.740,0.000,0.000,0.000,0.000,0.000, ,89.56,86.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
2.733,0.000,0.000,0.007,0.000,0.000, ,90.28,87.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.704,0.000,0.000,0.000,0.000,0.000, ,90.83,88.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.682,0.000,0.000,0.000,0.007,0.000, ,91.38,88.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.660,0.000,0.000,0.000,0.000,0.000, ,91.94,89.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.630,0.000,0.000,0.000,0.000,0.000, ,92.57,89.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.594,0.000,0.000,0.000,0.000,0.000, ,93.13,90.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.594,0.000,0.000,0.000,0.000,0.000, ,93.44,90.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.542,0.000,0.000,0.000,0.000,0.000, ,94.15,91.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.528,0.000,0.000,0.000,0.000,0.000, ,94.79,91.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.499,0.000,0.000,0.000,0.000,0.000, ,95.34,92.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.462,0.000,0.000,0.000,0.000,0.000, ,95.89,92.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.433,0.000,0.000,0.000,0.000,0.000, ,96.45,93.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
2.403,0.000,0.000,0.000,0.000,0.000, ,97.08,93.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.374,0.000,0.000,0.000,0.000,0.000, ,97.64,94.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.323,0.000,0.000,0.000,0.000,0.000, ,98.19,95.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.293,0.000,0.000,0.000,0.000,0.000, ,98.58,95.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
2.264,0.000,0.000,0.000,0.000,0.000, ,99.14,96.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.235,0.000,0.000,0.000,0.000,0.000, ,99.93,96.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.183,0.000,0.000,0.000,0.000,0.000, ,100.33,97.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.147,0.000,0.000,0.000,0.000,0.000, ,100.96,98.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
2.118,0.000,0.000,0.000,0.000,0.007, ,101.35,98.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
2.059,0.000,0.000,0.000,0.000,0.000, ,102.07,99.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
2.030,0.000,0.000,0.000,0.000,0.007, ,102.70,99.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.971,0.000,0.000,0.000,0.000,0.000, ,103.25,100.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.934,0.000,0.000,0.000,0.000,0.000, ,103.73,100.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.890,0.000,0.000,0.000,0.000,0.000, ,104.36,101.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.846,0.000,0.000,0.000,0.000,0.000, ,103.96,101.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.802,0.000,0.000,0.000,0.000,0.000, ,104.60,102.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.751,0.000,0.000,0.000,0.000,0.000, ,105.07,103.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.700,0.000,0.000,0.000,0.000,0.000, ,105.78,103.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.649,0.000,0.000,0.000,0.000,0.000, ,106.34,104.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.583,0.000,0.000,0.000,0.000,0.000, ,107.05,104.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
