SAP ID,109000212914,
1.524,0.000,0.000,0.000,0.000,0.000, ,107.60,105.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.480,0.000,0.000,0.000,0.000,0.000, ,108.16,105.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.414,0.000,0.000,0.000,0.000,0.000, ,108.79,105.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
1.334,0.000,0.000,0.000,0.000,0.000, ,109.35,106.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.282,0.000,0.000,0.000,0.000,0.000, ,110.06,106.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.209,0.000,0.000,0.000,0.000,0.000, ,110.53,107.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
1.143,0.000,0.000,0.000,0.000,0.000, ,111.32,108.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
1.084,0.000,0.000,0.000,0.000,0.000, ,111.88,108.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.996,0.000,0.000,0.000,0.000,0.000, ,112.59,109.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.938,0.000,0.000,0.000,0.000,0.000, ,112.91,109.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.872,0.000,0.000,0.000,0.000,0.000, ,113.70,110.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.821,0.000,0.000,0.000,0.000,0.000, ,114.33,111.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.747,0.000,0.000,0.000,0.000,0.000, ,114.80,111.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.703,0.000,0.007,0.000,0.000,0.000, ,115.52,112.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.645,0.000,0.000,0.000,0.000,0.000, ,116.07,112.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.623,0.000,0.000,0.000,0.000,0.000, ,116.70,113.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.572,0.000,0.000,0.000,0.000,0.000, ,117.26,113.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.535,0.000,0.000,0.000,0.000,0.000, ,117.81,114.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.520,0.000,0.000,0.000,0.000,0.000, ,118.44,115.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.491,0.000,0.000,0.000,0.000,0.000, ,119.08,115.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.476,0.000,0.000,0.000,0.000,0.000, ,119.47,116.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.440,0.000,0.000,0.000,0.000,0.000, ,120.11,116.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.418,0.000,0.000,0.007,0.000,0.000, ,120.74,117.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.381,0.000,0.000,0.000,0.000,0.000, ,121.21,117.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.359,0.000,0.000,0.000,0.000,0.000, ,121.85,118.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.337,0.000,0.000,0.007,0.000,0.000, ,122.64,119.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.322,0.000,0.000,0.000,0.000,0.000, ,123.11,119.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.264,0.000,0.015,0.000,0.000,0.000, ,123.67,120.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.249,0.000,0.000,0.000,0.000,0.007, ,124.30,120.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.205,0.000,0.000,0.000,0.000,0.000, ,124.85,121.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.183,0.000,0.000,0.000,0.000,0.000, ,125.49,122.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.132,0.000,0.000,0.000,0.000,0.000, ,126.12,122.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.117,0.000,0.000,0.000,0.000,0.000, ,126.83,123.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,127.31,123.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.02,124.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.65,124.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.28,125.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.84,126.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.55,126.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.10,127.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,131.66,128.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.29,128.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.00,129.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.56,129.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.19,130.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.74,130.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.30,131.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.85,132.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.48,132.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.96,133.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.35,133.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.07,134.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,138.54,135.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.25,135.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.73,136.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.44,137.00,0.00,0.00,0.00,0.00 ,,4000.00,43.70,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.99,137.39,0.00,0.00,0.00,0.00 ,,4000.00,70.95,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.55,138.03,0.00,0.00,0.00,0.00 ,,4000.00,89.05,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.10,138.74,0.00,0.00,0.00,0.00 ,,4000.00,101.47,4000.00,25.46,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.65,139.13,0.00,0.00,0.00,0.00 ,,4000.00,108.68,4000.00,57.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.13,139.77,0.00,0.00,0.00,0.00 ,,4000.00,90.81,4000.00,84.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.68,140.48,0.00,0.00,0.00,0.00 ,,4000.00,58.79,4000.00,102.49,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,144.24,140.87,0.00,0.00,0.00,0.00 ,,4000.00,28.72,4000.00,109.78,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.71,141.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,84.03,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.35,142.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,44.43,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.74,142.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,17.58,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.45,143.25,0.00,0.00,0.00,0.00 ,,4000.00,25.82,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.93,143.88,0.00,0.00,0.00,0.00 ,,4000.00,36.85,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.48,144.28,0.00,0.00,0.00,0.00 ,,4000.00,35.05,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,148.04,144.83,0.00,0.00,0.00,0.00 ,,4000.00,18.75,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.59,145.31,0.00,0.00,0.00,0.00 ,,4000.00,33.48,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,149.06,145.94,0.00,0.00,0.00,0.00 ,,4000.00,60.37,4000.00,15.64,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,149.62,146.57,0.00,0.00,0.00,0.00 ,,4000.00,82.89,4000.00,15.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.17,147.05,0.00,0.00,0.00,0.00 ,,4000.00,98.39,4000.00,39.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,150.57,147.60,0.00,0.00,0.00,0.00 ,,3564.35,108.46,4000.00,58.83,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,151.12,148.23,0.00,0.00,0.00,0.00 ,,3528.21,114.36,4000.00,78.10,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.022,0.000,0.000,0.000,0.000, ,151.75,148.87,0.00,0.00,0.00,0.00 ,,2237.85,118.02,4000.00,95.68,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.029,0.000,0.000,0.000,0.000, ,152.23,149.34,0.00,0.00,0.00,0.00 ,,1489.62,120.22,4000.00,108.42,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.044,0.000,0.000,0.000,0.000, ,152.78,149.82,0.00,0.00,0.00,0.00 ,,1194.63,121.58,3007.57,116.85,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.051,0.000,0.000,0.000,0.000, ,153.26,150.37,0.00,0.00,0.00,0.00 ,,1011.97,122.38,2134.31,121.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.073,0.000,0.000,0.000,0.000, ,153.73,150.92,0.00,0.00,0.00,0.00 ,,961.17,122.86,1456.41,125.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.081,0.000,0.000,0.000,0.007, ,154.36,151.32,0.00,0.00,0.00,0.00 ,,1171.18,123.00,991.45,127.07,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.088,0.000,0.000,0.000,0.000, ,154.92,151.95,0.00,0.00,0.00,0.00 ,,1077.41,123.08,789.26,128.35,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.095,0.000,0.000,0.000,0.000, ,155.39,152.43,0.00,0.00,0.00,0.00 ,,831.26,123.26,653.48,129.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.125,0.000,0.007,0.000,0.000, ,155.79,152.90,0.00,0.00,0.00,0.00 ,,793.16,123.44,460.07,129.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.132,0.000,0.000,0.000,0.000, ,156.34,153.45,0.00,0.00,0.00,0.00 ,,728.69,123.48,580.22,129.85,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.139,0.000,0.000,0.000,0.000, ,156.90,154.01,0.00,0.00,0.00,0.00 ,,820.51,123.41,528.45,130.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.176,0.000,0.000,0.000,0.000, ,157.45,154.56,0.00,0.00,0.00,0.00 ,,938.71,123.44,423.93,130.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.198,0.000,0.000,0.000,0.000, ,157.93,155.12,0.00,0.00,0.00,0.00 ,,938.71,123.37,329.18,130.11,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.220,0.000,0.000,0.000,0.000, ,158.32,155.43,0.32,0.11,0.14,0.00 ,,719.90,123.48,310.62,130.18,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.234,0.000,0.000,0.000,0.000, ,158.95,155.83,0.47,0.18,0.32,0.00 ,,601.71,123.59,302.81,130.22,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.264,0.000,0.000,0.000,0.000, ,159.27,156.38,0.47,0.14,0.35,0.00 ,,709.16,123.70,267.64,130.26,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.264,0.000,0.000,0.000,0.000, ,159.75,156.94,0.47,0.14,0.42,0.07 ,,765.81,123.63,250.06,130.26,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.293,0.000,0.000,0.000,0.000, ,160.30,157.41,0.55,0.18,0.42,0.11 ,,635.90,123.66,250.06,130.18,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.300,0.000,0.000,0.000,0.000, ,160.69,157.81,0.79,0.18,0.39,0.07 ,,547.01,123.63,233.46,130.22,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.308,0.007,0.000,0.000,0.000, ,161.17,158.36,0.63,0.18,0.39,0.04 ,,554.82,123.70,215.87,130.18,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.315,0.000,0.000,0.000,0.000, ,161.49,158.76,0.63,0.14,0.35,0.04 ,,527.47,123.70,207.08,130.15,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.308,0.000,0.000,0.000,0.000, ,161.96,159.31,0.79,0.14,0.39,0.04 ,,527.47,123.81,215.87,130.15,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.300,0.000,0.000,0.000,0.000, ,162.44,159.78,0.71,0.14,0.42,0.04 ,,500.12,123.77,208.06,130.11,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.308,0.007,0.000,0.000,0.000, ,162.83,160.26,0.63,0.11,0.39,0.04 ,,463.98,123.85,199.27,130.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.293,0.000,0.000,0.000,0.000, ,163.38,160.65,0.63,0.11,0.39,0.00 ,,582.17,123.66,190.48,129.96,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.264,0.000,0.000,0.000,0.000, ,163.70,161.13,0.71,0.11,0.39,0.04 ,,527.47,123.66,181.68,129.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.249,0.000,0.000,0.000,0.000, ,164.25,161.76,0.87,0.11,0.39,0.07 ,,500.12,123.70,190.48,129.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.242,0.000,0.000,0.000,0.000, ,164.65,162.00,0.71,0.11,0.39,0.04 ,,536.26,123.70,199.27,129.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.212,0.000,0.000,0.000,0.000, ,165.13,162.40,0.63,0.14,0.42,0.07 ,,555.80,123.63,190.48,129.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.198,0.007,0.000,0.000,0.000, ,165.52,162.87,0.63,0.11,0.39,0.04 ,,500.12,123.66,181.68,129.85,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.176,0.000,0.000,0.000,0.000, ,165.92,163.27,0.71,0.11,0.39,0.04 ,,536.26,123.66,190.48,129.78,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.132,0.000,0.000,0.000,0.007, ,166.39,163.74,0.71,0.11,0.39,0.00 ,,701.34,123.52,190.48,129.74,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.117,0.007,0.007,0.000,0.000, ,166.71,164.14,0.40,0.11,0.35,0.00 ,,601.71,123.52,182.66,129.82,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.088,0.000,0.007,0.000,0.000, ,167.18,164.53,0.40,0.04,0.28,0.00 ,,547.01,123.55,182.66,129.74,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.059,0.000,0.000,0.000,0.000, ,167.66,165.32,0.00,0.00,0.21,0.00 ,,519.66,123.59,182.66,129.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.044,0.000,0.000,0.007,0.000, ,168.21,165.56,0.24,0.00,0.25,0.00 ,,646.64,123.44,182.66,129.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.037,0.000,0.000,0.000,0.000, ,168.61,165.88,0.55,0.11,0.35,0.00 ,,583.15,123.44,173.87,129.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.029,0.000,0.000,0.000,0.000, ,169.08,166.27,0.47,0.07,0.35,0.00 ,,537.24,123.41,173.87,129.52,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.022,0.000,0.000,0.000,0.000, ,169.56,166.83,0.24,0.00,0.25,0.00 ,,482.54,123.44,173.87,129.56,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.029,0.000,0.000,0.000,0.000, ,169.95,167.30,0.24,0.00,0.25,0.00 ,,464.96,123.41,173.87,129.56,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.015,0.000,0.007,0.000,0.000, ,170.35,167.62,0.16,0.00,0.21,0.00 ,,473.75,123.44,182.66,129.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.007,0.022,0.000,0.000,0.000,0.000, ,170.74,168.09,0.47,0.00,0.28,0.00 ,,455.19,123.41,173.87,129.38,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,171.30,168.41,0.40,0.00,0.21,0.00 ,,446.40,123.41,165.08,129.38,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.000, ,171.61,168.80,0.16,0.00,0.21,0.00 ,,473.75,123.44,165.08,129.38,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.17,169.28,0.08,0.00,0.25,0.00 ,,446.40,123.37,173.87,129.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.015,0.000,0.000,0.000,0.000, ,172.56,169.60,0.16,0.00,0.28,0.00 ,,411.23,123.33,173.87,129.34,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.000,0.007,0.007,0.000,0.000, ,172.80,170.07,0.16,0.00,0.28,0.00 ,,345.79,123.44,173.87,129.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.27,170.47,0.16,0.00,0.21,0.00 ,,328.21,123.37,173.87,129.23,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.007,0.022,0.000,0.000,0.000,0.000, ,173.59,170.78,0.08,0.00,0.21,0.00 ,,300.85,123.41,173.87,129.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.000, ,174.38,171.10,0.00,0.00,0.18,0.00 ,,355.56,123.44,173.87,129.23,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,174.38,171.42,0.00,0.00,0.11,0.00 ,,493.28,123.26,166.06,129.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,0.015,0.007,0.000,0.000,0.007, ,174.70,171.89,0.00,0.00,0.07,0.00 ,,456.17,123.22,166.06,129.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.007, ,174.94,172.29,0.00,0.00,0.07,0.00 ,,420.02,123.22,157.26,129.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,175.33,172.52,0.00,0.00,0.04,0.00 ,,401.47,123.19,157.26,129.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,175.73,173.00,0.00,0.00,0.07,0.00 ,,392.67,123.22,157.26,129.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.022,0.000,0.000,0.000,0.000, ,176.04,173.24,0.00,0.00,0.07,0.00 ,,392.67,123.11,173.87,129.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,0.037,0.007,0.000,0.000,0.000, ,176.44,173.47,0.00,0.00,0.07,0.00 ,,412.21,123.04,200.24,129.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.029,0.000,0.000,0.000,0.000, ,176.68,173.87,0.00,0.00,0.04,0.00 ,,393.65,123.00,192.43,128.94,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,177.07,174.11,0.00,0.00,0.07,0.00 ,,384.86,122.97,191.45,129.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,177.47,174.34,0.00,0.00,0.04,0.00 ,,412.21,122.89,192.43,128.97,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.007, ,177.86,174.74,0.00,0.00,0.07,0.00 ,,540.17,122.82,183.64,128.94,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,179.68,174.90,0.00,0.00,0.00,0.00 ,,587.06,122.71,192.43,128.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,180.16,175.45,0.00,0.00,0.04,0.00 ,,550.92,122.75,192.43,128.79,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.037,0.000,0.000,0.000,0.000, ,180.40,175.61,0.00,0.00,0.00,0.00 ,,486.45,122.71,166.06,128.83,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.037,0.007,0.000,0.000,0.000, ,180.63,175.85,0.00,0.00,0.00,0.00 ,,439.56,122.82,166.06,128.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,181.11,176.00,0.00,0.00,0.00,0.00 ,,421.00,122.86,174.85,128.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.015,0.000,0.000,0.007,0.000, ,181.42,176.32,0.00,0.00,0.00,0.00 ,,421.00,122.93,174.85,128.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.037,0.000,0.000,0.000,0.000, ,181.66,176.56,0.00,0.00,0.00,0.00 ,,402.44,122.82,218.80,128.68,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,181.90,176.80,0.00,0.00,0.00,0.00 ,,402.44,122.93,201.22,128.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.029,0.000,0.007,0.000,0.000, ,182.22,176.95,0.00,0.00,0.00,0.00 ,,402.44,122.93,201.22,128.68,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.015, ,182.37,177.19,0.00,0.00,0.00,0.00 ,,384.86,122.86,183.64,128.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.037,0.000,0.007,0.000,0.000, ,182.77,177.19,0.00,0.00,0.00,0.00 ,,412.21,122.89,192.43,128.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,182.93,177.51,0.00,0.00,0.00,0.00 ,,393.65,122.97,210.01,128.72,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,183.09,177.59,0.00,0.00,0.00,0.00 ,,375.09,122.89,227.59,128.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.007,0.000,0.000,0.000, ,183.48,177.90,0.00,0.00,0.00,0.00 ,,356.53,122.86,236.39,128.61,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.022,0.000,0.007,0.000,0.000, ,183.48,177.90,0.00,0.00,0.00,0.00 ,,347.74,122.93,236.39,128.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.029,0.007,0.000,0.000,0.000, ,183.80,178.14,0.00,0.00,0.00,0.00 ,,329.18,122.82,262.76,128.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.037,0.000,0.000,0.007,0.000, ,183.88,178.30,0.00,0.00,0.00,0.00 ,,320.39,122.89,280.34,128.39,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.037,0.000,0.000,0.000,0.000, ,184.19,178.54,0.00,0.00,0.00,0.00 ,,311.60,122.93,341.88,128.39,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.029,0.000,0.000,0.000,0.000, ,184.43,178.69,0.00,0.00,0.00,0.00 ,,320.39,122.89,385.84,128.24,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.000, ,184.59,178.77,0.00,0.00,0.00,0.00 ,,311.60,122.93,413.19,128.13,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.000, ,184.75,178.85,0.00,0.00,0.00,0.00 ,,311.60,122.89,474.73,128.10,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,185.06,179.01,0.00,0.00,0.00,0.00 ,,302.81,122.78,474.73,128.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,185.06,180.91,0.00,0.00,0.00,0.00 ,,311.60,122.86,413.19,128.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,185.22,180.91,0.00,0.00,0.00,0.00 ,,293.04,122.86,334.07,128.10,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.029,0.000,0.000,0.000,0.000, ,185.46,181.15,0.00,0.00,0.00,0.00 ,,274.48,122.82,253.97,128.17,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,185.54,181.31,0.00,0.00,0.00,0.00 ,,293.04,122.93,202.20,128.24,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.037,0.000,0.000,0.000,0.000, ,185.70,181.38,0.00,0.00,0.00,0.00 ,,283.27,122.86,175.82,128.24,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,185.85,181.46,0.00,0.00,0.00,0.00 ,,283.27,122.82,167.03,128.17,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.01,181.62,0.00,0.00,0.00,0.00 ,,284.25,122.78,158.24,128.32,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,181.78,0.00,0.00,0.00,0.00 ,,283.27,122.82,158.24,128.28,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.029,0.000,0.000,0.000,0.000, ,186.09,181.78,0.00,0.00,0.00,0.00 ,,274.48,122.89,140.66,128.28,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.007,0.000, ,186.09,182.18,0.00,0.00,0.00,0.00 ,,284.25,122.75,140.66,128.28,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,182.18,0.00,0.00,0.00,0.00 ,,256.90,122.75,149.45,128.21,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,182.25,0.00,0.00,0.00,0.00 ,,265.69,122.82,140.66,128.21,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,182.41,0.00,0.00,0.00,0.00 ,,256.90,122.71,140.66,128.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,182.65,0.00,0.00,0.00,0.00 ,,248.11,122.75,131.87,128.17,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,182.81,0.00,0.00,0.00,0.00 ,,247.13,122.82,123.08,128.21,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,182.73,0.00,0.00,0.00,0.00 ,,248.11,122.75,123.08,128.13,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,183.05,0.00,0.00,0.00,0.00 ,,256.90,122.75,123.08,128.10,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,183.28,0.00,0.00,0.00,0.00 ,,256.90,122.78,123.08,128.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,183.13,0.00,0.00,0.00,0.00 ,,256.90,122.67,123.08,128.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,183.44,0.00,0.00,0.00,0.00 ,,256.90,122.75,123.08,128.17,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,183.28,0.00,0.00,0.00,0.00 ,,256.90,122.67,114.29,128.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,183.52,0.00,0.00,0.00,0.00 ,,256.90,122.67,114.29,128.06,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,183.68,0.00,0.00,0.00,0.00 ,,256.90,122.67,114.29,128.06,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,183.68,0.00,0.00,0.00,0.00 ,,248.11,122.64,123.08,128.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,183.68,0.00,0.00,0.00,0.00 ,,248.11,122.67,123.08,128.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,183.92,0.00,0.00,0.00,0.00 ,,238.34,122.67,123.08,128.10,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.00,0.00,0.00,0.00,0.00 ,,238.34,122.64,123.08,127.99,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,183.92,0.00,0.00,0.00,0.00 ,,248.11,122.67,131.87,127.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,184.00,0.00,0.00,0.00,0.00 ,,248.11,122.67,140.66,127.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.00,0.00,0.00,0.00,0.00 ,,238.34,122.67,149.45,127.91,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,238.34,122.60,158.24,127.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,238.34,122.56,167.03,127.95,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.007, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,238.34,122.60,175.82,127.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,238.34,122.56,184.62,127.77,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,219.78,122.60,202.20,127.77,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.007,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,219.78,122.60,219.78,127.77,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,219.78,122.56,229.55,127.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,210.99,122.56,229.55,127.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.007, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,211.97,122.49,229.55,127.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.007,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,219.78,122.56,238.34,127.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,219.78,122.53,247.13,127.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,211.97,122.42,264.71,127.55,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,220.76,122.49,264.71,127.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.015,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,211.97,122.45,264.71,127.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,211.97,122.45,299.88,127.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,211.97,122.42,308.67,127.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,202.20,122.53,308.67,127.44,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,202.20,122.53,308.67,127.36,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,202.20,122.53,291.09,127.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,202.20,122.42,282.30,127.40,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,193.41,122.42,273.50,127.40,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.000, ,186.09,186.13,0.00,0.00,0.00,0.00 ,,202.20,122.49,264.71,127.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.007,0.000,0.000,0.000, ,186.09,186.29,0.00,0.00,0.00,0.00 ,,202.20,122.49,264.71,127.36,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.081,0.000,0.000,0.000,0.000, ,186.09,186.45,0.00,0.00,0.00,0.00 ,,202.20,122.38,255.92,127.36,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,186.37,0.00,0.00,0.00,0.00 ,,202.20,122.38,247.13,127.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,186.53,0.00,0.00,0.00,0.00 ,,202.20,122.38,229.55,127.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,186.76,0.00,0.00,0.00,0.00 ,,202.20,122.42,229.55,127.36,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.007,0.000,0.000,0.000, ,186.09,186.76,0.00,0.00,0.00,0.00 ,,202.20,122.42,229.55,127.33,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,186.76,0.00,0.00,0.00,0.00 ,,202.20,122.42,229.55,127.36,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,187.00,0.00,0.00,0.00,0.00 ,,202.20,122.42,229.55,127.33,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,186.92,0.00,0.00,0.00,0.00 ,,202.20,122.34,238.34,127.36,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.08,0.00,0.00,0.00,0.00 ,,202.20,122.38,239.32,127.29,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.34,239.32,127.29,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.34,238.34,127.33,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.34,230.53,127.25,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.42,248.11,127.18,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.31,265.69,127.14,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.34,309.65,127.18,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.38,344.81,127.18,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.34,380.95,127.11,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.34,407.33,127.03,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.34,425.89,126.96,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.31,452.26,126.92,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,122.27,461.05,126.89,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.27,487.42,126.81,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.31,541.15,126.78,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.23,595.85,126.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.27,675.95,126.56,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,122.16,737.48,126.56,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,202.20,122.27,764.84,126.48,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.27,765.81,126.41,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.16,748.23,126.45,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.20,721.86,126.34,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,220.76,122.20,694.51,126.37,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.12,676.92,126.41,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.12,704.27,126.37,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.088,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.12,713.06,126.37,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.12,713.06,126.41,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.12,704.27,126.34,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.16,694.51,126.26,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.05,694.51,126.34,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.09,685.71,126.37,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.09,704.27,126.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.05,713.06,126.26,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.081,0.007,0.007,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.01,694.51,126.26,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.09,659.34,126.26,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.01,641.76,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,122.01,632.97,126.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.01,641.76,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.088,0.015,0.015,0.007,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,211.97,122.09,668.13,126.26,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,122.01,730.65,126.19,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,122.01,784.37,126.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,121.98,803.91,126.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.007,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.94,839.07,126.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,121.98,839.07,126.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.081,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,121.98,821.49,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.007,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.94,821.49,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,121.98,839.07,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.081,0.000,0.007,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.94,803.91,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.83,758.97,125.90,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.94,732.60,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,193.41,121.98,722.83,126.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,194.38,121.94,660.32,126.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,121.90,553.85,126.15,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.073,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,203.17,121.83,480.59,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,212.94,121.79,445.42,126.34,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,221.73,121.90,445.42,126.30,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,187.16,0.00,0.00,0.00,0.00 ,,221.73,121.90,480.59,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.007,0.000,0.000,0.000, ,186.09,187.00,0.00,0.00,0.00,0.00 ,,221.73,121.79,499.15,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.081,0.007,0.007,0.000,0.000, ,186.09,187.08,0.00,0.00,0.00,0.00 ,,221.73,121.76,507.94,126.23,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,186.84,0.00,0.00,0.00,0.00 ,,221.73,121.76,507.94,126.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,186.69,0.00,0.00,0.00,0.00 ,,212.94,121.68,472.77,126.15,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.007,0.000,0.000,0.000, ,186.09,186.53,0.00,0.00,0.00,0.00 ,,212.94,121.79,480.59,126.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,186.53,0.00,0.00,0.00,0.00 ,,212.94,121.79,490.35,126.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,186.45,0.00,0.00,0.00,0.00 ,,212.94,121.68,463.00,126.23,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,186.13,0.00,0.00,0.00,0.00 ,,221.73,121.76,445.42,126.23,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,221.73,121.68,499.15,126.19,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.007,0.000,0.007,0.000, ,186.09,186.13,0.00,0.00,0.00,0.00 ,,230.53,121.72,508.91,126.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.007,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,222.71,121.61,500.12,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.081,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,121.61,508.91,126.08,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,250.06,121.65,580.22,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,249.08,121.68,580.22,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,250.06,121.54,545.05,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.16,0.04,0.14,0.00 ,,240.29,121.50,482.54,125.97,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.007,0.000,0.000,0.000, ,186.09,185.34,0.24,0.14,0.28,0.00 ,,231.50,121.65,428.82,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.32,0.14,0.35,0.00 ,,240.29,121.61,401.47,126.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.40,0.11,0.39,0.04 ,,250.06,121.54,383.88,126.15,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.40,0.07,0.28,0.04 ,,250.06,121.65,410.26,126.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.40,0.11,0.32,0.00 ,,258.85,121.58,437.61,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.007, ,186.09,185.02,0.40,0.04,0.32,0.00 ,,268.62,121.54,420.02,126.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.40,0.07,0.28,0.00 ,,250.06,121.50,347.74,126.15,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,184.87,0.40,0.11,0.39,0.00 ,,250.06,121.50,267.64,126.15,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.40,0.04,0.32,0.00 ,,240.29,121.58,222.71,126.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.79,0.40,0.07,0.32,0.00 ,,231.50,121.50,187.55,126.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.40,0.11,0.35,0.00 ,,231.50,121.50,168.99,126.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.47,0.11,0.35,0.04 ,,222.71,121.50,160.20,126.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.71,0.47,0.11,0.32,0.00 ,,231.50,121.50,142.61,126.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.55,0.07,0.35,0.00 ,,268.62,121.47,125.03,126.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.40,0.07,0.35,0.00 ,,277.41,121.50,125.03,126.37,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.007,0.000, ,186.09,184.71,0.40,0.04,0.32,0.00 ,,258.85,121.39,125.03,126.37,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.47,0.24,0.04,0.25,0.00 ,,250.06,121.50,142.61,126.34,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
