SAP ID,109000212914,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.40,0.04,0.32,0.00 ,,240.29,121.43,151.40,126.30,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.39,0.32,0.04,0.28,0.00 ,,231.50,121.47,151.40,126.23,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.40,0.00,0.28,0.00 ,,231.50,121.54,151.40,126.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.24,0.00,0.28,0.00 ,,240.29,121.43,168.99,126.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.23,0.16,0.00,0.25,0.00 ,,250.06,121.43,187.55,126.26,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.23,0.24,0.00,0.25,0.00 ,,250.06,121.50,222.71,126.26,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.16,0.00,0.28,0.00 ,,250.06,121.43,267.64,126.19,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.07,0.24,0.00,0.21,0.00 ,,258.85,121.47,303.79,126.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.007,0.007, ,186.09,184.23,0.24,0.00,0.21,0.00 ,,277.41,121.43,312.58,126.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.00,0.16,0.00,0.21,0.00 ,,296.95,121.28,285.23,126.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,184.07,0.16,0.00,0.28,0.00 ,,306.72,121.28,250.06,126.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.07,0.16,0.00,0.25,0.00 ,,296.95,121.28,258.85,126.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.07,0.16,0.00,0.21,0.00 ,,288.16,121.32,258.85,126.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.07,0.00,0.00,0.18,0.00 ,,278.39,121.36,232.48,126.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.07,0.00,0.00,0.11,0.00 ,,269.60,121.28,196.34,126.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.07,0.00 ,,278.39,121.28,178.75,126.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,184.00,0.00,0.00,0.11,0.00 ,,296.95,121.28,178.75,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.07,0.00 ,,306.72,121.25,178.75,126.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.07,0.00 ,,288.16,121.32,169.96,126.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.07,0.00 ,,259.83,121.32,151.40,126.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.037,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.07,0.00 ,,241.27,121.25,161.17,126.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.04,0.00 ,,222.71,121.25,169.96,126.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.07,0.00 ,,213.92,121.25,161.17,126.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.04,0.00 ,,204.15,121.32,142.61,126.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.07,0.00 ,,204.15,121.25,142.61,126.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.07,0.00 ,,204.15,121.28,161.17,126.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.04,0.00 ,,204.15,121.21,161.17,126.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.00,0.00 ,,213.92,121.25,151.40,126.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.00,0.00 ,,213.92,121.21,151.40,126.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.25,161.17,126.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.00,0.00 ,,222.71,121.32,161.17,126.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.015,0.000,0.000,0.000, ,186.09,184.07,0.00,0.00,0.00,0.00 ,,232.48,121.32,161.17,126.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,232.48,121.17,178.75,125.97,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.15,0.00,0.00,0.00,0.00 ,,222.71,121.21,187.55,125.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.007,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,222.71,121.25,241.27,125.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,232.48,121.21,331.14,125.82,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,232.48,121.21,464.96,125.68,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.17,583.15,125.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.14,583.15,125.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,232.48,121.17,600.73,125.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.04,0.00 ,,222.71,121.17,645.67,125.38,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.14,647.62,125.31,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,232.48,121.25,602.69,125.31,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.17,645.67,125.35,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,213.92,121.17,727.72,125.27,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.14,718.93,125.20,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,222.71,121.17,647.62,125.27,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,213.92,121.21,647.62,125.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,204.15,121.17,656.41,125.31,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,204.15,121.14,682.78,125.24,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.007,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,204.15,121.14,692.55,125.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,195.36,121.10,692.55,125.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,185.59,121.10,637.85,125.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,121.10,602.69,125.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,185.59,121.06,602.69,125.20,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,121.06,584.13,125.24,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,121.06,547.99,125.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,121.03,512.82,125.27,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.007,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,176.80,121.06,512.82,125.31,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,121.10,520.63,125.35,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,121.14,510.87,125.35,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.007,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,176.80,121.06,458.12,125.27,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,121.03,377.05,125.35,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,176.80,121.03,349.69,125.38,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,176.80,120.99,332.11,125.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,121.06,323.32,125.42,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.007,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,121.03,340.90,125.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,120.99,340.90,125.46,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,167.03,121.03,313.55,125.46,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.037,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,167.03,120.99,295.97,125.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,167.03,120.92,259.83,125.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,176.80,121.03,251.04,125.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,176.80,120.95,278.39,125.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,120.95,304.76,125.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.23,0.00,0.00,0.00,0.00 ,,176.80,120.99,323.32,125.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,176.80,120.88,287.18,125.42,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,176.80,120.92,242.25,125.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.99,233.46,125.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,176.80,120.92,224.66,125.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,176.80,120.95,206.11,125.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.95,214.90,125.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,185.59,120.88,233.46,125.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,120.88,233.46,125.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.007, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,185.59,120.95,214.90,125.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,185.59,120.92,224.66,125.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.84,233.46,125.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.007,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.92,224.66,125.49,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.84,197.31,125.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,185.59,120.84,169.96,125.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,185.59,120.88,161.17,125.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.39,0.00,0.00,0.00,0.00 ,,195.36,120.92,152.38,125.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,195.36,120.92,161.17,125.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,195.36,120.81,161.17,125.46,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.044,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,195.36,120.81,179.73,125.42,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,184.31,0.00,0.00,0.00,0.00 ,,195.36,120.84,188.52,125.42,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,195.36,120.84,188.52,125.46,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.007,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,195.36,120.84,188.52,125.42,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,186.57,120.81,206.11,125.38,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,186.57,120.73,251.04,125.35,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,195.36,120.77,296.95,125.31,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,195.36,120.77,305.74,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,195.36,120.73,269.60,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,195.36,120.81,242.25,125.27,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,214.90,120.81,269.60,125.27,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.007,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,214.90,120.73,278.39,125.27,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.051,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,223.69,120.66,287.18,125.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.007,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,233.46,120.66,314.53,125.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,260.81,120.73,314.53,125.24,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.007,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,270.57,120.59,287.18,125.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,270.57,120.59,252.01,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.007,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,252.01,120.66,207.08,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,223.69,120.66,179.73,125.27,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.007,0.000,0.000, ,186.09,184.47,0.00,0.00,0.00,0.00 ,,214.90,120.62,179.73,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,205.13,120.62,179.73,125.31,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,214.90,120.70,179.73,125.27,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,223.69,120.62,179.73,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.55,0.00,0.00,0.00,0.00 ,,223.69,120.59,162.15,125.27,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.037,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,223.69,120.59,170.94,125.24,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,214.90,120.62,179.73,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,205.13,120.62,188.52,125.31,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,186.57,120.59,188.52,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,186.57,120.62,197.31,125.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,195.36,120.66,207.08,125.20,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,195.36,120.62,224.66,125.16,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,195.36,120.59,252.01,125.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.007,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,195.36,120.66,278.39,125.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.044,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,195.36,120.62,305.74,125.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,195.36,120.62,296.95,125.05,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,195.36,120.66,278.39,125.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.007,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,195.36,120.59,260.81,125.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.55,260.81,125.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,186.57,120.55,260.81,125.13,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.044,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.55,278.39,125.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.55,278.39,125.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.55,269.60,125.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,186.57,120.59,278.39,125.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.55,315.51,124.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,186.57,120.55,332.11,125.05,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.51,333.09,124.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.48,324.30,124.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.40,324.30,124.91,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.007,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,186.57,120.40,315.51,124.91,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.007,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,186.57,120.48,306.72,124.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,186.57,120.40,296.95,124.91,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.007,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,186.57,120.48,279.37,124.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,186.57,120.48,252.01,124.95,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,177.78,120.48,234.43,124.98,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,177.78,120.48,215.87,125.02,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,177.78,120.51,207.08,124.95,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.44,207.08,124.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.44,225.64,124.98,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.37,260.81,124.98,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.007,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,177.78,120.37,296.95,124.87,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,177.78,120.48,315.51,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.051,0.000,0.007,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,177.78,120.40,333.09,124.87,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,177.78,120.37,316.48,124.76,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.37,288.16,124.84,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,168.01,120.44,270.57,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.103,0.073,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.40,270.57,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.007,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.40,270.57,124.91,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,168.01,120.40,270.57,124.84,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.40,260.81,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,168.01,120.40,252.01,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,168.01,120.33,234.43,124.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.29,234.43,124.91,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.051,0.007,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.37,225.64,124.87,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.40,207.08,124.91,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,168.99,120.26,198.29,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.037,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.37,198.29,124.91,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.007,0.007,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.29,207.08,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,168.01,120.40,215.87,124.87,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.37,225.64,124.91,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.71,0.00,0.00,0.00,0.00 ,,168.01,120.29,234.43,124.87,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,168.01,120.33,234.43,124.84,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.00,0.00,0.00,0.00 ,,168.01,120.29,252.01,124.84,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.29,280.34,124.76,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.33,297.92,124.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.37,306.72,124.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.007,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,177.78,120.22,297.92,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.007, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,168.99,120.18,289.13,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,177.78,120.26,280.34,124.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,168.99,120.26,289.13,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.16,0.11,0.07,0.00 ,,168.99,120.18,297.92,124.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.044,0.000,0.007,0.000,0.000, ,186.09,184.87,0.32,0.14,0.32,0.00 ,,168.01,120.29,297.92,124.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,184.79,0.47,0.11,0.35,0.04 ,,168.99,120.22,280.34,124.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.051,0.000,0.000,0.000,0.000, ,186.09,184.95,0.40,0.11,0.35,0.00 ,,168.99,120.22,261.78,124.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.40,0.07,0.35,0.00 ,,168.99,120.18,244.20,124.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.47,0.07,0.32,0.00 ,,168.99,120.26,244.20,124.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.007,0.000,0.000, ,186.09,184.87,0.24,0.11,0.32,0.00 ,,168.99,120.26,270.57,124.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,184.79,0.40,0.11,0.32,0.00 ,,168.99,120.22,270.57,124.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.037,0.000,0.000,0.000,0.000, ,186.09,184.87,0.47,0.11,0.32,0.00 ,,177.78,120.26,270.57,124.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.55,0.07,0.32,0.00 ,,168.99,120.15,252.99,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,184.71,0.32,0.11,0.35,0.00 ,,168.99,120.15,261.78,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.47,0.14,0.35,0.00 ,,168.99,120.18,270.57,124.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.007,0.000,0.000, ,186.09,184.95,0.55,0.07,0.35,0.00 ,,168.99,120.22,270.57,124.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.87,0.47,0.07,0.32,0.04 ,,168.99,120.18,270.57,124.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.95,0.47,0.07,0.35,0.00 ,,168.99,120.15,270.57,124.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.55,0.11,0.35,0.00 ,,159.22,120.18,261.78,124.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,184.79,0.32,0.07,0.39,0.00 ,,159.22,120.15,252.99,124.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.007, ,186.09,184.95,0.40,0.07,0.32,0.00 ,,168.99,120.18,244.20,124.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.47,0.04,0.32,0.00 ,,168.99,120.22,234.43,124.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.007,0.015,0.000,0.000, ,186.09,184.95,0.16,0.00,0.32,0.00 ,,168.99,120.22,225.64,124.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.32,0.00,0.28,0.00 ,,168.99,120.11,234.43,124.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.007,0.000, ,186.09,184.95,0.32,0.04,0.21,0.00 ,,168.99,120.07,252.99,124.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,184.79,0.32,0.00,0.28,0.00 ,,168.99,120.07,252.99,124.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,184.87,0.24,0.00,0.32,0.00 ,,168.99,120.15,252.99,124.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.24,0.00,0.28,0.00 ,,168.99,120.15,261.78,124.54,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,184.95,0.08,0.00,0.25,0.00 ,,168.99,120.11,261.78,124.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.08,0.00,0.21,0.00 ,,177.78,120.18,244.20,124.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.007,0.000,0.000,0.000, ,186.09,185.02,0.16,0.00,0.21,0.00 ,,168.99,120.07,234.43,124.54,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.044,0.007,0.000,0.000,0.000, ,186.09,185.02,0.32,0.00,0.25,0.00 ,,168.99,120.15,225.64,124.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.32,0.00,0.25,0.00 ,,168.99,120.15,225.64,124.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.08,0.00,0.18,0.00 ,,168.99,120.07,234.43,124.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.08,0.00,0.14,0.00 ,,168.99,120.15,252.99,124.54,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.07,0.00 ,,177.78,120.11,280.34,124.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.11,0.00 ,,168.99,120.07,280.34,124.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.07,0.00 ,,168.99,120.04,270.57,124.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.007,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.07,0.00 ,,168.99,120.11,252.99,124.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.066,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.07,0.00 ,,168.99,120.11,234.43,124.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.044,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.07,0.00 ,,168.99,120.07,216.85,124.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.007,0.000,0.000, ,186.09,185.18,0.00,0.00,0.04,0.00 ,,168.99,120.04,216.85,124.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.103,0.073,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.04,0.00 ,,168.99,120.04,216.85,124.43,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,168.99,119.96,225.64,124.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.044,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.04,0.00 ,,168.99,120.04,216.85,124.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.073,0.000,0.000,0.007,0.000, ,186.09,185.26,0.00,0.00,0.04,0.00 ,,168.99,119.93,208.06,124.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.07,0.00 ,,168.99,120.04,216.85,124.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.007,0.000,0.000, ,186.09,185.18,0.00,0.00,0.04,0.00 ,,168.99,120.04,216.85,124.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.07,0.00 ,,168.99,119.96,216.85,124.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.059,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.07,0.00 ,,168.99,120.04,208.06,124.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.04,0.00 ,,168.99,119.96,208.06,124.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.04,0.00 ,,168.99,119.96,208.06,124.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.04,0.00 ,,168.99,119.96,199.27,124.47,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.96,190.48,124.43,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.96,190.48,124.43,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.007, ,186.09,185.42,0.00,0.00,0.04,0.00 ,,168.99,119.96,199.27,124.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.000,0.007,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.89,216.85,124.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.93,244.20,124.40,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.073,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,120.00,271.55,124.43,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.96,280.34,124.40,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.96,280.34,124.32,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,159.22,119.85,289.13,124.29,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,159.22,119.89,280.34,124.29,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.96,280.34,124.32,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.96,262.76,124.32,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.93,252.99,124.32,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.93,244.20,124.32,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.89,252.99,124.32,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.89,280.34,124.29,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.89,326.25,124.25,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,168.99,119.89,343.83,124.21,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.93,335.04,124.25,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.007,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,308.67,124.18,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.89,281.32,124.14,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.85,272.53,124.18,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.85,271.55,124.25,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.85,271.55,124.25,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.059,0.007,0.000,0.007,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,159.22,119.82,262.76,124.25,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.85,244.20,124.25,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,252.99,124.29,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.82,290.11,124.18,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,307.69,124.29,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.037,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.85,326.25,124.25,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,326.25,124.18,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.095,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,308.67,124.07,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,168.99,119.85,272.53,124.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.85,245.18,124.18,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.78,235.41,124.14,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,168.99,119.78,235.41,124.18,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,168.99,119.82,226.62,124.14,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,178.75,119.78,217.83,124.18,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,178.75,119.82,217.83,124.14,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,178.75,119.74,226.62,124.18,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,178.75,119.67,235.41,124.14,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.007,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,178.75,119.71,245.18,124.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,187.55,119.74,226.62,124.10,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,187.55,119.78,217.83,124.14,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,187.55,119.74,209.04,124.14,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,187.55,119.74,226.62,124.14,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,197.31,119.78,262.76,124.07,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,197.31,119.74,290.11,124.03,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,197.31,119.67,317.46,124.07,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,197.31,119.74,344.81,124.10,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.007,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,197.31,119.67,362.39,124.03,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,197.31,119.67,372.16,123.96,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,206.11,119.71,373.14,123.88,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,197.31,119.63,362.39,123.99,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,207.08,119.63,336.02,123.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,206.11,119.71,317.46,123.96,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,206.11,119.71,290.11,123.96,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,216.85,119.63,253.97,123.96,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,215.87,119.71,235.41,124.03,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,225.64,119.67,245.18,124.03,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,235.41,119.60,253.97,123.99,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,245.18,119.67,281.32,124.03,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,245.18,119.60,281.32,124.03,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.015,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,245.18,119.63,272.53,123.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,245.18,119.56,262.76,124.03,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,245.18,119.60,235.41,123.96,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,245.18,119.56,217.83,124.03,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.015,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,235.41,119.60,217.83,124.07,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,225.64,119.63,217.83,124.07,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,216.85,119.63,209.04,124.03,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,207.08,119.60,209.04,124.10,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,207.08,119.60,209.04,124.07,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,197.31,119.56,199.27,123.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,197.31,119.56,190.48,124.03,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,197.31,119.60,181.68,123.96,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,187.55,119.71,190.48,123.99,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.007,0.007,0.007, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,188.52,119.63,190.48,123.99,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
