SAP ID,109000212914,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,188.52,119.52,181.68,123.99,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.56,181.68,123.92,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,178.75,119.56,217.83,124.03,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,178.75,119.60,262.76,123.99,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.60,272.53,123.92,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.56,263.74,123.85,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.95,0.00,0.00,0.00,0.00 ,,168.99,119.56,254.95,123.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.49,227.59,123.85,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.081,0.044,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.60,217.83,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.52,227.59,123.85,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.63,263.74,123.88,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.56,282.30,123.81,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,178.75,119.49,272.53,123.88,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,178.75,119.52,254.95,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.56,236.39,123.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,178.75,119.49,217.83,123.81,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.49,209.04,123.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.49,190.48,123.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.49,181.68,123.88,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.49,172.89,123.88,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.56,164.10,123.92,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.45,164.10,123.92,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.52,154.33,123.92,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,168.99,119.49,164.10,123.92,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.007,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,169.96,119.41,164.10,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,169.96,119.41,181.68,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.52,190.48,123.81,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,168.99,119.52,200.24,123.81,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.52,200.24,123.81,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.45,200.24,123.88,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,169.96,119.41,200.24,123.77,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.007,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.49,200.24,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,184.87,0.00,0.00,0.00,0.00 ,,168.99,119.45,200.24,123.85,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.49,200.24,123.81,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,179.73,119.41,217.83,123.77,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,169.96,119.34,227.59,123.77,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,169.96,119.38,236.39,123.74,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.088,0.044,0.000,0.007,0.007,0.007, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,169.96,119.41,236.39,123.74,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,178.75,119.45,245.18,123.70,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,168.99,119.45,263.74,123.74,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,179.73,119.41,263.74,123.77,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,178.75,119.45,263.74,123.70,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,178.75,119.45,254.95,123.70,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.007, ,186.09,185.02,0.00,0.00,0.00,0.00 ,,179.73,119.34,236.39,123.74,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,178.75,119.45,217.83,123.70,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.007,0.007, ,186.09,185.10,0.00,0.00,0.00,0.00 ,,188.52,119.34,209.04,123.74,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.30,190.48,123.70,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.30,209.04,123.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.34,254.95,123.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.30,299.88,123.66,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.38,328.21,123.55,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,188.52,119.41,345.79,123.59,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.30,337.00,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.27,309.65,123.48,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,188.52,119.27,291.09,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,188.52,119.30,264.71,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.38,254.95,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.30,246.15,123.59,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.30,246.15,123.59,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.18,0.00,0.00,0.00,0.00 ,,198.29,119.38,254.95,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.044,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.34,273.50,123.59,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.19,309.65,123.59,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.007,0.000,0.000,0.007, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.34,355.56,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.23,382.91,123.48,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.27,400.49,123.41,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.30,391.70,123.41,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.007,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.19,355.56,123.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,188.52,119.23,300.85,123.41,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,198.29,119.27,282.30,123.48,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.30,264.71,123.52,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,198.29,119.30,254.95,123.48,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.30,282.30,123.48,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,188.52,119.27,309.65,123.48,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.24,0.07,0.04,0.00 ,,198.29,119.23,309.65,123.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.32,0.11,0.28,0.00 ,,188.52,119.30,300.85,123.52,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.26,0.32,0.11,0.32,0.00 ,,198.29,119.27,309.65,123.44,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.40,0.14,0.35,0.00 ,,198.29,119.19,328.21,123.41,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.11,0.32,0.00 ,,188.52,119.19,318.44,123.44,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.32,0.07,0.35,0.04 ,,188.52,119.19,318.44,123.41,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.24,0.07,0.28,0.00 ,,198.29,119.19,309.65,123.37,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.47,0.11,0.28,0.00 ,,198.29,119.16,282.30,123.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.24,0.04,0.32,0.00 ,,198.29,119.30,254.95,123.55,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.04,0.35,0.00 ,,198.29,119.30,227.59,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.55,0.04,0.35,0.00 ,,198.29,119.27,237.36,123.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.55,0.07,0.35,0.00 ,,198.29,119.23,246.15,123.52,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.63,0.07,0.39,0.00 ,,198.29,119.23,264.71,123.48,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.11,0.32,0.00 ,,198.29,119.16,282.30,123.48,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.55,0.07,0.35,0.00 ,,198.29,119.23,291.09,123.41,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.04,0.35,0.00 ,,198.29,119.23,309.65,123.44,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.40,0.07,0.32,0.00 ,,198.29,119.19,309.65,123.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.07,0.35,0.00 ,,198.29,119.23,292.06,123.33,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.007,0.000,0.000, ,186.09,185.26,0.40,0.04,0.35,0.00 ,,188.52,119.19,273.50,123.37,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.007,0.000,0.000,0.000, ,186.09,185.42,0.32,0.04,0.32,0.00 ,,189.50,119.12,254.95,123.41,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.00,0.28,0.00 ,,188.52,119.16,246.15,123.41,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.007,0.000,0.000, ,186.09,185.26,0.32,0.04,0.32,0.00 ,,198.29,119.12,246.15,123.44,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.32,0.00,0.25,0.00 ,,198.29,119.16,246.15,123.44,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.32,0.00,0.28,0.00 ,,198.29,119.19,246.15,123.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.24,0.00,0.21,0.00 ,,188.52,119.16,246.15,123.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.00,0.25,0.00 ,,189.50,119.12,264.71,123.41,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.007,0.000,0.000, ,186.09,185.26,0.16,0.00,0.32,0.00 ,,188.52,119.16,291.09,123.44,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.16,0.00,0.18,0.00 ,,198.29,119.16,337.00,123.37,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.24,0.00,0.25,0.00 ,,189.50,119.12,365.32,123.26,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.24,0.00,0.21,0.00 ,,198.29,119.12,346.76,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.16,0.00,0.25,0.00 ,,198.29,119.16,319.41,123.22,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.08,0.00,0.18,0.00 ,,198.29,119.08,283.27,123.33,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.11,0.00 ,,198.29,119.12,255.92,123.33,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.11,0.00 ,,198.29,119.12,246.15,123.37,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.14,0.00 ,,198.29,119.12,246.15,123.41,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.07,0.00 ,,198.29,119.12,264.71,123.41,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.07,0.00 ,,198.29,119.16,292.06,123.33,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.07,0.00 ,,198.29,119.08,319.41,123.33,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.07,0.00 ,,198.29,119.01,346.76,123.30,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.07,0.00 ,,198.29,119.08,383.88,123.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.07,0.00 ,,198.29,119.12,411.23,123.22,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.07,0.00 ,,198.29,119.12,401.47,123.19,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.07,0.00 ,,198.29,119.08,383.88,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.08,346.76,123.22,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.04,0.00 ,,198.29,119.08,301.83,123.26,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.05,283.27,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,189.50,119.05,264.71,123.26,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,189.50,119.12,255.92,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.08,255.92,123.26,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,189.50,119.01,283.27,123.26,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,189.50,119.01,310.62,123.22,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,189.50,119.05,310.62,123.30,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.081,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,189.50,119.08,301.83,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,189.50,119.12,292.06,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.007,0.007, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.08,273.50,123.22,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.05,264.71,123.33,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.007,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.05,255.92,123.30,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.05,264.71,123.33,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,119.01,273.50,123.30,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.05,283.27,123.22,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.01,301.83,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,118.97,319.41,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.007,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,198.29,119.01,329.18,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,198.29,118.97,329.18,123.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,189.50,119.01,329.18,123.19,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.007,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,189.50,119.01,329.18,123.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,189.50,119.01,310.62,123.11,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.97,283.27,123.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.97,292.06,123.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.97,310.62,123.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.90,310.62,123.11,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.97,310.62,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,179.73,119.05,301.83,123.15,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.97,301.83,123.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,119.05,337.97,123.11,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,169.96,118.94,411.23,123.08,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.97,466.91,123.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,119.01,503.05,122.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,169.96,119.05,494.26,122.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,169.96,118.97,439.56,122.89,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,366.30,122.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,329.18,123.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.007, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.94,319.41,123.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.007,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,311.60,123.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.97,310.62,123.11,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.90,311.60,123.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.007,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,118.97,310.62,123.11,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,169.96,118.97,301.83,123.15,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.97,301.83,123.11,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,119.01,329.18,123.11,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.94,366.30,123.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,384.86,122.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,384.86,122.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,118.86,384.86,122.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.066,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,356.53,122.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.94,329.18,123.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,119.01,310.62,123.11,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.94,273.50,123.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.94,255.92,123.15,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.90,255.92,123.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.97,246.15,123.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,118.94,228.57,123.15,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.90,218.80,123.11,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,118.94,210.01,123.15,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.83,218.80,123.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.86,246.15,123.11,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.83,273.50,123.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,169.96,118.90,301.83,123.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,169.96,118.97,320.39,123.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.79,338.95,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.79,366.30,122.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,169.96,118.86,356.53,122.89,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.83,347.74,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,169.96,118.90,338.95,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.83,320.39,122.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.83,301.83,122.93,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,301.83,123.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,320.39,122.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.90,338.95,122.97,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,179.73,118.86,329.18,122.93,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,179.73,118.83,311.60,122.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,179.73,118.75,301.83,122.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.79,301.83,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.007,0.007,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.83,301.83,122.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,329.18,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,179.73,118.75,366.30,122.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,179.73,118.83,421.00,122.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.75,448.35,122.82,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,413.19,122.78,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.72,376.07,122.78,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.007,0.007, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.83,339.93,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.007,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.79,301.83,122.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.75,283.27,122.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.75,265.69,122.82,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.68,265.69,122.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,255.92,122.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.72,238.34,122.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.75,228.57,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.75,228.57,122.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.75,228.57,122.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.000,0.000,0.015, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.79,238.34,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.75,247.13,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.015,0.000,0.007,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.72,238.34,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.79,238.34,123.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.75,238.34,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.72,247.13,122.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.72,255.92,122.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.75,274.48,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.68,293.04,122.86,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.75,301.83,122.89,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.75,320.39,122.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.75,339.93,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,161.17,118.68,339.93,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.64,321.37,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.68,294.02,122.71,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.007,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.72,302.81,122.78,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.000,0.015,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,179.73,118.61,302.81,122.78,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,179.73,118.68,321.37,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,179.73,118.64,330.16,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.007,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.61,339.93,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.68,357.51,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.64,348.72,122.78,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.64,321.37,122.75,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.64,294.02,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.68,275.46,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.72,256.90,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.68,248.11,122.78,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.61,248.11,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.61,248.11,122.75,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.64,248.11,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.007,0.007, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.68,248.11,122.78,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.68,238.34,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.57,229.55,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.61,229.55,122.78,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.68,229.55,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.61,229.55,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.073,0.066,0.007,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.72,238.34,122.82,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,161.17,118.68,238.34,122.75,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,161.17,118.57,238.34,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,161.17,118.57,238.34,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,161.17,118.61,238.34,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,170.94,118.68,238.34,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.61,248.11,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.61,248.11,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.64,248.11,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.61,256.90,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.61,256.90,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.64,256.90,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.64,248.11,122.71,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.61,248.11,122.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.53,238.34,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.53,248.11,122.67,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.57,256.90,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.64,265.69,122.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.007, ,186.09,185.42,0.00,0.00,0.00,0.00 ,,170.94,118.57,275.46,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.57,265.69,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.007,0.007, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,170.94,118.57,265.69,122.64,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,161.17,118.61,265.69,122.56,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.00,0.00,0.00,0.00 ,,170.94,118.50,248.11,122.64,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.00,0.00,0.00,0.00 ,,170.94,118.61,248.11,122.67,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.16,0.00,0.00,0.00 ,,170.94,118.57,238.34,122.71,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.40,0.07,0.21,0.00 ,,170.94,118.53,238.34,122.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.14,0.39,0.00 ,,170.94,118.50,229.55,122.56,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.40,0.11,0.35,0.00 ,,170.94,118.53,219.78,122.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.000, ,186.09,185.42,0.32,0.11,0.35,0.00 ,,170.94,118.50,219.78,122.64,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.015,0.000,0.007,0.000, ,186.09,185.26,0.32,0.07,0.35,0.00 ,,170.94,118.57,238.34,122.64,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.32,0.07,0.32,0.00 ,,170.94,118.61,248.11,122.67,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.04,0.32,0.00 ,,170.94,118.46,275.46,122.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.40,0.07,0.32,0.00 ,,170.94,118.46,284.25,122.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.32,0.04,0.28,0.00 ,,170.94,118.53,284.25,122.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.07,0.32,0.00 ,,170.94,118.46,275.46,122.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.26,0.40,0.11,0.35,0.00 ,,170.94,118.53,265.69,122.56,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.50,0.47,0.11,0.35,0.00 ,,170.94,118.53,248.11,122.64,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.007,0.000,0.000, ,186.09,185.42,0.47,0.04,0.32,0.00 ,,170.94,118.53,238.34,122.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.40,0.14,0.32,0.00 ,,170.94,118.53,238.34,122.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.47,0.11,0.39,0.00 ,,170.94,118.50,248.11,122.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.26,0.47,0.04,0.35,0.00 ,,170.94,118.46,256.90,122.56,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.40,0.07,0.35,0.00 ,,170.94,118.57,284.25,122.56,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.18,0.32,0.04,0.32,0.00 ,,170.94,118.50,302.81,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.32,0.04,0.25,0.00 ,,170.94,118.42,302.81,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.00,0.28,0.00 ,,170.94,118.46,294.02,122.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.04,0.32,0.00 ,,170.94,118.50,275.46,122.56,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.26,0.16,0.00,0.28,0.00 ,,170.94,118.46,256.90,122.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.42,0.32,0.00,0.21,0.00 ,,161.17,118.46,256.90,122.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.34,0.24,0.00,0.25,0.00 ,,170.94,118.46,265.69,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.007,0.000,0.000,0.000, ,186.09,185.42,0.24,0.00,0.28,0.00 ,,170.94,118.50,265.69,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.50,0.08,0.00,0.21,0.00 ,,170.94,118.46,265.69,122.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.42,0.24,0.00,0.25,0.00 ,,170.94,118.42,266.67,122.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.25,0.00 ,,170.94,118.39,275.46,122.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.58,0.32,0.00,0.25,0.00 ,,170.94,118.50,285.23,122.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.34,0.08,0.00,0.25,0.00 ,,170.94,118.39,285.23,122.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.16,0.00,0.21,0.00 ,,170.94,118.42,284.25,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.11,0.00 ,,170.94,118.46,284.25,122.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.007,0.000,0.000, ,186.09,185.50,0.00,0.00,0.07,0.00 ,,170.94,118.42,275.46,122.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.42,0.00,0.00,0.11,0.00 ,,170.94,118.46,275.46,122.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.04,0.00 ,,170.94,118.46,284.25,122.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
