SAP ID,109000212914,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.68,161.17,119.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.68,161.17,119.12,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.71,160.20,119.19,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.79,160.20,119.19,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.71,161.17,119.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.68,161.17,119.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.68,161.17,119.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.71,151.40,119.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.68,161.17,119.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,204.15,115.71,169.96,119.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,204.15,115.68,169.96,119.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.71,179.73,119.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.68,189.50,119.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.64,198.29,119.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.68,208.06,119.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.64,217.83,119.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.64,217.83,118.94,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,204.15,115.71,217.83,118.94,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.64,208.06,118.97,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.64,208.06,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.68,198.29,119.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.24,0.04,0.14,0.00 ,,204.15,115.64,198.29,118.97,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.14,0.32,0.00 ,,194.38,115.64,198.29,119.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.11,0.32,0.00 ,,194.38,115.68,198.29,119.01,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.11,0.32,0.00 ,,194.38,115.64,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.32,0.00 ,,194.38,115.60,198.29,118.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.32,0.00 ,,194.38,115.60,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,194.38,115.68,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.11,0.32,0.00 ,,194.38,115.68,208.06,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.04,0.32,0.00 ,,194.38,115.68,217.83,118.94,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.04,0.32,0.00 ,,194.38,115.64,217.83,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.11,0.35,0.00 ,,194.38,115.68,217.83,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.40,0.04,0.35,0.00 ,,194.38,115.64,217.83,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.35,0.00 ,,194.38,115.64,217.83,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.04,0.35,0.00 ,,194.38,115.71,208.06,119.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.07,0.32,0.00 ,,194.38,115.71,208.06,119.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.28,0.00 ,,194.38,115.60,198.29,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.04,0.32,0.00 ,,194.38,115.60,208.06,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,194.38,115.60,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.00,0.32,0.00 ,,194.38,115.68,198.29,119.01,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.04,0.32,0.00 ,,194.38,115.71,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.00,0.32,0.00 ,,194.38,115.64,198.29,118.97,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.21,0.00 ,,194.38,115.68,198.29,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,194.38,115.68,189.50,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.28,0.00 ,,194.38,115.64,189.50,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,194.38,115.64,189.50,119.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.16,0.00,0.21,0.00 ,,194.38,115.64,189.50,119.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.08,0.00,0.28,0.00 ,,194.38,115.64,198.29,119.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.015,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.28,0.00 ,,194.38,115.57,198.29,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.16,0.00,0.21,0.00 ,,194.38,115.60,208.06,118.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.25,0.00 ,,194.38,115.64,208.06,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.25,0.00 ,,194.38,115.68,217.83,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.21,0.00 ,,194.38,115.60,236.39,119.01,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,194.38,115.60,246.15,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,204.15,115.68,254.95,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.11,0.00 ,,204.15,115.64,246.15,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,204.15,115.57,246.15,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,204.15,115.57,246.15,118.97,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,204.15,115.57,246.15,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,204.15,115.64,246.15,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,204.15,115.68,246.15,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,204.15,115.64,236.39,118.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,194.38,115.64,226.62,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,194.38,115.60,226.62,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.07,0.00 ,,194.38,115.57,226.62,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,204.15,115.64,236.39,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.68,236.39,118.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,204.15,115.60,246.15,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,194.38,115.57,254.95,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,194.38,115.53,264.71,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.64,264.71,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.68,274.48,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.60,264.71,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.64,254.95,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.60,246.15,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.57,246.15,118.83,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.60,236.39,118.90,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.60,236.39,118.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.64,226.62,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.007,0.007,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.53,226.62,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,194.38,115.60,217.83,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,217.83,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,194.38,115.57,208.06,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.57,208.06,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,208.06,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,217.83,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.57,217.83,118.83,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.57,217.83,118.90,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,217.83,118.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.64,217.83,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.57,226.62,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,184.62,115.60,226.62,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,227.59,118.83,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,227.59,118.83,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,217.83,118.79,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,217.83,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.57,208.06,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,208.06,118.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,208.06,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.60,208.06,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,208.06,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.57,198.29,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,194.38,115.60,198.29,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.49,198.29,118.90,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.60,198.29,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.081,0.022,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,198.29,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,198.29,118.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,194.38,115.57,198.29,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.015,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,194.38,115.68,198.29,118.97,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.64,189.50,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.57,189.50,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.007,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.49,189.50,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,194.38,115.57,189.50,118.94,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.57,189.50,118.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.53,189.50,118.90,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,189.50,118.94,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.57,189.50,118.83,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,194.38,115.49,179.73,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,179.73,118.90,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.022,0.066,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,204.15,115.57,179.73,118.94,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,204.15,115.68,179.73,118.97,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.53,179.73,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,179.73,118.94,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,169.96,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,194.38,115.53,169.96,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,194.38,115.60,169.96,118.94,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,194.38,115.53,169.96,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,204.15,115.49,169.96,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.117,0.088,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,204.15,115.53,169.96,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.57,169.96,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,204.15,115.53,179.73,118.94,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,194.38,115.49,179.73,118.94,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,194.38,115.49,179.73,118.94,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.60,179.73,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,204.15,115.49,179.73,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,204.15,115.57,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,204.15,115.49,169.96,118.86,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.066,0.015,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,169.96,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,213.92,115.53,161.17,118.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,223.69,115.53,161.17,118.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.015,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,223.69,115.49,161.17,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,213.92,115.49,161.17,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,161.17,118.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,213.92,115.57,161.17,118.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,213.92,115.53,161.17,119.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,223.69,115.57,161.17,118.94,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,223.69,115.53,161.17,118.94,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,223.69,115.49,161.17,118.86,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,224.66,115.46,161.17,118.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.49,161.17,118.94,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.57,169.96,118.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.49,179.73,118.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.42,179.73,118.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,199.27,118.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.49,199.27,118.83,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,198.29,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,208.06,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,208.06,118.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,199.27,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,199.27,118.79,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,198.29,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,213.92,115.53,189.50,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,189.50,118.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,213.92,115.49,189.50,118.83,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,179.73,118.75,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.49,179.73,118.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,179.73,118.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,179.73,118.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,179.73,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.53,179.73,118.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,179.73,118.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,213.92,115.53,179.73,118.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.83,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,224.66,115.42,170.94,118.83,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,223.69,115.49,170.94,118.83,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,223.69,115.53,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.57,161.17,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.79,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.081,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,170.94,118.83,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.037,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,224.66,115.42,170.94,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,223.69,115.49,169.96,118.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,223.69,115.49,161.17,118.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,224.66,115.46,161.17,118.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,224.66,115.42,161.17,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,224.66,115.46,161.17,118.72,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,224.66,115.46,170.94,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.38,161.17,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,161.17,118.79,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,224.66,115.42,161.17,118.79,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,170.94,118.79,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.38,170.94,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.42,179.73,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.42,179.73,118.75,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,205.13,115.42,179.73,118.83,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.46,179.73,118.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,214.90,115.46,179.73,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,214.90,115.42,179.73,118.72,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.46,189.50,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.38,199.27,118.72,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.42,199.27,118.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,199.27,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,213.92,115.49,199.27,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,213.92,115.49,199.27,118.79,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.42,199.27,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,214.90,115.46,208.06,118.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,214.90,115.46,208.06,118.64,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,205.13,115.42,199.27,118.75,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,205.13,115.46,208.06,118.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.46,208.06,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,205.13,115.46,208.06,118.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.04,0.04,0.00 ,,205.13,115.42,199.27,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.11,0.28,0.00 ,,205.13,115.42,199.27,118.68,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.40,0.11,0.32,0.00 ,,205.13,115.42,199.27,118.72,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.11,0.32,0.00 ,,205.13,115.46,199.27,118.75,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.04,0.28,0.00 ,,205.13,115.46,189.50,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.28,0.00 ,,214.90,115.46,189.50,118.72,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.32,0.07,0.35,0.00 ,,214.90,115.46,189.50,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.07,0.35,0.00 ,,214.90,115.38,189.50,118.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.07,0.35,0.00 ,,214.90,115.42,189.50,118.75,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.07,0.35,0.00 ,,213.92,115.49,189.50,118.72,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.35,0.00 ,,214.90,115.46,179.73,118.75,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.32,0.00 ,,214.90,115.46,179.73,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.11,0.35,0.00 ,,205.13,115.35,170.94,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.35,0.00 ,,213.92,115.49,170.94,118.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.007, ,186.09,185.82,0.47,0.11,0.28,0.00 ,,214.90,115.38,179.73,118.68,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.07,0.32,0.00 ,,205.13,115.46,179.73,118.79,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.32,0.00,0.35,0.00 ,,205.13,115.46,179.73,118.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.35,0.00 ,,205.13,115.46,189.50,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.04,0.25,0.00 ,,205.13,115.46,189.50,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.28,0.00 ,,205.13,115.46,199.27,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.32,0.00 ,,205.13,115.42,199.27,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.28,0.00 ,,204.15,115.49,208.06,118.75,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.28,0.00 ,,205.13,115.42,208.06,118.68,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.21,0.00 ,,204.15,115.49,217.83,118.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.25,0.00 ,,205.13,115.42,227.59,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,205.13,115.38,227.59,118.61,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,205.13,115.35,227.59,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.21,0.00 ,,205.13,115.46,227.59,118.68,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,195.36,115.42,227.59,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,195.36,115.38,227.59,118.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.18,0.00 ,,195.36,115.46,227.59,118.72,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,195.36,115.46,227.59,118.68,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,195.36,115.38,227.59,118.72,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.007,0.007, ,186.09,185.89,0.00,0.00,0.11,0.00 ,,194.38,115.49,227.59,118.75,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.11,0.00 ,,195.36,115.42,237.36,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,194.38,115.49,237.36,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.04,0.00 ,,195.36,115.46,237.36,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,195.36,115.38,227.59,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,195.36,115.38,227.59,118.61,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.42,227.59,118.64,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,195.36,115.42,227.59,118.61,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,195.36,115.38,237.36,118.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,205.13,115.38,237.36,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,205.13,115.38,246.15,118.61,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,205.13,115.42,246.15,118.61,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,205.13,115.46,237.36,118.68,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,214.90,115.38,237.36,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,214.90,115.46,227.59,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,205.13,115.38,217.83,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.38,208.06,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.007,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.38,208.06,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,205.13,115.42,199.27,118.61,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.46,199.27,118.68,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.42,199.27,118.72,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.38,189.50,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,205.13,115.46,189.50,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.38,179.73,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.42,179.73,118.72,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.007, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,205.13,115.42,179.73,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.46,179.73,118.72,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.31,179.73,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.31,189.50,118.61,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,195.36,115.38,189.50,118.61,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,205.13,115.42,189.50,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.46,189.50,118.72,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.38,189.50,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,205.13,115.35,189.50,118.64,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.46,179.73,118.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,205.13,115.38,179.73,118.68,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.46,179.73,118.68,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.46,189.50,118.68,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.42,199.27,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.35,217.83,118.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.35,247.13,118.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,195.36,115.38,265.69,118.61,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,195.36,115.38,284.25,118.61,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,195.36,115.35,303.79,118.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.38,313.55,118.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.38,323.32,118.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.42,332.11,118.50,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,195.36,115.38,341.88,118.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,195.36,115.46,351.65,118.50,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,195.36,115.42,351.65,118.50,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.31,341.88,118.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,205.13,115.35,341.88,118.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,205.13,115.38,351.65,118.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,195.36,115.35,351.65,118.39,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,195.36,115.38,361.42,118.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
