SAP ID,109000212914,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.07,0.35,0.00 ,,215.87,114.58,191.45,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.47,0.07,0.35,0.00 ,,215.87,114.54,181.68,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.28,0.00 ,,215.87,114.58,181.68,117.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.32,0.07,0.28,0.00 ,,215.87,114.51,181.68,117.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.28,0.00 ,,215.87,114.62,181.68,117.77,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.00,0.32,0.00 ,,215.87,114.62,181.68,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.28,0.00 ,,215.87,114.47,191.45,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,215.87,114.47,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.25,0.00 ,,215.87,114.58,190.48,117.77,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.00,0.28,0.00 ,,225.64,114.58,191.45,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.007,0.000,0.007,0.000, ,186.09,185.58,0.24,0.00,0.21,0.00 ,,225.64,114.65,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,225.64,114.54,191.45,117.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,225.64,114.54,191.45,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.24,0.00,0.28,0.00 ,,225.64,114.58,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,225.64,114.51,191.45,117.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,225.64,114.54,191.45,117.69,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.14,0.00 ,,225.64,114.54,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.18,0.00 ,,225.64,114.54,181.68,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.18,0.00 ,,225.64,114.58,181.68,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.11,0.00 ,,225.64,114.62,181.68,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,225.64,114.54,181.68,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.07,0.00 ,,225.64,114.62,181.68,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,225.64,114.58,171.92,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,225.64,114.47,171.92,117.66,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,225.64,114.58,171.92,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,225.64,114.51,171.92,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,215.87,114.51,171.92,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,215.87,114.54,171.92,117.73,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,215.87,114.51,171.92,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,225.64,114.54,171.92,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.58,171.92,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.47,163.13,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.47,171.92,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.47,171.92,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,163.13,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.54,171.92,117.66,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,235.41,114.54,163.13,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.54,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.69,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,225.64,114.51,163.13,117.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.51,163.13,117.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.58,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.58,163.13,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.58,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.58,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.007,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.54,163.13,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,163.13,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,163.13,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,163.13,117.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.69,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,171.92,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,235.41,114.54,171.92,117.62,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,171.92,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.51,171.92,117.62,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.51,171.92,117.58,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,171.92,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.66,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,171.92,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.47,181.68,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.47,191.45,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.54,201.22,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.51,201.22,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,235.41,114.51,210.99,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.007,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,235.41,114.47,201.22,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.47,210.99,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.51,201.22,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,235.41,114.51,201.22,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,235.41,114.51,201.22,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,191.45,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,181.68,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,225.64,114.54,181.68,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,181.68,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.47,181.68,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,181.68,117.58,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,191.45,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.51,181.68,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.58,191.45,117.66,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.51,191.45,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.54,191.45,117.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.54,191.45,117.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.54,191.45,117.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.51,181.68,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.47,181.68,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.54,191.45,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.54,191.45,117.66,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,191.45,117.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.66,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,191.45,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.40,191.45,117.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.51,191.45,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,191.45,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,201.22,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.51,201.22,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.51,201.22,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,191.45,117.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,191.45,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.58,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.007, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.47,191.45,117.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.43,191.45,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,191.45,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,201.22,117.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.51,201.22,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,201.22,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,201.22,117.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.40,201.22,117.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.015,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,215.87,114.51,201.22,117.58,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,210.99,117.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.47,201.22,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.58,201.22,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,206.11,114.43,210.99,117.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.47,229.55,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.51,249.08,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.43,267.64,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.51,287.18,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.51,296.95,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.43,296.95,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,206.11,114.51,305.74,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.43,315.51,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.40,316.48,117.40,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.47,316.48,117.44,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,206.11,114.51,315.51,117.47,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.51,316.48,117.36,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.40,316.48,117.44,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.007,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.40,306.72,117.44,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.43,296.95,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.47,288.16,117.44,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.43,287.18,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,278.39,117.36,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.40,278.39,117.40,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.40,278.39,117.40,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.43,267.64,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,267.64,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.51,258.85,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,267.64,117.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,215.87,114.36,258.85,117.47,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,258.85,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.51,267.64,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.43,267.64,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.36,258.85,117.47,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.47,249.08,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.015,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,206.11,114.43,249.08,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,239.32,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.007,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,239.32,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,206.11,114.40,229.55,117.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.43,229.55,117.55,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,206.11,114.36,229.55,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.36,229.55,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,206.11,114.47,229.55,117.51,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.47,219.78,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.43,219.78,117.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.43,219.78,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.36,210.99,117.55,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.36,210.99,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.36,210.99,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.51,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,206.11,114.36,201.22,117.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,206.11,114.40,201.22,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.43,201.22,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.47,201.22,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,201.22,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,210.99,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.015,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.40,201.22,117.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.40,201.22,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.40,201.22,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,206.11,114.40,210.99,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.07,0.00 ,,206.11,114.36,210.99,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.007,0.000, ,186.09,185.82,0.24,0.14,0.32,0.00 ,,215.87,114.43,201.22,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.11,0.35,0.00 ,,206.11,114.36,201.22,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.14,0.32,0.00 ,,206.11,114.43,201.22,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.32,0.00 ,,206.11,114.47,201.22,117.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.11,0.35,0.00 ,,206.11,114.43,201.22,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.11,0.35,0.00 ,,215.87,114.43,201.22,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.28,0.00 ,,215.87,114.43,191.45,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.32,0.04,0.32,0.00 ,,215.87,114.40,191.45,117.55,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.47,0.00,0.32,0.04 ,,215.87,114.43,191.45,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.11,0.32,0.00 ,,215.87,114.40,191.45,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.47,0.11,0.32,0.00 ,,215.87,114.40,181.68,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.07,0.35,0.04 ,,215.87,114.51,181.68,117.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,215.87,114.51,191.45,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.11,0.39,0.00 ,,215.87,114.43,181.68,117.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.66,0.47,0.11,0.35,0.04 ,,215.87,114.40,181.68,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.00,0.32,0.00 ,,215.87,114.40,181.68,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.007,0.007,0.000,0.000, ,186.09,185.74,0.24,0.00,0.32,0.00 ,,215.87,114.40,181.68,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.32,0.04,0.32,0.00 ,,215.87,114.40,181.68,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.04,0.28,0.00 ,,215.87,114.43,181.68,117.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.007,0.000,0.000,0.000, ,186.09,185.58,0.40,0.04,0.25,0.00 ,,215.87,114.36,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,215.87,114.36,171.92,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,215.87,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.21,0.00 ,,215.87,114.36,171.92,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.18,0.00 ,,215.87,114.40,171.92,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.007,0.000,0.000, ,186.09,185.66,0.24,0.00,0.25,0.00 ,,215.87,114.43,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.32,0.00,0.25,0.00 ,,215.87,114.36,181.68,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.21,0.00 ,,215.87,114.36,171.92,117.51,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.21,0.00 ,,215.87,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.21,0.00 ,,216.85,114.32,171.92,117.55,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.21,0.00 ,,215.87,114.36,171.92,117.55,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.18,0.00 ,,215.87,114.40,163.13,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.11,0.00 ,,215.87,114.36,163.13,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,215.87,114.36,163.13,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,215.87,114.36,163.13,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,215.87,114.40,171.92,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,215.87,114.36,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,215.87,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,225.64,114.43,171.92,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,225.64,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,225.64,114.40,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,225.64,114.36,171.92,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,225.64,114.36,171.92,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.40,171.92,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,225.64,114.36,171.92,117.51,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,171.92,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.07,0.00 ,,225.64,114.43,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,163.13,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.40,163.13,117.58,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,163.13,117.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,163.13,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.40,163.13,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,163.13,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,216.85,114.32,153.36,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.40,153.36,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.40,153.36,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.43,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.43,153.36,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.36,163.13,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,215.87,114.40,171.92,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,181.68,117.51,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,182.66,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,216.85,114.32,181.68,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,215.87,114.36,181.68,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.43,181.68,117.47,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.43,181.68,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,226.62,114.32,182.66,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.36,182.66,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,216.85,114.29,172.89,117.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.43,172.89,117.44,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.007,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,226.62,114.32,171.92,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.43,171.92,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,225.64,114.43,171.92,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.36,171.92,117.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,171.92,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.36,163.13,117.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,225.64,114.40,163.13,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,225.64,114.40,163.13,117.55,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,163.13,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.43,153.36,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.43,153.36,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,216.85,114.32,153.36,117.55,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,216.85,114.29,153.36,117.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,153.36,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.47,153.36,117.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,215.87,114.36,163.13,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,216.85,114.25,153.36,117.36,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,225.64,114.43,163.13,117.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.44,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.29,163.13,117.44,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.40,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,163.13,117.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.55,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,235.41,114.40,163.13,117.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,225.64,114.36,163.13,117.44,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,226.62,114.32,163.13,117.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,226.62,114.25,153.36,117.44,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,235.41,114.36,153.36,117.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,236.39,114.29,153.36,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,235.41,114.40,153.36,117.44,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,236.39,114.32,153.36,117.55,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,236.39,114.32,153.36,117.47,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,235.41,114.36,153.36,117.44,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,236.39,114.32,153.36,117.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
