SAP ID,109000212914,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,249.08,112.93,145.54,116.04,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,238.34,112.97,145.54,116.08,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.86,135.78,116.04,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,113.00,135.78,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.86,135.78,116.12,4000.00,0.00,1581.44,0.00,2400.00,0.00,4000.00,0.00,
0.044,0.066,0.007,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,112.97,135.78,116.12,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,112.97,135.78,116.15,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.12,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.93,135.78,116.19,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.82,135.78,116.15,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.93,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,112.97,135.78,116.15,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,228.57,112.97,135.78,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,238.34,112.97,145.54,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,239.32,112.93,145.54,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.89,145.54,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.86,145.54,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.89,145.54,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,238.34,112.97,145.54,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,145.54,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,145.54,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.86,145.54,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,145.54,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,145.54,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,228.57,112.97,145.54,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.93,145.54,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.93,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.93,135.78,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,112.97,135.78,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.93,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,145.54,116.15,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.86,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,238.34,113.00,135.78,116.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.82,135.78,116.04,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.86,135.78,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,238.34,112.97,135.78,116.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,238.34,113.00,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.12,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,239.32,112.89,126.01,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.89,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.007, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.04,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.022,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.86,135.78,116.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.04,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,229.55,112.78,135.78,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,135.78,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.93,135.78,116.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.86,126.01,116.12,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.12,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.89,135.78,116.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,116.08,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.89,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.89,126.01,116.04,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,228.57,112.97,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.89,135.78,116.08,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.78,126.01,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.01,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.01,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,126.01,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.86,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,239.32,112.78,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.015,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.86,126.01,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,239.32,112.93,126.01,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,116.24,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.12,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,116.24,116.04,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.82,116.24,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.89,126.01,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.89,116.24,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.89,116.24,116.01,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.07,0.00 ,,229.55,112.86,116.24,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.89,0.40,0.14,0.32,0.00 ,,229.55,112.89,116.24,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.11,0.35,0.00 ,,219.78,112.89,116.24,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.07,0.28,0.00 ,,219.78,112.86,116.24,116.08,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.11,0.32,0.00 ,,229.55,112.89,116.24,116.08,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.04,0.32,0.00 ,,219.78,112.89,126.01,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.32,0.11,0.28,0.00 ,,229.55,112.89,126.01,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.04,0.28,0.00 ,,219.78,112.82,116.24,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.35,0.00 ,,219.78,112.86,116.24,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.35,0.00 ,,219.78,112.89,116.24,116.08,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.07,0.32,0.00 ,,229.55,112.89,116.24,116.01,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.40,0.11,0.32,0.00 ,,219.78,112.89,126.01,116.08,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.47,0.04,0.39,0.00 ,,219.78,112.86,116.24,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.07,0.35,0.00 ,,229.55,112.86,126.01,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.007,0.000, ,186.09,185.74,0.55,0.11,0.32,0.00 ,,219.78,112.82,126.01,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.04,0.39,0.04 ,,219.78,112.82,126.01,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.066,0.000,0.007,0.000,0.000, ,186.09,185.74,0.32,0.07,0.39,0.00 ,,219.78,112.89,126.01,116.04,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.04,0.28,0.00 ,,219.78,112.82,135.78,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.00,0.28,0.00 ,,229.55,112.89,135.78,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.00,0.28,0.00 ,,219.78,112.82,126.01,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.00,0.28,0.00 ,,219.78,112.82,135.78,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.28,0.00 ,,219.78,112.82,135.78,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.40,0.00,0.25,0.00 ,,229.55,112.86,135.78,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.007, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,219.78,112.82,145.54,116.04,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.08,0.00,0.28,0.00 ,,229.55,112.86,145.54,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.25,0.00 ,,229.55,112.89,145.54,116.01,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.21,0.00 ,,229.55,112.86,145.54,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.21,0.00 ,,229.55,112.82,145.54,115.97,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.21,0.00 ,,219.78,112.82,145.54,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.007,0.000,0.000, ,186.09,185.82,0.16,0.00,0.21,0.00 ,,219.78,112.82,145.54,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.21,0.00 ,,229.55,112.89,145.54,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.007,0.007, ,186.09,185.66,0.00,0.00,0.14,0.00 ,,229.55,112.78,145.54,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,229.55,112.78,145.54,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,229.55,112.86,145.54,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.07,0.00 ,,229.55,112.86,145.54,116.04,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,145.54,116.01,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,229.55,112.86,155.31,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,229.55,112.89,155.31,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,229.55,112.89,155.31,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,229.55,112.82,155.31,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.07,0.00 ,,229.55,112.82,155.31,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,229.55,112.82,155.31,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,229.55,112.86,155.31,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,229.55,112.86,155.31,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,229.55,112.78,155.31,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,155.31,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,229.55,112.82,155.31,116.01,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,219.78,112.82,155.31,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.86,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.86,165.08,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,165.08,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.75,155.31,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.82,165.08,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.86,165.08,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.86,165.08,115.97,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,174.85,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.86,174.85,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.89,174.85,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.015,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.86,174.85,115.93,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,184.62,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,194.38,115.93,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,194.38,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,204.15,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,204.15,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.82,213.92,115.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,213.92,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.007,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.89,223.69,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.82,223.69,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,223.69,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,223.69,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,223.69,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,213.92,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.93,223.69,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.89,213.92,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,213.92,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.78,213.92,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,213.92,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,213.92,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.89,213.92,115.93,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,204.15,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,204.15,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,204.15,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.93,204.15,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.78,194.38,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.93,194.38,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.82,194.38,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.86,194.38,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.89,194.38,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,184.62,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.78,184.62,115.82,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,194.38,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.78,184.62,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.82,184.62,115.86,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,184.62,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.82,184.62,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,184.62,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.89,184.62,115.93,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.75,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.86,184.62,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,174.85,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,174.85,115.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.86,174.85,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,174.85,115.90,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,184.62,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.86,184.62,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.93,184.62,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.86,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,209.04,112.78,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,184.62,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,184.62,115.82,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,209.04,112.86,184.62,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,174.85,115.90,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.78,174.85,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,209.04,112.78,174.85,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,174.85,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,209.04,112.82,174.85,115.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.89,174.85,115.86,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,174.85,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.78,174.85,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.78,174.85,115.82,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,209.04,112.78,165.08,115.79,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.78,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.78,165.08,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.86,165.08,115.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.78,165.08,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.82,155.31,115.93,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.89,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.015,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,155.31,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,209.04,112.82,165.08,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,199.27,112.86,155.31,115.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.86,155.31,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.89,155.31,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.78,155.31,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.90,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.78,155.31,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.86,155.31,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.89,155.31,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,209.04,112.86,155.31,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,199.27,112.82,155.31,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.82,155.31,115.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,199.27,112.82,155.31,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.75,155.31,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,199.27,112.78,155.31,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.75,155.31,115.82,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.78,155.31,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,155.31,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.86,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.75,155.31,115.82,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.78,155.31,115.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,209.04,112.82,145.54,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,155.31,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,199.27,112.78,145.54,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,145.54,115.93,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,145.54,115.82,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.75,145.54,115.93,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.86,145.54,115.90,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.89,145.54,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,209.04,112.78,145.54,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,209.04,112.82,145.54,115.86,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,209.04,112.86,145.54,115.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.82,135.78,115.90,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.78,135.78,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.007,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.78,135.78,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.78,135.78,115.93,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,135.78,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,115.90,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.75,135.78,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.86,135.78,115.93,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.82,135.78,115.97,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.78,135.78,115.97,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.78,135.78,115.90,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,239.32,112.82,135.78,115.86,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.75,135.78,115.90,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
