SAP ID,109000212914,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.11,0.32,0.00 ,,240.29,112.49,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.07,0.35,0.00 ,,229.55,112.49,145.54,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.39,0.00 ,,229.55,112.42,135.78,115.60,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.40,0.07,0.28,0.00 ,,229.55,112.42,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.35,0.04 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.04,0.28,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.07,0.32,0.00 ,,229.55,112.42,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.04,0.32,0.00 ,,229.55,112.49,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.00,0.28,0.00 ,,229.55,112.45,135.78,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.00,0.25,0.00 ,,229.55,112.45,145.54,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.24,0.04,0.28,0.00 ,,229.55,112.42,145.54,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.00,0.28,0.00 ,,229.55,112.45,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.015,0.000,0.000,0.000, ,186.09,185.97,0.16,0.00,0.21,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.28,0.00 ,,230.53,112.34,135.78,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.28,0.00 ,,230.53,112.34,135.78,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.21,0.00 ,,229.55,112.42,135.78,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.16,0.00,0.18,0.00 ,,229.55,112.42,135.78,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,229.55,112.49,145.54,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.28,0.00 ,,229.55,112.45,135.78,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.28,0.00 ,,229.55,112.42,135.78,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.21,0.00 ,,229.55,112.45,135.78,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,229.55,112.45,135.78,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.11,0.00 ,,229.55,112.42,145.54,115.64,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,240.29,112.53,145.54,115.60,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,240.29,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,230.53,112.38,145.54,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,240.29,112.45,145.54,115.64,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.45,145.54,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,229.55,112.49,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.015,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,230.53,112.38,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.07,0.00 ,,229.55,112.42,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,229.55,112.45,155.31,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.04,0.00 ,,229.55,112.42,155.31,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,166.06,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,165.08,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.38,165.08,115.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,165.08,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,165.08,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,174.85,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,174.85,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,165.08,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,166.06,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,165.08,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.49,165.08,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.53,165.08,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,155.31,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,156.29,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,155.31,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.45,155.31,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,155.31,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,146.52,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.49,135.78,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.53,135.78,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.49,145.54,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.45,135.78,115.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,240.29,112.45,135.78,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,135.78,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.38,135.78,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,135.78,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.49,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,135.78,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.53,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,145.54,115.53,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.60,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,145.54,115.53,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.015,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.57,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.081,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.53,145.54,115.60,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.49,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,220.76,112.38,145.54,115.64,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.42,145.54,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.49,146.52,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,145.54,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.49,135.78,115.53,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,219.78,112.45,135.78,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,219.78,112.45,135.78,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.42,136.75,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.38,135.78,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.42,135.78,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,219.78,112.45,135.78,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,219.78,112.49,135.78,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,135.78,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.42,135.78,115.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,135.78,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,135.78,115.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,240.29,112.42,135.78,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.42,135.78,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,240.29,112.38,135.78,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,230.53,112.38,126.98,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.53,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,126.98,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,126.98,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,220.76,112.34,126.98,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.45,126.98,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,126.98,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.42,126.98,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.45,126.98,115.57,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.45,117.22,115.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.49,126.98,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.42,126.98,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.015,0.000,0.015,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,219.78,112.45,117.22,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.45,126.98,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,219.78,112.45,126.98,115.57,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,219.78,112.45,126.98,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,126.98,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.46,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.45,117.22,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.45,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,229.55,112.45,117.22,115.57,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.46,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.57,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.57,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.007,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.46,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.60,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.60,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.57,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.38,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.53,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.42,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.49,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.31,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,250.06,112.42,117.22,115.53,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.57,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.04,0.18,0.00 ,,240.29,112.42,117.22,115.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.28,0.00 ,,240.29,112.31,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.32,0.00 ,,240.29,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.11,0.35,0.04 ,,230.53,112.34,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.11,0.28,0.00 ,,240.29,112.31,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.07,0.32,0.00 ,,240.29,112.38,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,240.29,112.42,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.07,0.32,0.00 ,,230.53,112.34,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,240.29,112.38,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.35,0.00 ,,240.29,112.38,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.07,0.35,0.00 ,,240.29,112.38,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.07,0.35,0.00 ,,240.29,112.38,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.32,0.04 ,,240.29,112.38,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.35,0.00 ,,240.29,112.34,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.55,0.07,0.28,0.00 ,,240.29,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.35,0.00 ,,230.53,112.31,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.07,0.35,0.00 ,,240.29,112.34,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.04,0.32,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.04,0.28,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.28,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.00,0.28,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.073,0.000,0.000,0.000,0.000, ,186.09,185.58,0.24,0.00,0.25,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,229.55,112.42,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.007,0.000,0.000, ,186.09,185.66,0.00,0.00,0.21,0.00 ,,230.53,112.34,117.22,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.21,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.21,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,230.53,112.34,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.21,0.00 ,,230.53,112.38,117.22,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.18,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,230.53,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,240.29,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.34,107.45,115.53,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.04,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,230.53,112.31,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.27,107.45,115.42,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.27,107.45,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,240.29,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,240.29,112.31,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.04,0.00 ,,240.29,112.38,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,240.29,112.42,117.22,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.34,117.22,115.38,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,240.29,112.34,107.45,115.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,240.29,112.38,107.45,115.53,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,240.29,112.31,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.31,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,240.29,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,240.29,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.38,107.45,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,229.55,112.42,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.081,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.57,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.38,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.38,107.45,115.60,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.27,107.45,115.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.051,0.015,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.38,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.38,107.45,115.57,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.27,107.45,115.38,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.42,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.38,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.46,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.31,107.45,115.46,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,230.53,112.34,107.45,115.49,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.27,107.45,115.49,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.007, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.23,107.45,115.49,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,230.53,112.38,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,230.53,112.34,117.22,115.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.31,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.31,117.22,115.42,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,220.76,112.34,107.45,115.46,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.38,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,220.76,112.27,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.31,117.22,115.46,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.31,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,220.76,112.38,117.22,115.53,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.34,126.98,115.46,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.42,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.015,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.27,126.98,115.38,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.49,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.34,117.22,115.49,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
