SAP ID,109000212914,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.20,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.16,117.22,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.16,126.98,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.20,126.98,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.24,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.20,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.20,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.007,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.05,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.081,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.16,117.22,115.20,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.16,117.22,115.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.24,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.05,117.22,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.24,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.05,117.22,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.05,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,201.22,112.09,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,201.22,112.09,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,201.22,112.01,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.20,126.98,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,200.24,112.12,126.98,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,201.22,111.98,117.22,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.16,126.98,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,201.22,112.05,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.05,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.13,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.16,126.98,115.20,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.01,117.22,115.24,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.081,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.09,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.16,126.98,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,200.24,112.12,126.98,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,201.22,112.09,126.98,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.00,0.00 ,,200.24,112.12,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,201.22,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.24,0.00,0.00,0.00 ,,201.22,112.01,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.04,0.25,0.00 ,,210.99,112.09,117.22,115.16,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.35,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.32,0.11,0.35,0.04 ,,210.99,112.09,117.22,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.35,0.00 ,,210.99,112.12,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.11,0.35,0.00 ,,201.22,112.05,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.11,0.32,0.00 ,,200.24,112.12,117.22,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.07,0.32,0.00 ,,200.24,112.12,117.22,115.16,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.04,0.28,0.00 ,,210.99,112.12,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.04,0.28,0.00 ,,210.99,112.12,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,201.22,112.09,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.32,0.00 ,,210.99,112.05,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.40,0.07,0.35,0.00 ,,200.24,112.12,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.35,0.04 ,,201.22,112.09,117.22,115.20,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.55,0.11,0.32,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.07,0.35,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.32,0.07,0.32,0.00 ,,210.99,112.09,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.89,0.47,0.07,0.32,0.00 ,,201.22,112.01,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.04,0.32,0.00 ,,210.99,112.09,117.22,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.04,0.32,0.00 ,,210.99,112.01,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.00,0.32,0.00 ,,210.99,112.09,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.28,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,210.99,112.09,117.22,115.20,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.25,0.00 ,,210.99,112.09,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.00,0.21,0.00 ,,210.99,112.12,107.45,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.21,0.00 ,,210.99,112.12,107.45,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.25,0.00 ,,210.99,112.09,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.21,0.00 ,,210.99,112.12,117.22,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.08,0.00,0.28,0.00 ,,210.99,112.09,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.25,0.00 ,,201.22,112.05,107.45,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.58,0.08,0.00,0.21,0.00 ,,201.22,112.05,107.45,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.18,0.00 ,,210.99,112.09,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.007,0.000, ,186.09,185.74,0.00,0.00,0.11,0.00 ,,210.99,112.12,117.22,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,210.99,112.16,107.45,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.11,0.00 ,,201.22,112.09,117.22,115.16,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,200.24,112.12,107.45,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.007,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.04,0.00 ,,201.22,112.09,107.45,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,210.99,112.12,107.45,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.044,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,201.22,112.09,117.22,115.16,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.58,0.00,0.00,0.07,0.00 ,,201.22,112.05,117.22,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,201.22,112.05,117.22,115.13,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.007,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,201.22,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.007,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,201.22,112.01,107.45,115.13,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,201.22,112.09,107.45,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,210.99,112.12,107.45,115.16,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,210.99,112.09,107.45,115.24,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,210.99,112.12,107.45,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,210.99,112.05,107.45,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.05,107.45,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.09,107.45,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.12,107.45,115.20,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.05,107.45,115.20,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,210.99,112.09,107.45,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,210.99,112.01,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.01,107.45,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,220.76,112.05,107.45,115.16,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,220.76,112.09,107.45,115.20,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.09,107.45,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.05,117.22,115.13,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,220.76,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,112.01,117.22,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.16,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.09,117.22,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.13,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.16,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,240.29,112.12,126.98,115.02,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.09,126.98,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,111.98,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.044,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,241.27,111.98,126.98,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.13,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.09,126.98,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.16,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.09,126.98,115.16,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,241.27,112.05,126.98,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,241.27,112.05,126.98,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.09,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.09,117.22,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.05,126.98,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.09,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.09,126.98,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,126.98,115.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.007, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,126.98,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,126.98,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.09,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.13,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.13,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.09,126.98,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.051,0.000,0.007,0.015,0.015, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,126.98,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,126.98,115.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,241.27,111.94,126.98,115.02,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,111.98,117.22,115.09,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.007,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.13,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.09,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.081,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,107.45,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.09,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.02,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,107.45,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.94,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.13,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,231.50,112.05,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,111.98,117.22,115.05,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,241.27,111.98,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,111.98,117.22,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.02,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.01,117.22,115.05,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.015,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,241.27,112.05,117.22,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,112.01,117.22,115.02,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,231.50,111.98,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,241.27,111.98,107.45,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.07,0.18,0.00 ,,231.50,111.98,107.45,115.02,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.14,0.32,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.11,0.35,0.00 ,,231.50,111.98,117.22,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.32,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.04,0.32,0.00 ,,231.50,112.05,117.22,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.07,0.35,0.00 ,,231.50,112.05,117.22,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.04,0.32,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.40,0.04,0.32,0.00 ,,231.50,111.94,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.35,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.07,0.32,0.00 ,,231.50,111.98,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.07,0.32,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.97,0.63,0.11,0.35,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.007,0.000,0.000, ,186.09,185.82,0.47,0.07,0.32,0.00 ,,231.50,112.01,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.47,0.11,0.35,0.00 ,,231.50,111.94,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.32,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.47,0.07,0.35,0.00 ,,231.50,112.05,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.32,0.00 ,,231.50,112.01,107.45,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.47,0.04,0.32,0.00 ,,231.50,112.05,107.45,114.98,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.007,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,231.50,111.94,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.00,0.32,0.00 ,,231.50,111.94,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.16,0.00,0.25,0.00 ,,231.50,111.98,107.45,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.007,0.000,0.000, ,186.09,185.82,0.32,0.00,0.28,0.00 ,,231.50,112.01,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.007,0.000,0.000, ,186.09,185.74,0.24,0.00,0.25,0.00 ,,231.50,112.09,107.45,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,231.50,111.98,107.45,115.02,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.08,0.00,0.25,0.00 ,,231.50,112.05,107.45,114.98,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.24,0.00,0.21,0.00 ,,231.50,111.94,107.45,115.05,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.28,0.00 ,,231.50,112.01,107.45,115.02,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.66,0.16,0.00,0.21,0.00 ,,231.50,112.05,107.45,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.21,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.16,0.00,0.21,0.00 ,,231.50,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.11,0.00 ,,231.50,111.94,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.007,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.11,0.00 ,,220.76,112.01,107.45,115.13,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.07,0.00 ,,231.50,112.09,107.45,115.13,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,220.76,112.01,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.11,0.00 ,,220.76,111.98,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,220.76,112.01,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,231.50,112.09,107.45,115.02,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,220.76,111.98,107.45,115.05,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.07,0.00 ,,231.50,112.01,107.45,115.02,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,220.76,112.05,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,220.76,111.98,107.45,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,220.76,111.94,107.45,115.05,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.04,0.00 ,,220.76,111.94,107.45,115.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,220.76,112.05,107.45,115.09,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
