SAP ID,109000212914,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,222.71,111.03,107.45,114.69,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.10,117.22,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.14,117.22,114.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.69,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,108.42,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.14,107.45,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.21,117.22,114.76,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.10,117.22,114.73,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.76,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,232.48,111.17,117.22,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.76,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,118.19,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.081,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,117.22,114.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,117.22,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,117.22,114.69,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,117.22,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,117.22,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,222.71,111.03,118.19,114.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.16,0.00,0.04,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.11,0.28,0.00 ,,232.48,111.10,118.19,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.47,0.11,0.39,0.00 ,,232.48,111.14,107.45,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.14,0.32,0.00 ,,232.48,111.06,117.22,114.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.32,0.07,0.32,0.00 ,,232.48,111.03,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.32,0.00 ,,232.48,111.06,117.22,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.07,0.32,0.00 ,,232.48,111.10,117.22,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,186.09,185.82,0.40,0.07,0.35,0.00 ,,232.48,111.06,117.22,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.40,0.07,0.28,0.00 ,,232.48,111.10,117.22,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.40,0.07,0.32,0.00 ,,232.48,111.10,117.22,114.76,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.32,0.07,0.32,0.00 ,,232.48,111.14,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.47,0.04,0.35,0.00 ,,232.48,111.03,117.22,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.55,0.11,0.35,0.04 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.07,0.35,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.39,0.00 ,,232.48,111.03,117.22,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.47,0.04,0.39,0.00 ,,232.48,111.06,117.22,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.40,0.11,0.32,0.00 ,,232.48,110.99,117.22,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.40,0.07,0.28,0.00 ,,232.48,111.06,118.19,114.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.007, ,186.09,185.97,0.47,0.04,0.32,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.007,0.000, ,186.09,185.89,0.32,0.04,0.32,0.00 ,,232.48,111.06,107.45,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.47,0.00,0.32,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.32,0.00,0.28,0.00 ,,232.48,111.10,117.22,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.28,0.00 ,,232.48,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.25,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.25,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.25,0.00 ,,222.71,111.14,117.22,114.76,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.007, ,186.09,185.82,0.24,0.00,0.25,0.00 ,,232.48,111.06,117.22,114.69,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.08,0.00,0.25,0.00 ,,232.48,111.14,117.22,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.24,0.00,0.21,0.00 ,,232.48,111.03,117.22,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.08,0.00,0.25,0.00 ,,232.48,111.03,117.22,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.029,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.24,0.00,0.28,0.00 ,,232.48,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.007,0.007,0.000,0.000, ,186.09,185.82,0.08,0.00,0.21,0.00 ,,232.48,111.14,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.14,0.00 ,,232.48,111.10,117.22,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.11,0.00 ,,232.48,111.10,117.22,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,232.48,111.06,117.22,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,232.48,111.10,117.22,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.007,0.000,0.000, ,186.09,185.74,0.00,0.00,0.04,0.00 ,,232.48,111.03,117.22,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.04,0.00 ,,232.48,111.06,117.22,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,232.48,111.10,118.19,114.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.04,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,118.19,114.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,110.99,117.22,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.07,0.00 ,,232.48,111.10,117.22,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.14,117.22,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.04,0.00 ,,232.48,111.06,118.19,114.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,243.22,111.14,117.22,114.69,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.04,0.00 ,,243.22,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.14,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.10,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.007,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.17,107.45,114.76,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.066,0.015,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,243.22,111.14,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.76,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.73,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.10,107.45,114.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.14,107.45,114.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.066,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,110.99,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,117.22,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.06,108.42,114.62,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.066,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.10,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.073,0.007,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,110.99,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,117.22,114.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.066,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.69,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.73,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.73,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.059,0.073,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,186.05,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.73,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.066,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,107.45,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.059,0.073,0.007,0.000,0.000,0.007, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.051,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,110.99,108.42,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.073,0.015,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.066,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.10,108.42,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.059,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.10,108.42,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.066,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.03,108.42,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.073,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,110.95,98.66,114.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,243.22,111.14,107.45,114.73,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.044,0.051,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,243.22,111.06,107.45,114.65,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.029,0.081,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.06,108.42,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.161,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.06,108.42,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.227,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,110.99,108.42,114.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.300,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,110.99,98.66,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.410,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.491,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,0.586,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,107.45,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.689,0.000,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,0.791,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,0.894,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,98.66,114.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,0.975,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,1.092,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,110.99,97.68,114.73,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.037,1.180,0.000,0.007,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.14,107.45,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,1.275,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,1.370,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,108.42,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,1.458,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,1.553,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,1.627,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,1.729,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.044,1.802,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,97.68,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,1.905,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,108.42,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,1.986,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.10,107.45,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,2.066,0.000,0.000,0.007,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,2.147,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,2.227,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.73,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,2.308,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,107.45,114.65,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.044,2.374,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.10,98.66,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,2.462,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,2.513,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,2.594,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.10,98.66,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,2.660,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,2.718,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,97.68,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,2.799,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.06,97.68,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,2.872,0.007,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,2.924,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,108.42,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,2.982,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.033,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,222.71,111.03,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.077,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,222.71,111.03,98.66,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.129,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,222.71,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.165,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.10,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.195,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,222.71,111.10,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.217,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,222.71,111.06,98.66,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.253,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,222.71,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.044,3.268,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,222.71,111.06,97.68,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.290,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.06,97.68,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.290,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,222.71,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.066,3.319,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.326,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,222.71,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.341,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.10,97.68,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.059,3.356,0.007,0.000,0.000,0.007, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,212.94,111.10,97.68,114.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.370,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.10,98.66,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.407,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.17,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.444,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,222.71,111.10,97.68,114.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.473,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.69,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.517,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.051,3.576,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.612,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,3.649,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.693,0.007,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.14,97.68,114.69,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.729,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.059,3.773,0.000,0.000,0.007,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.69,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.803,0.000,0.007,0.007,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.847,0.015,0.000,0.000,0.007, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.10,97.68,114.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.869,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.14,97.68,114.73,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,3.898,0.000,0.007,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.920,0.000,0.000,0.007,0.015, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,110.99,97.68,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.059,3.942,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.971,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.051,3.993,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.008,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.030,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,111.03,97.68,114.65,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.037,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.059,0.000,0.000,0.000,0.000, ,186.09,185.97,0.00,0.00,0.00,0.00 ,,232.48,110.99,97.68,114.69,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.067,0.000,0.000,0.015,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.081,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.096,0.000,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,232.48,111.06,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.096,0.000,0.000,0.000,0.000, ,186.09,185.82,0.00,0.00,0.00,0.00 ,,232.48,111.06,98.66,114.62,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.096,0.000,0.000,0.000,0.000, ,186.09,185.66,0.00,0.00,0.00,0.00 ,,233.46,110.95,98.66,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.125,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,232.48,110.99,97.68,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.118,0.007,0.000,0.000,0.000, ,186.09,185.89,0.00,0.00,0.00,0.00 ,,243.22,111.06,98.66,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.125,0.000,0.000,0.000,0.000, ,186.09,185.74,0.00,0.00,0.00,0.00 ,,243.22,111.10,97.68,114.65,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.147,0.000,0.000,0.000,0.000, ,186.09,185.50,0.00,0.00,0.00,0.00 ,,243.22,110.99,108.42,114.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.140,0.000,0.000,0.000,0.000, ,186.09,185.66,0.24,0.00,0.00,0.00 ,,243.22,110.99,108.42,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.140,0.000,0.000,0.000,0.000, ,186.09,185.50,0.32,0.07,0.18,0.00 ,,252.99,111.10,108.42,114.54,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.051,4.154,0.000,0.000,0.000,0.000, ,186.09,185.42,0.47,0.11,0.32,0.00 ,,243.22,110.99,107.45,114.65,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.154,0.000,0.000,0.000,0.000, ,186.09,185.18,0.24,0.14,0.35,0.00 ,,243.22,111.03,107.45,114.65,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.162,0.000,0.000,0.000,0.000, ,186.09,185.10,0.40,0.07,0.35,0.00 ,,252.99,111.06,118.19,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.162,0.000,0.007,0.000,0.000, ,186.09,184.55,0.24,0.04,0.32,0.00 ,,252.99,111.03,118.19,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.147,0.000,0.000,0.000,0.000, ,186.09,184.31,0.40,0.11,0.28,0.00 ,,243.22,111.03,118.19,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.169,0.007,0.000,0.000,0.000, ,186.01,184.23,0.24,0.07,0.32,0.00 ,,243.22,111.03,118.19,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.169,0.000,0.000,0.000,0.000, ,185.54,183.84,0.32,0.07,0.32,0.00 ,,243.22,110.99,118.19,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.176,0.000,0.000,0.000,0.000, ,185.30,183.68,0.40,0.00,0.32,0.00 ,,243.22,111.06,118.19,114.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.184,0.000,0.000,0.000,0.000, ,184.98,183.20,0.47,0.07,0.35,0.00 ,,243.22,111.06,127.96,114.62,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.176,0.000,0.000,0.000,0.000, ,184.35,182.89,0.32,0.11,0.35,0.00 ,,243.22,111.03,167.03,114.62,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.044,4.198,0.000,0.000,0.000,0.000, ,184.19,182.57,0.32,0.07,0.28,0.00 ,,243.22,111.03,225.64,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.198,0.000,0.000,0.000,0.000, ,183.88,182.33,0.47,0.11,0.32,0.00 ,,252.99,111.06,255.92,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.198,0.000,0.000,0.000,0.000, ,183.64,167.30,0.55,0.11,0.35,0.04 ,,303.79,111.03,235.41,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.198,0.000,0.007,0.000,0.007, ,183.24,177.19,0.55,0.11,0.35,0.00 ,,334.07,110.99,215.87,114.54,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.206,0.000,0.000,0.007,0.000, ,183.16,178.46,0.40,0.07,0.35,0.00 ,,313.55,111.06,186.57,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.220,0.000,0.000,0.000,0.000, ,181.90,177.98,0.47,0.04,0.28,0.00 ,,273.50,110.99,176.80,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.198,0.000,0.000,0.000,0.000, ,174.38,180.91,0.40,0.00,0.32,0.00 ,,252.99,111.06,167.03,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.191,0.000,0.000,0.000,0.000, ,182.29,180.75,0.47,0.00,0.28,0.00 ,,232.48,111.03,157.26,114.54,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.000,0.000,0.000,0.000, ,181.58,180.91,0.40,0.00,0.25,0.00 ,,232.48,111.06,167.03,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.000,0.000,0.000,0.000, ,182.29,178.93,0.24,0.00,0.21,0.00 ,,232.48,111.03,167.03,114.58,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.000,0.000,0.000,0.000, ,182.14,178.62,0.24,0.00,0.25,0.00 ,,252.99,111.03,167.03,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.220,0.000,0.000,0.000,0.000, ,182.22,178.38,0.16,0.00,0.21,0.00 ,,273.50,111.03,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.000,0.015,0.000,0.000, ,182.06,178.30,0.08,0.00,0.21,0.00 ,,303.79,111.03,206.11,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.037,4.206,0.000,0.007,0.000,0.000, ,181.90,177.90,0.16,0.00,0.21,0.00 ,,283.27,111.03,304.76,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.022,4.198,0.000,0.007,0.000,0.000, ,181.66,177.75,0.24,0.00,0.21,0.00 ,,263.74,110.95,422.95,114.36,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.206,0.000,0.000,0.000,0.000, ,181.42,177.43,0.16,0.00,0.21,0.00 ,,284.25,110.92,561.66,114.25,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.220,0.000,0.000,0.000,0.000, ,181.11,177.51,0.16,0.00,0.21,0.00 ,,314.53,110.95,590.96,114.18,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.206,0.000,0.000,0.000,0.000, ,180.87,177.03,0.08,0.00,0.25,0.00 ,,355.56,110.95,610.50,114.10,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.022,4.213,0.000,0.000,0.000,0.000, ,180.47,176.72,0.16,0.00,0.25,0.00 ,,365.32,110.92,602.69,114.07,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.220,0.000,0.000,0.000,0.000, ,180.32,176.56,0.00,0.00,0.21,0.00 ,,355.56,110.95,602.69,114.03,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.206,0.000,0.000,0.000,0.000, ,180.16,176.00,0.00,0.00,0.18,0.00 ,,355.56,110.88,583.15,114.07,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.198,0.000,0.000,0.000,0.000, ,179.84,176.16,0.00,0.00,0.07,0.00 ,,385.84,110.92,453.24,114.21,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.029,4.206,0.000,0.007,0.000,0.000, ,179.68,175.85,0.00,0.00,0.07,0.00 ,,395.60,110.92,354.58,114.32,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.000,0.000,0.000,0.000, ,177.86,175.77,0.00,0.00,0.07,0.00 ,,365.32,110.88,275.46,114.36,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.198,0.000,0.000,0.000,0.000, ,177.47,175.53,0.00,0.00,0.07,0.00 ,,355.56,110.92,225.64,114.43,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.206,0.000,0.000,0.000,0.000, ,177.31,175.21,0.00,0.00,0.04,0.00 ,,376.07,110.92,186.57,114.51,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.198,0.000,0.000,0.000,0.000, ,177.07,174.98,0.00,0.00,0.07,0.00 ,,344.81,110.92,167.03,114.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.206,0.000,0.000,0.000,0.000, ,176.99,174.42,0.00,0.00,0.07,0.00 ,,304.76,110.88,157.26,114.58,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.022,4.213,0.000,0.000,0.000,0.000, ,176.60,174.58,0.00,0.00,0.04,0.00 ,,284.25,110.92,147.50,114.54,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.015,4.206,0.000,0.000,0.000,0.000, ,176.36,174.18,0.00,0.00,0.00,0.00 ,,385.84,110.88,157.26,114.62,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.191,0.000,0.007,0.000,0.000, ,176.12,173.95,0.00,0.00,0.04,0.00 ,,466.91,110.84,167.03,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.191,0.000,0.000,0.000,0.000, ,175.81,173.71,0.00,0.00,0.07,0.00 ,,476.68,110.77,167.03,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,175.49,173.31,0.00,0.00,0.04,0.00 ,,436.63,110.81,167.03,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.191,0.000,0.000,0.015,0.000, ,175.25,173.39,0.00,0.00,0.04,0.00 ,,466.91,110.77,186.57,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,174.94,173.16,0.00,0.00,0.04,0.00 ,,416.12,110.81,186.57,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.022,4.206,0.007,0.000,0.000,0.000, ,174.62,172.92,0.00,0.00,0.00,0.00 ,,365.32,110.81,186.57,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.206,0.000,0.000,0.000,0.000, ,174.38,172.92,0.00,0.00,0.04,0.00 ,,304.76,110.92,353.60,114.51,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.191,0.000,0.000,0.000,0.000, ,173.99,172.52,0.00,0.00,0.04,0.00 ,,273.50,111.03,363.37,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,173.83,172.36,0.00,0.00,0.00,0.00 ,,335.04,110.95,275.46,114.43,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.206,0.000,0.015,0.000,0.000, ,173.59,171.81,0.00,0.00,0.00,0.00 ,,487.42,110.84,235.41,114.43,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.198,0.000,0.000,0.000,0.015, ,173.35,171.81,0.00,0.00,0.00,0.00 ,,538.22,110.77,225.64,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.007,4.206,0.000,0.000,0.000,0.000, ,173.27,171.49,0.00,0.00,0.00,0.00 ,,436.63,110.84,206.11,114.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.206,0.000,0.000,0.000,0.000, ,173.04,171.34,0.00,0.00,0.00,0.00 ,,416.12,110.81,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.198,0.000,0.000,0.000,0.000, ,172.88,171.18,0.00,0.00,0.00,0.00 ,,406.35,110.88,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.220,0.000,0.000,0.000,0.000, ,172.72,170.62,0.00,0.00,0.00,0.00 ,,385.84,110.81,176.80,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,172.64,170.78,0.00,0.00,0.00,0.00 ,,376.07,110.84,176.80,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.015,4.198,0.000,0.000,0.000,0.000, ,172.40,170.15,0.00,0.00,0.00,0.00 ,,376.07,110.81,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.191,0.000,0.000,0.000,0.000, ,172.09,169.91,0.00,0.00,0.00,0.00 ,,365.32,110.84,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.007,0.000,0.000,0.000, ,171.85,169.60,0.00,0.00,0.00,0.00 ,,376.07,110.84,176.80,114.54,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,171.61,169.28,0.00,0.00,0.00,0.00 ,,376.07,110.88,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.007, ,171.14,168.96,0.00,0.00,0.00,0.00 ,,376.07,110.92,167.03,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,170.82,168.41,0.00,0.00,0.00,0.00 ,,376.07,110.84,167.03,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.007,4.198,0.000,0.000,0.000,0.000, ,170.51,168.33,0.00,0.00,0.00,0.00 ,,365.32,110.84,176.80,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,170.19,168.09,0.00,0.00,0.00,0.00 ,,365.32,110.84,176.80,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,169.79,167.54,0.00,0.00,0.00,0.00 ,,365.32,110.81,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,169.48,167.06,0.00,0.00,0.00,0.00 ,,365.32,110.88,176.80,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,169.16,166.75,0.00,0.00,0.00,0.00 ,,365.32,110.92,176.80,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,168.76,166.27,0.00,0.00,0.00,0.00 ,,365.32,110.92,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,168.21,165.64,0.00,0.00,0.00,0.00 ,,355.56,110.88,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,167.89,165.32,0.00,0.00,0.00,0.00 ,,365.32,110.92,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.220,0.007,0.000,0.000,0.000, ,167.34,164.93,0.00,0.00,0.00,0.00 ,,365.32,110.84,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,167.02,164.29,0.00,0.00,0.00,0.00 ,,355.56,110.84,176.80,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,166.39,164.06,0.00,0.00,0.00,0.00 ,,355.56,110.88,176.80,114.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,166.00,163.35,0.00,0.00,0.00,0.00 ,,355.56,110.84,167.03,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,165.28,162.87,0.00,0.00,0.00,0.00 ,,355.56,110.81,167.03,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.007, ,164.81,162.32,0.00,0.00,0.00,0.00 ,,355.56,110.84,176.80,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,164.25,161.76,0.00,0.00,0.00,0.00 ,,355.56,110.81,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,163.78,161.21,0.00,0.00,0.00,0.00 ,,344.81,110.77,176.80,114.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,163.31,160.65,0.00,0.00,0.00,0.00 ,,344.81,110.92,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.206,0.007,0.000,0.000,0.000, ,162.51,160.02,0.00,0.00,0.00,0.00 ,,355.56,110.92,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,160.93,159.39,0.00,0.00,0.00,0.00 ,,355.56,110.92,176.80,114.47,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.198,0.000,0.007,0.000,0.000, ,161.25,158.91,0.00,0.00,0.00,0.00 ,,344.81,110.88,176.80,114.54,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.184,0.000,0.000,0.000,0.000, ,160.69,158.28,0.00,0.00,0.00,0.00 ,,344.81,110.92,176.80,114.54,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
