SAP ID,109000212914,
0.000,4.184,0.000,0.000,0.000,0.000, ,160.38,157.49,0.00,0.00,0.00,0.00 ,,355.56,110.88,176.80,114.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.176,0.000,0.000,0.000,0.000, ,159.90,157.02,0.00,0.00,0.00,0.00 ,,365.32,110.92,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.184,0.007,0.000,0.000,0.000, ,159.43,156.30,0.00,0.00,0.00,0.00 ,,365.32,110.88,176.80,114.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.154,0.000,0.000,0.000,0.000, ,158.87,155.20,0.00,0.00,0.00,0.00 ,,365.32,110.84,186.57,114.54,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.147,0.000,0.000,0.000,0.000, ,158.24,154.88,0.00,0.00,0.00,0.00 ,,365.32,110.92,186.57,114.54,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.132,0.000,0.000,0.000,0.000, ,157.85,153.77,0.00,0.00,0.00,0.00 ,,365.32,110.88,176.80,114.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.132,0.000,0.000,0.000,0.000, ,156.98,153.14,0.00,0.00,0.00,0.00 ,,365.32,110.84,176.80,114.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.110,0.000,0.000,0.000,0.000, ,156.50,152.98,0.00,0.00,0.00,0.00 ,,365.32,110.88,176.80,114.58,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.074,0.000,0.000,0.000,0.000, ,155.63,151.16,0.00,0.00,0.00,0.00 ,,365.32,110.88,176.80,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.059,0.000,0.000,0.000,0.000, ,155.16,151.71,0.00,0.00,0.00,0.00 ,,355.56,110.92,186.57,114.51,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.052,0.000,0.000,0.000,0.000, ,154.36,150.92,0.00,0.00,0.00,0.00 ,,344.81,110.88,186.57,114.54,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,4.015,0.000,0.000,0.000,0.000, ,153.65,150.37,0.00,0.00,0.00,0.00 ,,344.81,110.81,176.80,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,153.02,149.58,0.00,0.00,0.00,0.00 ,,355.56,110.88,186.57,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,152.15,148.87,0.00,0.00,0.00,0.00 ,,344.81,110.88,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.920,0.000,0.000,0.000,0.000, ,151.44,148.39,0.00,0.00,0.00,0.00 ,,344.81,110.88,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.905,0.000,0.007,0.000,0.000, ,150.80,147.28,0.00,0.00,0.00,0.00 ,,344.81,110.84,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.869,0.000,0.000,0.000,0.000, ,150.01,146.81,0.00,0.00,0.00,0.00 ,,344.81,110.88,186.57,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.847,0.000,0.000,0.000,0.000, ,149.22,145.94,0.00,0.00,0.00,0.00 ,,344.81,110.88,196.34,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.803,0.000,0.000,0.000,0.000, ,148.35,145.31,0.00,0.00,0.00,0.00 ,,335.04,110.92,196.34,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.781,0.000,0.000,0.000,0.000, ,147.56,144.59,0.00,0.00,0.00,0.00 ,,335.04,110.92,196.34,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.715,0.000,0.000,0.000,0.000, ,146.77,143.64,0.00,0.00,0.00,0.00 ,,344.81,110.92,196.34,114.54,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.693,0.000,0.000,0.000,0.000, ,145.98,143.01,0.00,0.00,0.00,0.00 ,,344.81,110.84,196.34,114.47,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.656,0.000,0.000,0.000,0.000, ,145.27,142.06,0.00,0.00,0.00,0.00 ,,335.04,110.88,196.34,114.47,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.649,0.000,0.000,0.000,0.007, ,144.32,141.35,0.00,0.00,0.00,0.00 ,,335.04,110.84,196.34,114.40,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.612,0.000,0.000,0.000,0.000, ,143.76,140.56,0.00,0.00,0.00,0.00 ,,335.04,110.88,206.11,114.51,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.583,0.000,0.000,0.000,0.000, ,142.65,139.61,0.00,0.00,0.00,0.00 ,,335.04,110.92,206.11,114.51,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.532,0.000,0.000,0.000,0.000, ,142.02,139.05,0.00,0.00,0.00,0.00 ,,335.04,110.92,235.41,114.47,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.502,0.000,0.000,0.000,0.000, ,141.07,138.26,0.00,0.00,0.00,0.00 ,,344.81,110.88,265.69,114.43,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.488,0.000,0.000,0.000,0.000, ,140.36,137.47,0.00,0.00,0.00,0.00 ,,344.81,110.88,761.90,113.66,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,3.451,0.000,0.000,0.000,0.000, ,139.57,136.84,0.00,0.00,0.00,0.00 ,,162.15,110.92,4000.00,92.27,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.436,0.000,0.000,0.000,0.000, ,138.86,136.13,0.00,0.00,0.00,0.00 ,,1757.26,104.43,4000.00,52.09,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.392,0.000,0.000,0.000,0.000, ,138.07,135.49,0.00,0.00,0.00,0.00 ,,4000.00,69.82,4000.00,21.58,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.370,0.000,0.000,0.000,0.007, ,137.43,134.62,0.00,0.00,0.00,0.00 ,,4000.00,30.62,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.348,0.000,0.000,0.000,0.000, ,136.72,133.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.319,0.000,0.000,0.000,0.000, ,135.93,132.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.268,0.000,0.000,0.000,0.000, ,135.53,132.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.253,0.000,0.000,0.000,0.000, ,134.90,131.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.231,0.000,0.000,0.000,0.000, ,134.35,130.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.180,0.000,0.000,0.000,0.007, ,133.64,130.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.136,0.000,0.000,0.000,0.000, ,133.08,129.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.121,0.000,0.000,0.000,0.000, ,132.05,126.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.092,0.000,0.000,0.000,0.000, ,131.10,127.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.041,0.000,0.000,0.000,0.007, ,130.79,126.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,3.004,0.000,0.000,0.000,0.000, ,129.68,126.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.945,0.000,0.000,0.000,0.000, ,129.28,124.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.887,0.000,0.000,0.000,0.000, ,128.65,110.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,2.850,0.000,0.000,0.000,0.000, ,127.78,119.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.828,0.000,0.000,0.000,0.000, ,127.15,122.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.755,0.000,0.000,0.000,0.000, ,126.44,119.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,2.726,0.000,0.000,0.000,0.000, ,125.80,119.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.667,0.007,0.007,0.000,0.000, ,124.93,120.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.630,0.000,0.000,0.000,0.000, ,124.30,119.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.579,0.000,0.000,0.000,0.000, ,123.43,119.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.521,0.000,0.007,0.000,0.000, ,122.87,118.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.477,0.000,0.000,0.000,0.000, ,122.16,118.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,2.425,0.000,0.000,0.000,0.000, ,121.45,117.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.374,0.007,0.007,0.000,0.000, ,120.74,116.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.315,0.015,0.000,0.000,0.000, ,120.03,115.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,2.257,0.000,0.000,0.000,0.000, ,119.31,115.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.213,0.000,0.000,0.000,0.000, ,118.76,114.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.161,0.000,0.000,0.000,0.000, ,118.13,113.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.110,0.000,0.000,0.000,0.000, ,117.65,113.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,2.044,0.000,0.000,0.000,0.000, ,117.02,112.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.993,0.000,0.000,0.000,0.000, ,116.55,111.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.934,0.000,0.000,0.000,0.000, ,115.83,110.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.876,0.000,0.000,0.000,0.000, ,115.20,110.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.839,0.000,0.000,0.000,0.000, ,114.65,109.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.788,0.007,0.000,0.000,0.000, ,114.09,109.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.744,0.000,0.000,0.000,0.000, ,113.46,108.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.693,0.000,0.000,0.000,0.000, ,112.67,107.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.641,0.000,0.000,0.000,0.000, ,112.04,107.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.597,0.000,0.000,0.000,0.000, ,111.24,106.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.561,0.000,0.007,0.000,0.000, ,110.69,106.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.517,0.000,0.000,0.000,0.000, ,109.90,105.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,1.473,0.000,0.000,0.000,0.000, ,109.19,105.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.443,0.000,0.000,0.000,0.000, ,108.47,104.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,1.407,0.000,0.000,0.000,0.000, ,107.60,103.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.370,0.000,0.000,0.000,0.000, ,106.97,103.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.319,0.000,0.000,0.000,0.000, ,106.02,102.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,1.312,0.000,0.000,0.000,0.000, ,105.31,101.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.275,0.000,0.000,0.000,0.000, ,104.52,100.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.238,0.000,0.000,0.000,0.000, ,103.65,100.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.202,0.000,0.000,0.000,0.000, ,103.65,99.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.158,0.000,0.000,0.000,0.000, ,102.86,98.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.128,0.000,0.007,0.000,0.000, ,101.83,97.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,1.077,0.000,0.000,0.000,0.000, ,101.04,97.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,1.040,0.007,0.007,0.000,0.000, ,100.09,96.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.989,0.000,0.000,0.000,0.000, ,99.06,95.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.960,0.007,0.000,0.000,0.000, ,98.03,94.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.909,0.000,0.000,0.000,0.000, ,97.16,93.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.857,0.000,0.015,0.000,0.000, ,95.66,92.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.806,0.000,0.000,0.000,0.000, ,94.95,91.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.777,0.000,0.000,0.000,0.000, ,93.84,90.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.718,0.000,0.000,0.000,0.000, ,92.81,89.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.652,0.000,0.000,0.000,0.000, ,91.94,88.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.615,0.000,0.000,0.000,0.000, ,90.75,87.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.542,0.000,0.000,0.000,0.000, ,89.72,87.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.498,0.000,0.000,0.000,0.000, ,88.77,86.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.432,0.000,0.015,0.000,0.000, ,87.43,85.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.403,0.007,0.000,0.000,0.000, ,86.48,84.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.337,0.000,0.000,0.000,0.000, ,85.53,82.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.293,0.000,0.000,0.000,0.015, ,84.34,82.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.264,0.000,0.000,0.000,0.000, ,83.47,81.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.212,0.000,0.000,0.000,0.000, ,82.36,80.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.191,0.000,0.000,0.000,0.000, ,81.26,79.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.147,0.000,0.000,0.000,0.000, ,80.47,78.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.095,0.000,0.000,0.000,0.000, ,79.44,77.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.066,0.000,0.000,0.000,0.000, ,78.65,76.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.044,0.000,0.000,0.000,0.000, ,77.70,75.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.015,0.000,0.000,0.000,0.000, ,76.98,74.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.27,74.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,75.64,73.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.93,72.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,74.29,71.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,73.90,70.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.19,70.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.63,69.11,0.32,0.07,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,72.32,68.48,0.40,0.14,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.76,67.69,0.32,0.14,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.37,67.05,0.24,0.11,0.32,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.73,66.26,0.16,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.10,65.39,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.55,65.39,0.40,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.91,64.29,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,68.28,63.65,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.65,63.10,0.32,0.07,0.35,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,67.17,62.31,0.40,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.46,61.99,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.75,61.20,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.12,60.73,0.40,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,64.40,60.17,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.69,59.46,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.82,59.14,0.40,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.43,58.35,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.64,58.11,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.00,57.40,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,60.21,56.85,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,59.50,56.29,0.16,0.00,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.55,55.50,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.92,55.19,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.36,54.32,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.73,53.92,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.94,53.53,0.24,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.31,52.42,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,54.83,52.18,0.08,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.04,51.47,0.00,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.41,51.07,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.77,50.68,0.08,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.14,49.89,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.59,49.49,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.11,48.86,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.48,48.38,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.93,47.67,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.37,47.12,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.90,46.48,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.26,45.69,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.71,45.22,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.24,44.66,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.76,44.11,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.21,43.32,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,45.73,42.69,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.94,42.21,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.47,41.74,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,44.07,41.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,43.36,40.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.80,40.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,42.25,39.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.70,39.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.06,38.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.67,37.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.04,37.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.72,36.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.16,36.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.61,35.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.06,34.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.42,34.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.79,33.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.24,33.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.60,32.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.05,32.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.42,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.94,30.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,33.39,30.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.76,29.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.20,29.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.65,28.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,31.33,28.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.86,27.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.30,27.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.75,26.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.20,26.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.88,25.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.48,25.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.09,24.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.53,24.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.14,23.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.90,23.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.51,22.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,26.19,22.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.71,21.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.56,21.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,25.08,20.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,24.76,20.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.45,20.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.05,19.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.74,19.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,23.34,18.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.10,18.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,22.63,18.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,22.23,17.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.92,17.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.68,17.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.05,16.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.81,16.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.41,15.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.02,15.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,19.78,15.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,19.31,15.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,18.83,14.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,18.36,14.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,18.20,14.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.64,14.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.25,14.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.85,13.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.54,13.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.06,13.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.75,13.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.51,13.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.03,12.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.56,12.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.24,12.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.77,12.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.45,12.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.29,12.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.90,12.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,12.58,12.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.34,11.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.11,11.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.95,11.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.95,11.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.63,11.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.55,11.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.24,11.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.24,11.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.16,11.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.08,11.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,10.92,11.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,10.76,10.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.68,10.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.52,10.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.44,10.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.44,10.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.21,10.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.13,10.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.97,10.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.73,10.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,9.65,9.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.42,9.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.26,9.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.10,9.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,8.86,9.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.62,8.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,8.47,8.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.23,8.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,7.99,8.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,7.60,8.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.44,8.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.20,8.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.96,7.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.80,7.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.65,7.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.25,7.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.01,7.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,5.93,6.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.62,6.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.46,6.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.30,6.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,6.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,6.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,5.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,5.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.98,5.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,4.98,5.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,5.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,5.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,5.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,5.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,5.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,4.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,4.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,4.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.30,4.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,4.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,5.14,4.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,5.14,4.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.30,4.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,4.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,3.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,3.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.14,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,3.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,5.06,3.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,5.06,3.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.06,3.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.67,2.57,0.32,0.04,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
