SAP ID,109000212914,
0.000,0.000,0.007,0.000,0.000,0.000, ,4.59,2.41,0.40,0.14,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.33,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.33,0.32,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.49,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.18,0.32,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.33,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.25,0.40,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.18,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.18,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.10,0.40,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.25,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.02,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.10,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,4.43,2.02,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.18,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.18,0.40,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.10,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.10,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,4.43,2.25,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,2.18,0.40,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,2.25,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,4.51,2.25,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.33,0.16,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.59,2.33,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.41,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.41,0.24,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.67,2.41,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.41,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.67,2.49,0.16,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.59,2.65,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,2.73,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.73,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.73,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.91,2.81,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,2.89,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.83,2.97,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.05,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.05,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,4.91,3.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.28,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.44,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.52,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.91,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.75,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,4.83,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.83,4.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.83,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,4.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.98,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,4.83,3.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,4.75,4.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.91,3.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,3.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.67,3.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.75,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.67,3.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.75,3.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.59,3.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.67,3.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,3.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.51,3.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,4.27,3.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.35,3.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.35,3.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.35,3.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.27,3.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.96,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.96,3.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.96,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.88,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.88,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,3.88,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.72,3.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.56,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.64,3.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.56,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.40,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,3.48,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.16,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,3.16,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.16,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.16,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.16,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,3.09,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.09,2.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.09,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.93,2.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.16,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,3.01,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.01,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.01,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.01,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,2.93,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.85,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.93,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.93,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.77,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.69,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.69,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,2.61,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.61,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.69,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.53,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.53,2.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.45,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.45,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,2.37,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.37,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.29,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,2.22,2.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.14,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.22,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.06,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.14,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.74,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.66,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,1.58,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,1.66,2.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.16,0.04,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.58,2.89,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.81,0.47,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.89,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.32,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.73,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.66,2.81,0.32,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.89,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.89,0.40,0.07,0.35,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.81,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.73,0.47,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,2.57,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.81,0.47,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.73,0.55,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.66,2.73,0.32,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.73,0.40,0.11,0.35,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,2.73,0.47,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,1.66,2.65,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,1.66,2.65,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.49,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.57,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.49,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.58,2.49,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,2.41,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,2.41,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,1.82,2.41,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.25,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.18,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.25,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.18,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,2.18,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.10,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.10,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,2.02,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,2.10,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.94,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,1.86,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.86,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.86,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.78,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,1.70,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.62,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.62,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.90,1.46,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,1.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,1.38,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.06,1.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.06,1.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.06,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,1.98,1.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,1.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,2.06,0.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.06,0.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.90,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.98,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.82,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.82,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.82,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.74,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,1.74,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,1.42,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,1.66,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.35,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,1.50,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,1.58,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
