SAP ID,109000212914,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.50,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.58,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.42,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.35,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.35,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.42,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.35,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,1.35,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.35,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.35,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.27,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.19,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.19,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.95,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.87,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,0.79,-0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.71,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.71,-0.12,0.08,0.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,-0.12,0.32,0.14,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,-0.20,0.40,0.14,0.39,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.28,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,-0.20,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,-0.20,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.20,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.12,0.32,0.07,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.20,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.47,-0.20,0.32,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.12,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.20,0.40,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.47,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.12,0.47,0.07,0.39,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.55,-0.04,0.32,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.12,0.24,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.40,-0.12,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.40,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.16,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.04,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.16,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.40,0.12,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.28,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.40,0.12,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.12,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.28,0.08,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.40,0.12,0.00,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.40,0.28,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.47,0.36,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.44,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.55,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.44,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.87,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.87,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.95,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.03,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.19,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.19,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.19,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.03,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.03,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,1.03,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.87,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.95,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.79,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.16,0.11,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.36,0.24,0.14,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.40,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.47,0.11,0.39,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.32,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.40,0.14,0.39,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,0.87,0.44,0.40,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.55,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,0.36,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.55,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.36,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.20,0.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.71,0.36,0.40,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.24,0.00,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.40,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.71,0.36,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.20,0.08,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.24,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.12,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,0.36,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,0.36,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.28,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,0.63,0.36,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.36,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.63,0.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.55,0.28,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,0.44,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.28,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.015, ,0.40,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
