SAP ID,109000212914,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.63,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.71,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.63,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.63,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.63,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.71,0.51,0.32,0.07,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.32,0.07,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.44,0.47,0.14,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.40,0.14,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.47,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.40,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.40,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.40,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.47,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.59,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.40,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.63,0.51,0.47,0.07,0.32,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.67,0.47,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.71,0.59,0.40,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.71,0.51,0.40,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.44,0.32,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.32,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.59,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.51,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.79,0.51,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.16,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.59,0.16,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.32,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.08,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.51,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.59,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.59,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.79,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.51,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.87,0.51,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.79,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.79,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.71,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.63,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.55,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.47,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.40,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.16,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.08,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.00,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.16,0.07,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.36,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,0.28,0.40,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.00,0.36,0.40,0.11,0.32,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.47,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.00,0.36,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.32,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.47,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.32,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.32,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.47,0.07,0.32,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.47,0.07,0.28,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.63,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.47,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.40,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.24,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.40,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.32,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2285.71,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.20,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.32,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.24,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.36,0.08,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.00,0.36,0.16,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.16,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.12,0.24,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.28,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.00,0.20,0.16,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1523.81,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.36,0.08,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.36,0.00,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.08,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.28,0.00,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.28,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.08,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.36,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.16,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.51,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.44,0.00,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.32,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1488.64,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.24,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1619.54,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2333.58,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.32,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.32,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1581.44,0.00,2222.22,0.00,4000.00,0.00,
