SAP ID,109000212914,
3.686,0.000,0.000,0.000,0.000,0.000, ,1.72,2.14,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,1.88,2.22,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,1.96,2.14,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,1.96,2.37,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.12,2.45,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.12,2.61,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,2.27,2.61,-0.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.27,2.69,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.43,2.93,0.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,2.43,2.85,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,2.59,3.01,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,2.67,3.09,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,2.67,3.09,-0.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,2.83,3.24,0.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,2.91,3.40,0.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,2.91,3.40,0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,3.07,3.40,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,2.99,3.56,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,3.30,3.72,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,3.22,3.64,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,3.30,3.88,0.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,3.30,3.88,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,3.70,3.96,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,3.78,4.04,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,3.78,4.19,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,4.02,4.27,1.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,4.17,4.35,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,4.17,4.43,1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,4.49,4.51,1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,4.73,4.67,2.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,4.81,4.75,2.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.007, ,4.89,4.91,2.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.04,4.91,2.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.12,4.98,2.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,5.20,5.14,2.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.36,5.22,2.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.44,5.46,2.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.52,5.46,3.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,5.91,5.70,3.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,5.91,5.85,3.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,5.99,5.93,3.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,6.07,6.09,3.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,6.23,6.33,3.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,6.39,6.41,3.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,6.47,6.57,4.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,6.71,6.57,4.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,6.63,6.96,4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,6.78,7.04,4.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,6.94,7.36,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,7.10,7.52,4.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,7.26,7.75,5.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,7.50,7.99,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,7.65,8.07,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,7.73,8.23,5.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,7.97,8.39,5.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,8.13,8.62,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2483.03,0.00,4000.00,0.00,
3.715,0.000,0.000,0.007,0.000,0.000, ,8.29,8.94,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,8.53,8.86,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.007,0.007, ,8.60,9.10,6.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.007,0.000,0.000, ,8.84,9.34,6.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,9.08,9.49,6.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,9.24,9.65,6.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,9.47,9.73,6.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,9.71,10.13,6.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,9.87,10.21,7.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,10.19,10.52,7.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,10.27,10.60,7.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,10.50,10.84,7.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,10.74,11.00,7.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,10.74,11.00,7.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,11.14,11.39,8.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,11.37,11.71,8.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,11.53,11.79,8.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,11.69,12.03,8.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,12.01,12.18,8.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,12.24,12.34,8.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,12.40,12.50,9.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,12.64,12.58,9.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,12.80,12.74,9.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,12.96,12.98,9.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,13.04,13.29,9.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,13.35,13.45,10.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.007,0.000,0.000, ,13.67,13.69,10.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,13.91,13.93,10.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.671,0.000,0.000,0.000,0.000,0.000, ,14.14,14.16,10.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,14.30,14.32,10.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,14.46,14.56,11.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,14.54,14.80,11.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,15.01,14.95,11.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,15.09,15.27,12.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,15.33,15.35,12.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,15.49,15.67,12.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,15.65,15.82,12.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,15.96,16.14,12.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,16.20,16.38,13.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,16.44,16.69,13.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,16.67,16.93,13.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,17.15,17.09,13.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,17.31,17.49,14.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,17.55,17.56,14.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,17.86,17.88,14.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,18.10,18.20,14.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,18.34,18.44,14.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,18.57,18.75,15.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,18.89,18.75,15.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,19.21,18.99,15.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.007, ,19.44,19.23,15.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,19.68,19.54,16.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,20.00,19.94,16.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,20.16,20.18,16.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.007,0.000, ,20.39,20.33,16.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,20.79,20.81,17.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,21.03,20.97,17.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.007,0.000,0.000, ,21.26,21.20,17.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,21.58,21.60,17.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,21.82,21.84,18.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,22.05,22.15,18.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,22.29,22.47,18.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,22.53,22.55,18.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,22.69,22.95,19.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,23.08,23.18,19.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,23.24,23.34,19.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,23.48,23.74,19.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,23.87,24.05,20.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,24.11,24.21,20.53,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.007,0.007,0.000, ,24.27,24.61,20.77,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,24.75,25.08,21.09,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,24.98,25.08,21.32,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,25.22,25.48,21.72,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,25.46,25.79,21.88,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,25.93,25.87,22.11,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,26.09,26.11,22.51,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,26.33,26.51,22.83,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,26.64,26.82,23.06,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,26.96,27.14,23.22,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.708,0.000,0.000,0.000,0.000,0.000, ,27.28,27.22,23.54,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,27.59,27.61,23.85,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.007,0.000, ,27.83,28.01,24.17,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,28.07,28.17,24.41,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,28.54,28.40,24.65,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,28.86,28.80,25.04,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,29.02,29.12,25.36,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,29.33,29.27,25.44,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,29.81,29.59,25.83,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,29.97,29.75,26.15,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,30.20,30.30,26.55,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,30.60,30.38,26.78,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,30.84,30.86,27.10,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,31.23,31.09,27.34,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,31.47,31.33,27.73,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,31.79,31.81,27.97,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.007, ,32.26,31.89,28.21,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,32.42,32.20,28.52,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,32.82,32.68,28.92,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,33.13,32.91,29.24,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,33.37,33.23,29.39,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,33.69,33.63,29.71,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,34.00,33.71,30.18,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,34.24,34.10,30.42,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,34.56,34.50,30.82,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,34.95,34.73,31.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,35.19,35.13,31.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,35.43,35.37,31.77,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,35.90,35.92,32.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.671,0.000,0.000,0.007,0.000,0.000, ,36.30,36.16,32.40,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,36.61,36.47,32.64,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,36.85,36.87,33.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,37.09,37.11,33.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,37.72,37.66,33.75,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,37.96,38.14,34.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.715,0.000,0.000,0.000,0.000,0.000, ,38.20,38.29,34.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,38.59,38.69,34.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,39.15,39.01,34.93,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,39.46,39.48,35.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,39.38,39.72,35.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,39.78,40.11,36.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,40.17,40.67,36.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,40.57,40.98,36.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.700,0.000,0.000,0.007,0.000,0.000, ,41.04,41.38,37.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,41.28,41.54,37.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,41.76,42.01,37.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,42.07,42.33,38.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.700,0.000,0.000,0.000,0.000,0.000, ,42.39,42.65,38.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.007,0.000, ,42.71,42.96,38.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,43.42,43.20,38.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,43.58,43.60,39.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,43.81,43.91,39.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,44.29,44.39,40.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.671,0.000,0.000,0.000,0.000,0.000, ,44.68,44.70,40.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,45.08,45.02,40.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,45.40,45.49,41.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,45.79,45.73,41.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.671,0.000,0.000,0.000,0.000,0.000, ,46.19,46.21,41.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,46.50,46.68,42.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,46.82,46.84,42.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,47.45,47.31,43.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.007, ,47.77,47.71,43.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.007,0.000,0.000, ,48.09,48.18,43.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,48.48,48.42,44.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,48.88,48.82,44.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,49.27,49.37,44.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,49.83,49.61,45.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,50.30,50.00,45.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.000,0.000,0.000, ,50.62,50.40,46.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.686,0.000,0.000,0.000,0.000,0.000, ,51.09,51.03,46.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.693,0.000,0.000,0.007,0.007,0.000, ,51.41,51.27,46.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,51.96,51.82,47.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.678,0.000,0.000,0.000,0.000,0.000, ,52.44,52.14,47.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.664,0.000,0.000,0.000,0.000,0.000, ,52.75,52.54,48.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.656,0.000,0.000,0.000,0.000,0.000, ,53.23,52.85,48.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.656,0.000,0.000,0.000,0.000,0.000, ,53.70,53.56,49.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.634,0.000,0.000,0.000,0.000,0.000, ,54.26,53.80,49.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.656,0.000,0.000,0.000,0.000,0.000, ,54.65,54.12,49.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.634,0.000,0.000,0.000,0.000,0.000, ,55.05,54.59,50.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.627,0.000,0.000,0.007,0.000,0.000, ,55.60,54.99,50.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.634,0.000,0.000,0.000,0.000,0.000, ,56.08,55.46,50.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.620,0.000,0.000,0.007,0.007,0.007, ,56.47,56.02,51.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.612,0.000,0.000,0.000,0.000,0.007, ,56.87,56.33,51.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.612,0.000,0.000,0.000,0.007,0.000, ,57.50,56.97,52.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.598,0.000,0.000,0.000,0.000,0.000, ,57.74,57.20,52.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.598,0.000,0.000,0.007,0.000,0.000, ,58.21,57.68,53.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.605,0.000,0.000,0.000,0.000,0.000, ,58.77,58.31,53.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.590,0.000,0.000,0.000,0.000,0.000, ,59.16,58.63,54.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.590,0.000,0.000,0.000,0.000,0.000, ,59.64,58.95,54.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.583,0.000,0.000,0.000,0.000,0.000, ,60.03,59.58,54.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.583,0.000,0.000,0.000,0.000,0.000, ,60.51,60.05,55.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.561,0.000,0.000,0.000,0.000,0.000, ,60.98,60.45,55.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.554,0.000,0.000,0.000,0.000,0.000, ,61.38,61.00,56.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.561,0.000,0.000,0.000,0.000,0.000, ,61.85,61.32,56.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.554,0.000,0.000,0.000,0.000,0.000, ,62.41,61.95,56.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.546,0.000,0.000,0.000,0.000,0.000, ,62.72,62.43,57.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.524,0.000,0.000,0.007,0.000,0.000, ,63.67,62.74,57.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.510,0.000,0.000,0.000,0.000,0.000, ,63.75,63.30,58.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.502,0.000,0.000,0.000,0.007,0.007, ,64.23,63.85,58.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.480,0.000,0.000,0.000,0.000,0.000, ,64.70,64.25,59.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.473,0.000,0.000,0.000,0.000,0.000, ,65.18,64.72,59.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.451,0.000,0.000,0.000,0.000,0.000, ,65.57,65.27,59.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.444,0.000,0.000,0.000,0.000,0.000, ,66.28,65.83,60.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.407,0.000,0.000,0.000,0.000,0.000, ,66.68,66.22,60.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.407,0.000,0.000,0.007,0.000,0.000, ,67.07,66.94,61.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.378,0.000,0.000,0.000,0.000,0.000, ,67.79,67.25,61.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.356,0.000,0.000,0.000,0.000,0.000, ,68.26,67.73,62.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.341,0.000,0.000,0.000,0.000,0.000, ,68.74,68.20,62.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.341,0.000,0.000,0.000,0.000,0.000, ,69.29,68.76,63.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.326,0.000,0.000,0.000,0.000,0.000, ,69.84,69.23,63.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.312,0.000,0.000,0.000,0.000,0.000, ,70.32,69.78,64.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.290,0.000,0.000,0.000,0.000,0.000, ,70.79,70.18,64.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.275,0.000,0.000,0.000,0.000,0.000, ,71.35,70.65,65.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.261,0.000,0.000,0.000,0.000,0.000, ,71.51,71.13,65.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.239,0.000,0.000,0.000,0.000,0.000, ,72.14,71.76,66.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.209,0.000,0.000,0.000,0.000,0.000, ,72.53,72.32,66.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.217,0.000,0.000,0.000,0.000,0.000, ,73.17,72.71,67.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.195,0.000,0.000,0.007,0.000,0.000, ,73.48,73.27,67.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.180,0.000,0.000,0.000,0.000,0.000, ,74.12,73.58,68.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.165,0.000,0.000,0.000,0.000,0.000, ,74.59,74.14,68.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.136,0.000,0.000,0.000,0.000,0.000, ,75.15,74.69,69.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.136,0.000,0.000,0.000,0.000,0.000, ,75.62,74.85,69.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.114,0.000,0.000,0.007,0.000,0.000, ,76.17,75.32,70.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
3.092,0.000,0.000,0.000,0.000,0.000, ,76.65,75.80,70.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.077,0.000,0.000,0.007,0.000,0.000, ,77.12,76.35,70.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.085,0.000,0.000,0.000,0.000,0.000, ,77.60,76.83,71.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
3.033,0.000,0.000,0.000,0.000,0.000, ,78.07,77.22,71.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.033,0.000,0.000,0.000,0.000,0.000, ,78.71,77.78,72.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
3.011,0.000,0.000,0.000,0.000,0.000, ,79.26,78.33,72.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.997,0.000,0.000,0.000,0.000,0.000, ,79.89,78.88,73.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.989,0.000,0.000,0.000,0.000,0.000, ,80.21,79.28,73.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.960,0.000,0.000,0.000,0.000,0.000, ,80.60,79.83,74.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.945,0.000,0.000,0.000,0.000,0.000, ,81.24,80.47,74.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.945,0.000,0.000,0.000,0.000,0.000, ,81.71,80.70,75.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.909,0.000,0.000,0.000,0.000,0.000, ,82.19,81.26,75.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
2.902,0.000,0.000,0.007,0.000,0.000, ,82.74,81.65,76.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.887,0.000,0.000,0.000,0.000,0.000, ,83.29,82.29,76.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
2.858,0.000,0.000,0.000,0.000,0.000, ,83.69,82.68,77.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.828,0.000,0.000,0.007,0.000,0.000, ,84.32,83.31,77.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.814,0.000,0.000,0.000,0.007,0.000, ,84.88,83.79,78.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.784,0.000,0.000,0.000,0.000,0.000, ,85.35,84.18,78.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.777,0.000,0.000,0.000,0.000,0.000, ,85.98,84.66,79.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.755,0.000,0.000,0.000,0.000,0.007, ,86.46,85.37,79.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.711,0.000,0.000,0.000,0.000,0.007, ,87.09,85.93,80.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
2.682,0.000,0.000,0.000,0.000,0.000, ,87.73,86.32,81.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.674,0.000,0.000,0.000,0.000,0.000, ,88.20,86.95,81.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.652,0.000,0.000,0.000,0.000,0.007, ,88.83,87.51,82.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
2.630,0.000,0.000,0.007,0.000,0.000, ,89.39,87.90,82.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.601,0.000,0.000,0.000,0.000,0.000, ,90.02,88.46,83.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
2.579,0.000,0.000,0.000,0.000,0.000, ,90.49,88.93,83.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.572,0.000,0.000,0.000,0.000,0.000, ,91.05,89.56,84.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.528,0.000,0.000,0.000,0.000,0.000, ,91.68,89.88,84.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.499,0.000,0.000,0.000,0.000,0.000, ,92.08,90.67,85.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.484,0.000,0.000,0.000,0.000,0.000, ,92.63,91.07,85.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.447,0.000,0.000,0.007,0.000,0.000, ,93.26,91.70,86.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.455,0.000,0.000,0.000,0.000,0.000, ,93.82,92.02,86.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.411,0.000,0.000,0.000,0.000,0.000, ,94.29,92.73,87.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.389,0.000,0.000,0.000,0.000,0.000, ,94.77,93.20,88.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.359,0.000,0.000,0.000,0.000,0.000, ,95.40,94.00,88.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.323,0.000,0.000,0.000,0.000,0.000, ,95.80,94.39,89.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.293,0.000,0.000,0.000,0.000,0.000, ,96.59,94.95,89.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.257,0.000,0.000,0.000,0.000,0.000, ,97.06,95.50,90.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.227,0.000,0.000,0.000,0.000,0.000, ,97.62,96.13,90.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
2.183,0.000,0.000,0.000,0.000,0.000, ,98.17,96.61,91.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.169,0.000,0.000,0.000,0.000,0.000, ,98.64,97.24,92.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.118,0.000,0.000,0.000,0.000,0.000, ,99.20,97.79,92.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.059,0.000,0.000,0.000,0.007,0.007, ,99.75,98.43,93.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
2.044,0.000,0.000,0.000,0.000,0.000, ,100.38,98.90,93.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.993,0.000,0.000,0.000,0.000,0.000, ,100.86,99.53,94.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.949,0.000,0.000,0.000,0.000,0.000, ,101.41,99.93,94.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
1.883,0.000,0.000,0.000,0.000,0.000, ,101.89,100.48,95.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.839,0.000,0.000,0.000,0.022,0.029, ,102.60,101.20,96.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.780,0.000,0.000,0.000,0.000,0.000, ,103.07,101.75,96.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.744,0.000,0.000,0.000,0.000,0.000, ,103.63,102.30,97.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.678,0.000,0.000,0.000,0.000,0.000, ,103.23,102.78,97.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.627,0.000,0.000,0.007,0.000,0.000, ,103.79,103.41,98.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.553,0.000,0.000,0.000,0.000,0.000, ,104.34,103.96,98.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.502,0.000,0.000,0.007,0.000,0.000, ,104.97,104.44,99.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.443,0.000,0.000,0.000,0.000,0.007, ,105.69,105.07,99.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
