SAP ID,109000212914,
1.377,0.000,0.000,0.000,0.000,0.000, ,106.16,105.63,100.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.334,0.000,0.000,0.000,0.000,0.000, ,106.79,106.26,101.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.268,0.000,0.000,0.000,0.000,0.000, ,107.19,106.81,101.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.209,0.000,0.000,0.000,0.000,0.000, ,107.98,106.50,102.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.136,0.000,0.000,0.000,0.000,0.000, ,108.61,106.89,102.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
1.092,0.000,0.000,0.000,0.000,0.000, ,109.25,107.53,102.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
1.026,0.000,0.000,0.000,0.000,0.000, ,109.80,108.08,103.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.996,0.000,0.000,0.000,0.000,0.000, ,110.35,108.79,103.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.953,0.000,0.000,0.000,0.000,0.000, ,110.91,109.19,104.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.887,0.000,0.000,0.000,0.000,0.000, ,111.62,109.98,105.03,0.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.857,0.000,0.000,0.000,0.000,0.000, ,112.25,110.37,105.67,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.828,0.000,0.000,0.000,0.000,0.000, ,112.89,111.01,106.22,0.14,0.32,0.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.769,0.000,0.000,0.000,0.000,0.000, ,113.28,111.72,106.69,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.747,0.000,0.000,0.000,0.000,0.000, ,114.07,112.27,107.49,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.703,0.000,0.000,0.000,0.000,0.000, ,114.55,112.98,107.96,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.667,0.000,0.000,0.000,0.000,0.000, ,115.02,113.46,108.59,0.07,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.601,0.000,0.000,0.000,0.000,0.000, ,115.73,114.09,109.23,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.572,0.000,0.000,0.000,0.000,0.000, ,116.29,114.65,109.78,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.528,0.000,0.000,0.000,0.000,0.000, ,116.92,115.20,110.41,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.498,0.000,0.000,0.000,0.000,0.000, ,117.47,115.75,110.97,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.469,0.000,0.000,0.000,0.007,0.000, ,118.11,116.39,111.60,0.11,0.39,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.425,0.000,0.000,0.000,0.000,0.000, ,118.74,116.86,112.15,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.410,0.000,0.000,0.000,0.000,0.000, ,119.22,117.57,112.79,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.374,0.000,0.000,0.000,0.000,0.000, ,119.85,118.05,113.34,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.344,0.000,0.000,0.007,0.000,0.000, ,120.40,118.52,113.89,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.330,0.000,0.000,0.000,0.000,0.000, ,120.96,119.24,114.53,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.300,0.000,0.000,0.000,0.000,0.000, ,121.51,119.79,115.08,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.264,0.000,0.000,0.000,0.000,0.000, ,122.06,120.42,115.64,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.234,0.000,0.000,0.007,0.000,0.000, ,122.70,121.05,116.19,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.212,0.000,0.000,0.000,0.000,0.000, ,123.25,121.61,116.74,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.169,0.000,0.000,0.000,0.000,0.000, ,123.88,122.32,117.61,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.147,0.000,0.000,0.000,0.000,0.000, ,124.52,122.72,118.09,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.103,0.000,0.000,0.000,0.000,0.000, ,124.99,123.51,118.56,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,125.70,124.06,119.27,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,126.26,124.54,119.83,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,126.89,125.17,120.54,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,127.44,125.64,121.02,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.08,126.28,121.57,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.79,126.99,122.20,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.50,127.54,122.84,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.05,128.18,123.47,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.69,128.81,124.02,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.40,129.28,124.50,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.95,129.92,125.13,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.51,130.55,125.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.14,131.34,126.40,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.85,131.58,126.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,134.33,132.29,127.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.04,133.08,128.06,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.51,133.56,128.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.07,134.03,129.24,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.62,134.74,129.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.18,135.30,130.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.81,136.01,131.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.36,136.48,131.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.00,137.04,132.25,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.47,137.59,132.80,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.10,138.22,133.44,0.00,0.04,0.00 ,,4000.00,38.13,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.58,138.78,134.15,0.00,0.00,0.00 ,,4000.00,65.60,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.29,139.25,134.47,0.00,0.04,0.00 ,,4000.00,85.38,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.69,139.73,135.26,0.00,0.04,0.00 ,,4000.00,98.13,4000.00,0.00,4000.00,40.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.24,140.44,135.65,0.00,0.00,0.00 ,,4000.00,101.61,4000.00,25.46,4000.00,61.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,142.87,140.91,136.36,0.00,0.00,0.00 ,,4000.00,73.85,4000.00,54.80,4000.00,81.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.51,141.55,137.08,0.00,0.00,0.00 ,,4000.00,33.92,4000.00,78.10,4000.00,97.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.98,142.02,137.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,94.07,4000.00,108.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.38,142.50,138.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,102.31,4000.00,115.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.01,143.13,138.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,82.60,3577.05,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.56,143.68,139.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,46.45,4000.00,109.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.20,144.24,140.00,0.00,0.00,0.00 ,,4000.00,28.39,4000.00,18.83,4000.00,73.11,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,146.59,144.79,140.64,0.00,0.00,0.00 ,,4000.00,29.56,4000.00,0.00,4000.00,33.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.22,145.35,141.03,0.00,0.00,0.00 ,,4000.00,27.11,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.78,145.74,141.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.09,146.29,142.22,0.00,0.00,0.00 ,,4000.00,26.63,4000.00,0.00,4000.00,29.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.73,147.01,142.85,0.00,0.00,0.00 ,,4000.00,53.77,4000.00,18.50,4000.00,47.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.28,147.48,143.49,0.00,0.00,0.00 ,,4000.00,77.03,4000.00,26.96,4000.00,41.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.84,147.96,144.04,0.00,0.00,0.00 ,,4000.00,92.86,4000.00,29.49,4000.00,56.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.39,148.51,144.59,0.00,0.04,0.00 ,,4000.00,102.49,4000.00,44.65,4000.00,78.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.94,148.91,145.23,0.00,0.00,0.00 ,,3316.24,108.50,4000.00,66.37,4000.00,97.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.50,149.46,145.62,0.00,0.00,0.00 ,,2532.84,111.94,4000.00,85.02,4000.00,102.67,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.97,149.93,146.25,0.00,0.00,0.00 ,,1675.21,114.29,4000.00,98.24,4000.00,89.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,152.53,150.49,146.81,0.00,0.00,0.00 ,,1401.71,115.68,3201.95,107.14,4000.00,93.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.08,151.12,147.44,0.00,0.00,0.00 ,,1118.44,116.63,2154.82,112.78,4000.00,103.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.55,151.44,147.92,0.00,0.00,0.00 ,,1000.24,117.03,1646.89,116.19,3478.39,112.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.03,151.99,148.47,0.00,0.00,0.00 ,,794.14,117.51,1139.93,118.46,2090.35,118.35,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.50,152.39,149.10,0.00,0.00,0.00 ,,746.28,117.69,807.81,119.85,1351.89,122.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.06,153.10,149.74,0.00,0.00,0.00 ,,706.23,117.88,615.38,120.81,1010.99,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.53,153.34,150.13,0.00,0.00,0.00 ,,639.80,117.91,500.12,121.39,776.56,126.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.16,153.97,150.84,0.00,0.00,0.00 ,,782.42,117.80,424.91,121.68,549.94,126.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,156.72,154.52,151.48,0.00,0.00,0.00 ,,756.04,117.66,360.44,121.90,520.63,127.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,157.11,155.08,152.03,0.00,0.00,0.00 ,,880.10,117.55,322.34,122.09,547.01,127.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.67,155.63,152.43,0.00,0.00,0.00 ,,794.14,117.55,340.90,122.09,466.91,127.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,158.14,155.95,152.90,0.04,0.25,0.00 ,,842.00,117.55,322.34,122.09,633.94,127.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.015,0.000,0.000,0.000,0.000, ,158.70,156.42,153.53,0.00,0.07,0.00 ,,756.04,117.55,294.99,122.05,510.87,127.69,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.044,0.000,0.000,0.000,0.000, ,159.01,156.98,154.09,0.00,0.04,0.00 ,,680.83,117.44,257.88,122.12,431.75,127.80,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.066,0.000,0.000,0.000,0.000, ,159.49,157.29,154.64,0.00,0.00,0.00 ,,698.41,117.51,249.08,122.12,352.63,127.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.088,0.000,0.000,0.000,0.000, ,159.96,157.77,155.27,0.00,0.04,0.00 ,,584.13,117.51,276.43,122.12,361.42,127.80,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.103,0.000,0.000,0.000,0.000, ,160.52,158.32,155.67,0.00,0.00,0.00 ,,536.26,117.62,257.88,122.05,307.69,127.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.139,0.000,0.007,0.000,0.000, ,160.91,158.72,155.99,0.00,0.04,0.00 ,,545.05,117.62,220.76,121.98,308.67,127.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.169,0.000,0.000,0.007,0.000, ,161.47,158.95,156.62,0.00,0.07,0.00 ,,660.32,117.58,220.76,122.01,308.67,127.80,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.183,0.000,0.000,0.000,0.000, ,161.70,159.59,157.02,0.00,0.04,0.00 ,,584.13,117.55,249.08,122.01,264.71,127.69,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.220,0.000,0.000,0.000,0.000, ,162.02,159.82,157.33,0.00,0.04,0.00 ,,574.36,117.62,220.76,122.01,255.92,127.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.234,0.000,0.000,0.000,0.000, ,162.57,160.30,157.89,0.00,0.04,0.00 ,,536.26,117.55,212.94,121.94,247.13,127.80,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.249,0.000,0.000,0.000,0.000, ,163.05,160.85,158.28,0.00,0.07,0.00 ,,574.36,117.55,203.17,121.90,247.13,127.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.278,0.000,0.000,0.000,0.000, ,163.60,161.17,158.60,0.00,0.00,0.00 ,,631.99,117.55,194.38,121.83,247.13,127.69,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.293,0.000,0.000,0.000,0.000, ,163.92,161.56,158.99,0.00,0.00,0.00 ,,575.34,117.40,212.94,121.83,264.71,127.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.286,0.000,0.000,0.000,0.000, ,164.31,161.96,159.31,0.00,0.00,0.00 ,,537.24,117.44,212.94,121.79,273.50,127.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.308,0.000,0.000,0.000,0.000, ,164.71,162.36,159.78,0.00,0.00,0.00 ,,526.50,117.51,203.17,121.76,255.92,127.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.322,0.000,0.000,0.000,0.000, ,165.26,162.75,160.18,0.00,0.00,0.00 ,,613.43,117.44,194.38,121.72,247.13,127.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.330,0.000,0.000,0.000,0.000, ,165.66,163.15,160.50,0.00,0.00,0.00 ,,613.43,117.33,185.59,121.65,247.13,127.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.322,0.000,0.000,0.000,0.000, ,166.05,163.62,161.05,0.00,0.00,0.00 ,,537.24,117.44,175.82,121.65,255.92,127.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.308,0.000,0.000,0.000,0.000, ,166.37,164.02,161.45,0.00,0.00,0.00 ,,565.57,117.40,184.62,121.68,229.55,127.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.322,0.000,0.007,0.000,0.000, ,166.93,164.49,161.68,0.00,0.00,0.00 ,,662.27,117.29,185.59,121.65,220.76,127.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.300,0.000,0.000,0.000,0.000, ,167.40,164.89,162.16,0.00,0.00,0.00 ,,585.10,117.36,194.38,121.58,211.97,127.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.271,0.000,0.000,0.000,0.000, ,167.87,165.28,162.63,0.00,0.00,0.00 ,,594.87,117.33,194.38,121.50,220.76,127.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.278,0.000,0.000,0.000,0.000, ,168.27,165.84,162.87,0.00,0.00,0.00 ,,537.24,117.36,185.59,121.47,211.97,127.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.256,0.007,0.000,0.000,0.000, ,168.75,166.15,163.27,0.00,0.00,0.00 ,,527.47,117.29,185.59,121.50,211.97,127.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.227,0.000,0.000,0.000,0.000, ,169.14,166.87,163.58,0.00,0.00,0.00 ,,507.94,117.29,175.82,121.54,194.38,127.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.212,0.000,0.000,0.000,0.000, ,169.54,167.18,163.98,0.00,0.00,0.00 ,,632.97,117.29,175.82,121.43,185.59,127.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.183,0.007,0.000,0.000,0.000, ,170.17,167.50,164.37,0.00,0.00,0.00 ,,585.10,117.22,175.82,121.43,176.80,127.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.161,0.000,0.000,0.000,0.000, ,170.56,167.82,164.77,0.00,0.00,0.00 ,,682.78,117.07,175.82,121.43,176.80,127.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.117,0.000,0.000,0.000,0.000, ,170.96,168.21,165.24,0.00,0.00,0.00 ,,575.34,117.22,176.80,121.32,185.59,127.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.095,0.000,0.000,0.000,0.000, ,171.36,168.61,165.48,0.00,0.00,0.00 ,,556.78,117.25,176.80,121.36,168.01,127.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.073,0.000,0.000,0.000,0.000, ,171.75,169.16,166.04,0.00,0.00,0.00 ,,547.01,117.25,167.03,121.32,168.01,127.25,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.059,0.000,0.000,0.000,0.000, ,172.23,169.48,166.43,0.00,0.00,0.00 ,,499.15,117.25,176.80,121.28,168.01,127.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.051,0.000,0.000,0.000,0.000, ,172.54,169.87,166.83,0.00,0.00,0.00 ,,412.21,117.22,185.59,121.25,159.22,127.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.051,0.000,0.000,0.000,0.000, ,172.94,170.27,167.14,0.00,0.00,0.00 ,,354.58,117.36,185.59,121.21,159.22,127.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.037,0.000,0.000,0.000,0.000, ,173.25,170.58,167.30,0.00,0.00,0.00 ,,316.48,117.44,176.80,121.21,159.22,127.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.022,0.000,0.007,0.000,0.000, ,173.73,171.06,167.70,0.00,0.00,0.00 ,,336.02,117.40,176.80,121.21,124.05,127.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.000, ,173.97,171.45,168.17,0.00,0.00,0.00 ,,499.15,117.40,185.59,121.14,115.26,127.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.029,0.007,0.000,0.000,0.000, ,174.28,171.77,168.49,0.00,0.00,0.00 ,,479.61,117.22,176.80,121.03,185.59,127.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,0.029,0.022,0.000,0.000,0.000, ,174.60,172.09,168.88,0.00,0.00,0.00 ,,441.51,117.22,167.03,121.10,176.80,127.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.029,0.015,0.000,0.007,0.007, ,174.92,172.48,169.28,0.00,0.00,0.00 ,,421.98,117.29,167.03,121.10,168.01,127.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.022,0.015,0.007,0.000,0.000, ,175.15,172.64,169.52,0.00,0.00,0.00 ,,412.21,117.29,158.24,121.06,159.22,127.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.000, ,175.47,173.20,170.07,0.00,0.00,0.00 ,,393.65,117.29,167.03,121.06,159.22,127.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.015,0.007,0.000,0.000,0.000, ,175.79,173.43,170.47,0.00,0.00,0.00 ,,402.44,117.22,167.03,120.99,159.22,127.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.022,0.015,0.000,0.000,0.000, ,175.95,173.75,170.62,0.00,0.00,0.00 ,,402.44,117.25,213.92,120.92,150.43,126.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.022,0.000,0.000,0.000,0.000, ,176.42,174.07,171.02,0.00,0.00,0.00 ,,383.88,117.18,205.13,120.92,150.43,126.96,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.007,0.015,0.000,0.000,0.000, ,176.66,174.38,171.26,0.00,0.00,0.00 ,,393.65,117.29,195.36,120.84,150.43,126.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.022,0.007,0.000,0.000,0.000, ,177.05,174.78,171.89,0.00,0.00,0.00 ,,489.38,117.25,195.36,120.84,124.05,126.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,0.029,0.015,0.000,0.000,0.000, ,179.03,175.17,172.21,0.00,0.00,0.00 ,,567.52,117.11,186.57,120.81,132.84,126.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.015,0.007,0.000,0.000,0.000, ,179.27,175.33,172.44,0.00,0.00,0.00 ,,547.99,116.96,186.57,120.81,159.22,126.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.029,0.015,0.000,0.000,0.000, ,179.66,175.73,172.84,0.00,0.00,0.00 ,,509.89,117.03,195.36,120.81,168.99,126.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,0.015,0.015,0.000,0.007,0.000, ,179.90,176.04,173.24,0.00,0.00,0.00 ,,452.26,117.07,186.57,120.81,150.43,126.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.022,0.007,0.000,0.000,0.000, ,180.06,176.44,173.55,0.00,0.00,0.00 ,,422.95,117.03,168.01,120.77,159.22,126.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.029,0.029,0.000,0.000,0.000, ,180.45,176.68,173.95,0.00,0.00,0.00 ,,422.95,117.07,176.80,120.73,159.22,126.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.022,0.015,0.000,0.000,0.000, ,180.77,176.99,174.34,0.00,0.00,0.00 ,,413.19,117.07,176.80,120.70,160.20,126.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,0.007,0.015,0.000,0.000,0.000, ,181.01,177.15,174.50,0.00,0.00,0.00 ,,384.86,117.11,214.90,120.66,150.43,126.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.029,0.029,0.000,0.000,0.000, ,181.17,177.47,174.98,0.00,0.00,0.00 ,,403.42,117.07,205.13,120.66,151.40,126.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.022,0.015,0.000,0.000,0.000, ,181.25,177.55,175.21,0.00,0.00,0.00 ,,394.63,117.11,195.36,120.59,142.61,126.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.022,0.022,0.000,0.000,0.000, ,181.72,177.94,175.69,0.00,0.00,0.00 ,,403.42,117.03,195.36,120.66,151.40,126.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.015,0.037,0.000,0.000,0.000, ,181.88,178.26,175.85,0.00,0.00,0.00 ,,413.19,117.07,186.57,120.59,151.40,126.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.022,0.000,0.000,0.000, ,182.12,178.42,176.32,0.00,0.00,0.00 ,,375.09,117.03,205.13,120.62,160.20,126.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.037,0.022,0.000,0.000,0.000, ,182.20,178.65,178.06,0.00,0.00,0.00 ,,365.32,117.07,214.90,120.55,151.40,126.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.029,0.037,0.000,0.000,0.000, ,182.43,178.81,178.54,0.00,0.00,0.00 ,,365.32,117.00,214.90,120.55,151.40,126.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.029,0.015,0.000,0.000,0.000, ,182.59,179.21,178.77,0.00,0.00,0.00 ,,327.23,117.07,224.66,120.51,142.61,126.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.029,0.000,0.000,0.000, ,182.83,179.29,179.01,0.00,0.00,0.00 ,,317.46,117.03,243.22,120.48,151.40,126.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.029,0.037,0.000,0.000,0.000, ,183.07,179.37,179.25,0.00,0.00,0.00 ,,317.46,117.07,261.78,120.40,142.61,126.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.022,0.029,0.000,0.000,0.000, ,183.15,179.60,179.64,0.00,0.00,0.00 ,,307.69,117.03,280.34,120.40,142.61,126.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.029,0.000,0.000,0.000, ,183.30,179.84,179.80,0.00,0.00,0.00 ,,297.92,117.00,345.79,120.33,151.40,126.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.037,0.000,0.000,0.000, ,183.54,180.08,180.04,0.00,0.00,0.00 ,,307.69,117.03,401.47,120.29,133.82,126.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.029,0.044,0.000,0.000,0.000, ,183.54,180.16,180.36,0.00,0.00,0.00 ,,288.16,117.00,430.77,120.18,132.84,126.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.015,0.000,0.000,0.000, ,183.78,180.40,180.59,0.00,0.00,0.00 ,,278.39,117.03,477.66,120.07,116.24,126.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.037,0.037,0.000,0.000,0.000, ,183.94,180.47,180.83,0.00,0.00,0.00 ,,288.16,116.96,534.31,120.07,125.03,126.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,184.02,182.45,180.99,0.00,0.00,0.00 ,,278.39,117.11,487.42,120.07,116.24,126.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.029,0.000,0.000,0.000, ,184.17,182.53,181.07,0.00,0.00,0.00 ,,278.39,117.00,393.65,120.15,116.24,126.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.029,0.037,0.000,0.000,0.000, ,184.25,182.69,181.31,0.00,0.00,0.00 ,,278.39,117.03,290.11,120.15,106.47,126.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.029,0.037,0.007,0.000,0.000, ,184.33,182.77,181.46,0.00,0.00,0.00 ,,269.60,117.00,224.66,120.26,106.47,126.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.044,0.000,0.000,0.000, ,184.41,182.85,181.70,0.00,0.00,0.00 ,,269.60,116.92,186.57,120.29,97.68,126.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,184.57,183.16,182.02,0.00,0.00,0.00 ,,278.39,117.03,168.01,120.29,97.68,126.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.037,0.037,0.000,0.000,0.000, ,184.65,183.16,182.10,0.00,0.00,0.00 ,,259.83,117.03,168.01,120.29,97.68,126.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.029,0.044,0.000,0.000,0.000, ,184.65,183.24,182.10,0.00,0.00,0.00 ,,259.83,116.96,159.22,120.26,97.68,126.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.037,0.000,0.000,0.000, ,184.89,183.48,182.18,0.00,0.00,0.00 ,,259.83,116.96,149.45,120.26,97.68,126.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.029,0.000,0.000,0.000, ,185.04,183.40,182.33,0.00,0.00,0.00 ,,250.06,116.96,140.66,120.26,106.47,126.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.037,0.022,0.000,0.000,0.000, ,185.12,183.72,182.41,0.00,0.00,0.00 ,,259.83,116.89,140.66,120.29,106.47,126.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.20,183.72,182.49,0.00,0.00,0.00 ,,250.06,117.00,140.66,120.26,98.66,126.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.36,183.80,182.41,0.00,0.00,0.00 ,,250.06,116.96,130.89,120.29,97.68,126.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.037,0.007,0.000,0.000, ,185.44,184.04,182.57,0.00,0.00,0.00 ,,251.04,116.85,130.89,120.22,88.89,126.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.029,0.000,0.000,0.000, ,185.44,183.96,182.81,0.00,0.00,0.00 ,,250.06,117.00,130.89,120.15,88.89,126.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,184.19,182.89,0.00,0.00,0.00 ,,251.04,116.89,122.10,120.22,88.89,126.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.029,0.000,0.000,0.000, ,185.44,184.19,182.81,0.00,0.00,0.00 ,,250.06,116.96,122.10,120.15,88.89,126.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,184.27,182.97,0.00,0.00,0.00 ,,250.06,116.92,122.10,120.15,97.68,126.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,184.43,182.89,0.00,0.00,0.00 ,,251.04,116.89,112.33,120.15,97.68,126.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,184.59,183.05,0.00,0.00,0.00 ,,259.83,116.81,112.33,120.15,98.66,126.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,184.75,183.13,0.00,0.00,0.00 ,,259.83,116.81,112.33,120.07,98.66,126.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,184.75,183.13,0.00,0.00,0.00 ,,251.04,116.81,112.33,120.15,98.66,126.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,184.75,183.28,0.00,0.00,0.00 ,,251.04,116.85,112.33,120.15,107.45,126.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.051,0.000,0.000,0.000, ,185.44,184.75,183.20,0.00,0.00,0.00 ,,240.29,116.92,112.33,120.07,107.45,126.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.029,0.037,0.000,0.000,0.000, ,185.44,185.06,183.28,0.00,0.00,0.00 ,,241.27,116.85,112.33,120.04,98.66,126.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,185.14,183.44,0.00,0.00,0.00 ,,241.27,116.81,112.33,120.04,107.45,126.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,185.14,183.44,0.00,0.00,0.00 ,,241.27,116.81,112.33,120.00,107.45,125.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,185.30,183.36,0.00,0.00,0.00 ,,241.27,116.81,112.33,120.00,107.45,125.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.037,0.000,0.000,0.000, ,185.44,185.14,183.44,0.00,0.00,0.00 ,,241.27,116.85,130.89,120.00,107.45,126.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,185.46,183.36,0.00,0.00,0.00 ,,241.27,116.78,130.89,120.00,107.45,125.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.007, ,185.44,185.38,183.36,0.00,0.00,0.00 ,,231.50,116.78,150.43,119.96,107.45,125.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.007,0.000, ,185.44,185.30,183.44,0.00,0.00,0.00 ,,231.50,116.74,168.99,119.85,107.45,125.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,185.54,183.36,0.00,0.00,0.00 ,,221.73,116.78,178.75,119.96,107.45,125.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,185.62,183.60,0.00,0.00,0.00 ,,231.50,116.89,178.75,119.82,107.45,125.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,185.78,183.44,0.00,0.00,0.00 ,,221.73,116.78,178.75,119.82,107.45,125.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.037,0.000,0.000,0.000, ,185.44,185.70,183.36,0.00,0.00,0.00 ,,221.73,116.74,178.75,119.82,107.45,125.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,185.85,183.60,0.00,0.00,0.00 ,,211.97,116.74,197.31,119.82,107.45,125.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,185.85,183.68,0.00,0.00,0.00 ,,211.97,116.70,225.64,119.78,107.45,125.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,185.93,183.60,0.00,0.00,0.00 ,,211.97,116.74,253.97,119.82,116.24,125.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.01,183.76,0.00,0.00,0.00 ,,211.97,116.74,253.97,119.71,116.24,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.01,183.68,0.00,0.00,0.00 ,,211.97,116.67,253.97,119.63,116.24,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.066,0.000,0.000,0.000, ,185.44,186.25,183.68,0.00,0.00,0.00 ,,202.20,116.63,263.74,119.63,116.24,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.029,0.000,0.000,0.000, ,185.44,186.41,183.76,0.00,0.00,0.00 ,,202.20,116.70,263.74,119.63,107.45,125.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.41,183.84,0.00,0.00,0.00 ,,202.20,116.63,263.74,119.63,107.45,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,183.68,0.00,0.00,0.00 ,,202.20,116.70,272.53,119.71,107.45,125.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,183.76,0.00,0.00,0.00 ,,202.20,116.70,300.85,119.56,107.45,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,183.84,0.11,0.25,0.00 ,,192.43,116.63,338.95,119.60,107.45,125.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.07,0.11,0.35,0.00 ,,192.43,116.67,348.72,119.60,107.45,125.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.15,0.11,0.35,0.00 ,,192.43,116.67,338.95,119.52,107.45,125.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.15,0.07,0.32,0.00 ,,193.41,116.59,329.18,119.52,107.45,125.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.037,0.037,0.000,0.000,0.000, ,185.44,186.96,184.15,0.04,0.28,0.00 ,,192.43,116.74,329.18,119.52,98.66,125.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,187.04,184.15,0.04,0.28,0.00 ,,193.41,116.59,339.93,119.41,107.45,125.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,187.28,184.31,0.07,0.32,0.00 ,,192.43,116.63,338.95,119.49,107.45,125.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.066,0.000,0.000,0.000, ,185.44,187.44,184.39,0.07,0.28,0.00 ,,193.41,116.59,348.72,119.45,107.45,125.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,187.28,184.47,0.07,0.32,0.00 ,,192.43,116.63,348.72,119.45,107.45,125.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.037,0.000,0.000,0.000, ,185.44,187.52,184.47,0.04,0.32,0.00 ,,202.20,116.63,320.39,119.45,107.45,125.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,187.52,184.47,0.04,0.28,0.00 ,,203.17,116.56,300.85,119.45,107.45,125.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,187.60,184.47,0.07,0.32,0.00 ,,203.17,116.59,282.30,119.45,107.45,125.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.037,0.000,0.000,0.000, ,185.44,187.75,184.47,0.07,0.32,0.00 ,,193.41,116.56,273.50,119.41,107.45,125.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,187.60,184.47,0.07,0.28,0.00 ,,193.41,116.52,273.50,119.41,107.45,125.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,187.91,184.47,0.04,0.35,0.00 ,,193.41,116.56,253.97,119.45,107.45,125.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,187.75,184.47,0.04,0.28,0.00 ,,203.17,116.52,253.97,119.45,98.66,125.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.073,0.051,0.000,0.000,0.000, ,185.44,187.99,184.47,0.00,0.28,0.00 ,,193.41,116.56,253.97,119.45,107.45,125.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,187.91,184.47,0.00,0.35,0.00 ,,193.41,116.52,263.74,119.38,107.45,125.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,188.23,184.47,0.00,0.32,0.00 ,,193.41,116.56,263.74,119.41,107.45,125.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.007,0.000, ,185.44,188.23,184.47,0.00,0.21,0.00 ,,193.41,116.48,273.50,119.34,107.45,125.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,188.23,184.47,0.00,0.28,0.00 ,,193.41,116.56,292.06,119.30,107.45,125.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,188.47,184.47,0.00,0.25,0.00 ,,193.41,116.48,320.39,119.30,107.45,125.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,188.39,184.47,0.00,0.25,0.00 ,,193.41,116.52,320.39,119.23,107.45,125.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,188.47,184.47,0.00,0.21,0.00 ,,193.41,116.48,339.93,119.30,107.45,125.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,188.55,184.47,0.00,0.21,0.00 ,,193.41,116.56,348.72,119.27,107.45,125.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.044,0.000,0.000,0.000, ,185.44,188.55,184.47,0.00,0.28,0.00 ,,193.41,116.45,368.25,119.19,107.45,125.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.073,0.051,0.000,0.000,0.000, ,185.44,188.55,184.47,0.00,0.18,0.00 ,,193.41,116.34,386.81,119.16,107.45,125.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.28,0.00 ,,203.17,116.45,387.79,119.08,98.66,125.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.25,0.00 ,,193.41,116.45,416.12,119.12,107.45,125.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.25,0.00 ,,203.17,116.48,510.87,118.97,107.45,125.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.044,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.18,0.00 ,,203.17,116.48,614.41,118.94,107.45,125.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.073,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.14,0.00 ,,203.17,116.41,652.50,118.90,107.45,125.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.11,0.00 ,,203.17,116.34,654.46,118.83,107.45,125.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.07,0.00 ,,203.17,116.34,634.92,118.83,107.45,125.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.07,0.00 ,,203.17,116.34,654.46,118.83,117.22,125.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.073,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,212.94,116.37,663.25,118.68,116.24,125.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,212.94,116.34,663.25,118.72,117.22,125.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.37,673.02,118.72,117.22,125.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.07,0.00 ,,203.17,116.30,682.78,118.68,117.22,125.20,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.07,0.00 ,,203.17,116.37,663.25,118.75,126.01,125.20,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.059,0.000,0.007,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.41,625.15,118.72,126.01,125.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.30,634.92,118.68,126.01,125.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.073,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.30,673.02,118.72,134.80,125.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.26,691.58,118.64,134.80,125.20,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.26,673.02,118.68,134.80,125.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.34,634.92,118.64,126.01,125.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.051,0.007,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.30,606.59,118.72,134.80,125.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.103,0.066,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.34,588.03,118.72,134.80,125.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.26,578.27,118.75,134.80,125.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.30,559.71,118.72,134.80,125.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.26,559.71,118.68,143.59,125.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,203.17,116.26,578.27,118.68,143.59,125.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.19,625.15,118.64,153.36,124.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.04,0.00 ,,193.41,116.26,663.25,118.64,153.36,124.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.23,691.58,118.61,152.38,125.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.073,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.26,693.53,118.53,153.36,125.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.103,0.073,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.23,665.20,118.46,162.15,124.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.19,693.53,118.53,162.15,124.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.19,713.06,118.46,170.94,124.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.073,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.23,721.86,118.46,162.15,124.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.081,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,183.64,116.19,741.39,118.50,162.15,124.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.23,741.39,118.39,179.73,124.91,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.23,713.06,118.32,198.29,124.87,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.073,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.19,683.76,118.39,215.87,124.87,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.015,0.000,0.007, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.15,645.67,118.42,216.85,124.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,193.41,116.19,636.87,118.46,198.29,124.73,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.073,0.081,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.12,579.24,118.46,179.73,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.08,484.49,118.50,170.94,124.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,203.17,116.08,456.17,118.53,170.94,124.87,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,212.94,116.08,445.42,118.61,162.15,124.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,188.70,184.47,0.00,0.00,0.00 ,,212.94,116.12,463.98,118.68,153.36,124.87,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.073,0.051,0.000,0.000,0.000, ,185.44,188.47,184.47,0.00,0.04,0.00 ,,212.94,116.12,494.26,118.57,144.57,124.69,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,188.39,184.47,0.00,0.00,0.00 ,,212.94,116.12,494.26,118.57,134.80,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,188.31,184.47,0.00,0.00,0.00 ,,212.94,116.08,473.75,118.61,126.01,124.73,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,188.07,184.47,0.00,0.00,0.00 ,,213.92,115.97,484.49,118.53,117.22,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,187.99,184.47,0.00,0.00,0.00 ,,212.94,116.08,512.82,118.57,117.22,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,188.07,184.47,0.00,0.00,0.00 ,,212.94,116.12,541.15,118.53,108.42,124.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.066,0.000,0.000,0.000, ,185.44,187.91,184.47,0.00,0.00,0.00 ,,222.71,116.08,522.59,118.53,108.42,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,187.75,184.47,0.00,0.00,0.00 ,,223.69,116.04,484.49,118.53,108.42,124.87,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.044,0.000,0.000,0.000, ,185.44,187.67,184.47,0.00,0.00,0.00 ,,223.69,116.01,484.49,118.53,108.42,124.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.073,0.059,0.000,0.000,0.007, ,185.44,187.67,184.47,0.00,0.00,0.00 ,,233.46,116.04,494.26,118.53,108.42,124.76,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.073,0.000,0.000,0.000, ,185.44,187.52,184.47,0.00,0.00,0.00 ,,233.46,115.97,484.49,118.50,108.42,124.80,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,187.60,184.47,0.00,0.00,0.00 ,,242.25,115.93,504.03,118.53,117.22,124.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.066,0.000,0.000,0.000, ,185.44,187.60,184.47,0.00,0.00,0.00 ,,242.25,116.01,570.45,118.42,117.22,124.69,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,187.36,184.47,0.00,0.00,0.00 ,,242.25,115.93,608.55,118.42,117.22,124.69,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,187.36,184.47,0.00,0.00,0.00 ,,242.25,115.93,579.24,118.39,117.22,124.76,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,187.28,184.47,0.00,0.00,0.00 ,,233.46,115.93,522.59,118.42,126.01,124.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.073,0.000,0.000,0.000, ,185.44,187.28,184.47,0.00,0.00,0.00 ,,233.46,116.04,484.49,118.42,135.78,124.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,187.36,184.47,0.00,0.00,0.00 ,,242.25,116.04,446.40,118.50,126.01,124.73,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,187.36,184.47,0.00,0.00,0.00 ,,242.25,115.97,427.84,118.50,126.01,124.73,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,187.12,184.47,0.00,0.00,0.00 ,,242.25,115.97,436.63,118.53,126.01,124.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,187.20,184.47,0.00,0.00,0.00 ,,242.25,115.93,465.93,118.50,135.78,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.066,0.000,0.000,0.000, ,185.44,187.12,184.47,0.00,0.00,0.00 ,,252.01,115.93,456.17,118.42,144.57,124.65,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,233.46,116.04,399.51,118.46,135.78,124.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,187.12,184.47,0.00,0.00,0.00 ,,223.69,115.97,313.55,118.50,135.78,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
