SAP ID,109000212914,
0.081,0.059,0.066,0.000,0.007,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,223.69,115.97,255.92,118.61,144.57,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.007,0.000,0.000, ,185.44,187.04,184.47,0.00,0.00,0.00 ,,223.69,115.90,208.06,118.64,135.78,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,223.69,115.97,189.50,118.64,135.78,124.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,223.69,115.93,179.73,118.64,135.78,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.044,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,223.69,115.86,161.17,118.68,144.57,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,242.25,115.86,142.61,118.68,135.78,124.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,261.78,115.90,132.84,118.72,126.01,124.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.073,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,261.78,115.86,132.84,118.75,117.22,124.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,261.78,115.86,142.61,118.68,117.22,124.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.007,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,252.01,115.86,161.17,118.64,108.42,124.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,242.25,115.86,161.17,118.68,108.42,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,233.46,115.82,151.40,118.64,108.42,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,252.01,115.86,170.94,118.61,99.63,124.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,252.01,115.86,170.94,118.64,99.63,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,252.01,115.82,189.50,118.64,89.87,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,243.22,115.75,199.27,118.57,89.87,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,242.25,115.82,227.59,118.57,89.87,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,252.01,115.79,256.90,118.57,89.87,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.073,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,261.78,115.82,256.90,118.57,89.87,124.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,281.32,115.79,247.13,118.50,90.84,124.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,281.32,115.79,256.90,118.42,99.63,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,272.53,115.75,265.69,118.42,99.63,124.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,281.32,115.79,256.90,118.46,99.63,124.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,282.30,115.71,218.80,118.46,90.84,124.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,301.83,115.68,199.27,118.42,99.63,124.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,321.37,115.71,199.27,118.50,90.84,124.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.000,0.000, ,185.44,186.25,184.47,0.00,0.00,0.00 ,,331.14,115.75,190.48,118.50,99.63,124.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,311.60,115.75,180.71,118.50,99.63,124.36,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,272.53,115.71,170.94,118.50,108.42,124.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,243.22,115.75,180.71,118.50,99.63,124.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,223.69,115.79,180.71,118.53,99.63,124.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.037,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,204.15,115.71,180.71,118.42,90.84,124.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.066,0.007,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,194.38,115.75,170.94,118.42,90.84,124.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.081,0.000,0.000,0.000, ,185.44,186.25,184.47,0.00,0.00,0.00 ,,194.38,115.82,161.17,118.50,90.84,124.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,194.38,115.79,152.38,118.53,90.84,124.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,194.38,115.79,152.38,118.42,90.84,124.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,194.38,115.79,152.38,118.50,90.84,124.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.073,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,194.38,115.75,161.17,118.46,90.84,124.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,204.15,115.79,161.17,118.39,90.84,124.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.007,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,213.92,115.75,161.17,118.42,90.84,124.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,213.92,115.68,180.71,118.42,81.07,124.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,213.92,115.79,209.04,118.42,90.84,124.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,204.15,115.68,227.59,118.32,90.84,124.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,213.92,115.75,265.69,118.32,90.84,124.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,213.92,115.71,332.11,118.32,90.84,124.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,213.92,115.75,380.95,118.24,90.84,124.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,213.92,115.75,400.49,118.17,90.84,124.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.037,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,213.92,115.79,448.35,117.99,90.84,124.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.059,0.000,0.015,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,204.15,115.71,523.57,118.06,90.84,124.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,204.15,115.71,553.85,117.99,99.63,124.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,204.15,115.71,534.31,117.99,99.63,124.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,204.15,115.75,486.45,117.99,99.63,124.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,204.15,115.71,515.75,117.91,99.63,124.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,204.15,115.71,563.61,117.88,99.63,124.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.007,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,194.38,115.68,553.85,117.91,99.63,124.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,194.38,115.75,544.08,117.84,99.63,124.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.007,0.007,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,194.38,115.71,544.08,117.84,99.63,124.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,194.38,115.68,525.52,117.80,90.84,124.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,194.38,115.64,496.21,117.84,99.63,124.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,194.38,115.68,544.08,117.84,99.63,124.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,184.62,115.64,563.61,117.88,99.63,124.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,194.38,115.71,591.94,117.80,99.63,124.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,184.62,115.71,620.27,117.80,99.63,124.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.64,640.78,117.69,99.63,124.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.64,650.55,117.73,108.42,124.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,184.62,115.64,650.55,117.66,118.19,124.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,184.62,115.64,612.45,117.69,126.98,124.07,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,184.62,115.71,554.82,117.69,126.98,123.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.64,545.05,117.69,126.98,124.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,174.85,115.60,516.73,117.73,135.78,124.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.64,448.35,117.80,136.75,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,174.85,115.57,400.49,117.80,145.54,124.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.037,0.066,0.007,0.007,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,174.85,115.64,429.79,117.84,145.54,124.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.53,486.45,117.77,145.54,124.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.64,515.75,117.80,145.54,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,165.08,115.60,496.21,117.80,145.54,124.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,165.08,115.57,429.79,117.84,135.78,124.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.64,391.70,117.80,136.75,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.081,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,174.85,115.60,362.39,117.84,126.98,123.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.007,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,165.08,115.53,324.30,117.84,126.98,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.53,286.20,117.91,136.75,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,174.85,115.57,276.43,118.02,126.98,123.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.49,276.43,117.95,126.98,123.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.64,286.20,117.95,126.98,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,165.08,115.53,305.74,117.99,118.19,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.044,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.60,324.30,117.95,109.40,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,174.85,115.57,324.30,117.88,109.40,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.60,295.97,117.95,109.40,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.60,248.11,117.99,109.40,123.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.007, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.53,219.78,117.91,109.40,123.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.49,200.24,117.99,109.40,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.57,180.71,118.02,109.40,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.037,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.57,162.15,118.02,109.40,123.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,174.85,115.53,162.15,118.06,99.63,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.53,162.15,117.99,99.63,123.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.49,152.38,117.99,99.63,123.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.53,142.61,118.02,99.63,123.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.53,133.82,117.99,99.63,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.49,132.84,118.02,99.63,123.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,185.59,115.46,132.84,118.02,99.63,123.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,185.59,115.42,142.61,118.02,90.84,123.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,184.62,115.49,142.61,118.02,90.84,123.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,184.62,115.49,143.59,117.99,90.84,123.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,185.59,115.46,133.82,117.91,90.84,123.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.044,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,185.59,115.46,132.84,118.02,90.84,123.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.14,0.21,0.00 ,,185.59,115.42,133.82,117.99,90.84,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.14,0.35,0.04 ,,185.59,115.42,143.59,117.91,90.84,123.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.037,0.037,0.000,0.000,0.000, ,185.44,186.33,184.47,0.11,0.35,0.00 ,,185.59,115.46,181.68,117.95,90.84,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.11,0.32,0.00 ,,185.59,115.35,219.78,117.91,90.84,123.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.07,0.32,0.00 ,,185.59,115.35,229.55,117.84,90.84,123.70,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.25,0.00 ,,195.36,115.46,210.01,117.84,90.84,123.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.029,0.000,0.000,0.000, ,185.44,186.57,184.47,0.07,0.28,0.00 ,,185.59,115.38,219.78,117.84,90.84,123.70,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.07,0.32,0.00 ,,195.36,115.35,238.34,117.80,90.84,123.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.07,0.35,0.00 ,,214.90,115.46,238.34,117.84,90.84,123.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.07,0.35,0.00 ,,224.66,115.31,257.88,117.77,82.05,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.015,0.000, ,185.44,186.41,184.47,0.11,0.32,0.00 ,,244.20,115.31,305.74,117.80,90.84,123.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.07,0.32,0.00 ,,263.74,115.38,315.51,117.80,90.84,123.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.11,0.35,0.00 ,,283.27,115.38,286.20,117.80,82.05,123.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.07,0.32,0.00 ,,283.27,115.27,239.32,117.73,90.84,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.04,0.35,0.00 ,,253.97,115.35,249.08,117.69,90.84,123.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.04,0.35,0.00 ,,224.66,115.24,229.55,117.69,90.84,123.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.066,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.32,0.00 ,,205.13,115.35,200.24,117.80,90.84,123.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.25,0.00 ,,205.13,115.38,181.68,117.80,90.84,123.70,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.037,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.32,0.00 ,,205.13,115.35,181.68,117.84,90.84,123.70,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.25,0.00 ,,214.90,115.31,171.92,117.77,90.84,123.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.051,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.04,0.28,0.00 ,,214.90,115.35,181.68,117.80,90.84,123.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.073,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.28,0.00 ,,205.13,115.31,190.48,117.80,90.84,123.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.044,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.28,0.00 ,,205.13,115.38,200.24,117.88,90.84,123.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.28,0.00 ,,195.36,115.35,201.22,117.73,90.84,123.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.25,0.00 ,,195.36,115.38,200.24,117.77,90.84,123.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,185.59,115.31,191.45,117.73,90.84,123.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.18,0.00 ,,185.59,115.38,200.24,117.77,90.84,123.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.28,0.00 ,,185.59,115.31,200.24,117.77,90.84,123.63,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.21,0.00 ,,185.59,115.35,201.22,117.73,90.84,123.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.029,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.21,0.00 ,,185.59,115.31,191.45,117.69,90.84,123.63,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.14,0.00 ,,185.59,115.27,181.68,117.66,100.61,123.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.044,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.11,0.00 ,,185.59,115.27,171.92,117.73,100.61,123.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,185.59,115.24,181.68,117.69,109.40,123.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,185.59,115.27,210.99,117.73,109.40,123.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,185.59,115.31,219.78,117.66,109.40,123.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,185.59,115.31,229.55,117.69,109.40,123.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.059,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,185.59,115.35,239.32,117.66,109.40,123.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,185.59,115.24,239.32,117.62,109.40,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,185.59,115.24,219.78,117.58,109.40,123.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,185.59,115.24,229.55,117.58,109.40,123.55,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,185.59,115.27,249.08,117.55,109.40,123.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,185.59,115.24,258.85,117.51,109.40,123.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,175.82,115.24,267.64,117.62,109.40,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,185.59,115.20,277.41,117.55,100.61,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.044,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,185.59,115.24,267.64,117.55,100.61,123.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,185.59,115.24,258.85,117.47,90.84,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,185.59,115.27,249.08,117.55,100.61,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.059,0.000,0.000,0.007, ,185.44,186.49,184.47,0.00,0.04,0.00 ,,185.59,115.20,239.32,117.55,100.61,123.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.051,0.007,0.007,0.000, ,185.44,186.49,184.47,0.00,0.04,0.00 ,,175.82,115.16,210.99,117.55,100.61,123.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,185.59,115.24,191.45,117.62,90.84,123.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,185.59,115.20,181.68,117.62,100.61,123.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,185.59,115.20,171.92,117.55,100.61,123.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.037,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.16,171.92,117.58,100.61,123.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.20,191.45,117.66,109.40,123.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.24,201.22,117.66,109.40,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.037,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.16,219.78,117.51,100.61,123.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.07,0.00 ,,175.82,115.20,239.32,117.55,100.61,123.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.20,249.08,117.51,100.61,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.16,258.85,117.47,100.61,123.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.13,277.41,117.51,100.61,123.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.16,287.18,117.51,100.61,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.20,278.39,117.44,100.61,123.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.24,267.64,117.47,109.40,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.13,268.62,117.44,109.40,123.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.044,0.059,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.20,277.41,117.47,100.61,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.073,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.20,287.18,117.51,100.61,123.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,115.16,296.95,117.40,100.61,123.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.037,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.16,306.72,117.36,109.40,123.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.051,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.16,306.72,117.40,109.40,123.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,166.06,115.13,288.16,117.36,109.40,123.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.16,268.62,117.44,109.40,123.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.16,258.85,117.47,100.61,123.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.09,240.29,117.36,100.61,123.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.066,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.16,240.29,117.36,100.61,123.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.13,230.53,117.40,100.61,123.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.05,240.29,117.44,100.61,123.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.05,249.08,117.47,90.84,123.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.037,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.09,249.08,117.40,90.84,123.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.095,0.066,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.13,249.08,117.36,100.61,123.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.051,0.007,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,175.82,115.09,249.08,117.36,100.61,123.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.037,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.09,258.85,117.33,90.84,123.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,115.09,268.62,117.40,90.84,123.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.13,258.85,117.36,90.84,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.05,249.08,117.33,90.84,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.044,0.007,0.007,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.09,249.08,117.29,90.84,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,175.82,115.02,249.08,117.29,90.84,123.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,114.98,249.08,117.33,100.61,123.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.05,249.08,117.36,100.61,123.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.09,249.08,117.33,90.84,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.05,240.29,117.25,100.61,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.059,0.007,0.007,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,175.82,115.05,240.29,117.29,100.61,123.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.02,240.29,117.33,90.84,123.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.044,0.051,0.000,0.007,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,114.98,230.53,117.33,100.61,123.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,166.06,115.02,230.53,117.29,100.61,123.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.044,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,115.02,220.76,117.36,100.61,123.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,210.99,117.33,109.40,123.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,210.99,117.29,109.40,123.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,220.76,117.29,127.96,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.007,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,115.02,210.99,117.33,127.96,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,166.06,115.02,220.76,117.29,127.96,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,220.76,117.33,119.17,123.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.02,220.76,117.29,119.17,123.15,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,240.29,117.25,119.17,123.11,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.051,0.037,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,114.98,258.85,117.25,119.17,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,166.06,115.05,268.62,117.25,109.40,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,268.62,117.22,109.40,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.007,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,115.02,258.85,117.25,109.40,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.066,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.95,258.85,117.22,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.98,258.85,117.25,100.61,123.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,166.06,115.02,258.85,117.29,100.61,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.95,249.08,117.22,100.61,123.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,166.06,114.95,240.29,117.22,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,166.06,114.95,240.29,117.25,100.61,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.87,249.08,117.22,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.95,278.39,117.11,100.61,123.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,175.82,114.98,307.69,117.11,100.61,123.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.87,327.23,117.07,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,167.03,114.91,337.00,117.11,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,166.06,114.95,327.23,117.11,109.40,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.103,0.073,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.91,307.69,117.07,100.61,123.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.95,278.39,117.03,109.40,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,166.06,114.95,259.83,117.11,109.40,122.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.80,250.06,117.07,109.40,122.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,176.80,114.87,240.29,117.07,100.61,123.04,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.91,240.29,117.11,100.61,123.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.91,240.29,117.11,100.61,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.87,230.53,117.07,100.61,123.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.80,211.97,117.11,100.61,122.97,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.87,201.22,117.22,91.82,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.91,211.97,117.14,100.61,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.84,211.97,117.11,100.61,123.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.87,202.20,117.07,100.61,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.87,211.97,117.07,100.61,122.93,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,220.76,117.11,100.61,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.044,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.80,230.53,117.14,100.61,122.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.80,220.76,117.07,100.61,123.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,211.97,117.11,91.82,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.76,211.97,117.03,100.61,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,220.76,117.07,100.61,123.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.87,230.53,117.11,100.61,122.93,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,230.53,117.07,109.40,122.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,157.26,114.76,220.76,117.03,119.17,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.044,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,167.03,114.80,230.53,117.07,119.17,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,230.53,117.07,119.17,122.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.088,0.066,0.044,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,167.03,114.87,230.53,117.03,119.17,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.87,240.29,117.00,109.40,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.095,0.059,0.059,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,167.03,114.80,240.29,117.00,109.40,122.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.80,240.29,117.00,109.40,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.76,259.83,117.00,109.40,122.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.76,288.16,116.92,109.40,122.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.76,307.69,116.96,100.61,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.76,327.23,116.89,100.61,122.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.007,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,167.03,114.76,327.23,116.89,100.61,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,167.03,114.84,308.67,116.89,100.61,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,187.04,184.47,0.00,0.00,0.00 ,,167.03,114.80,308.67,116.89,100.61,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.73,289.13,116.85,100.61,122.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.007,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,167.03,114.76,259.83,116.89,100.61,122.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.73,230.53,116.92,100.61,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,157.26,114.69,230.53,116.92,100.61,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.76,230.53,116.96,100.61,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,167.03,114.76,211.97,116.92,100.61,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.051,0.037,0.007,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.69,211.97,116.96,91.82,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.73,231.50,116.89,91.82,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.69,251.04,116.89,91.82,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,157.26,114.69,250.06,116.96,91.82,122.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,167.03,114.73,240.29,116.92,91.82,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.65,230.53,116.92,91.82,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.65,202.20,116.89,91.82,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.62,192.43,116.89,83.03,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.69,202.20,116.96,83.03,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.066,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.62,211.97,117.00,82.05,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.69,231.50,116.85,83.03,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.037,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,167.03,114.58,241.27,116.89,82.05,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,167.03,114.58,251.04,116.89,83.03,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,167.03,114.62,259.83,116.85,83.03,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.066,0.000,0.000,0.007, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,167.03,114.69,251.04,116.89,82.05,122.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,167.03,114.69,241.27,116.85,83.03,122.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,167.03,114.65,211.97,116.85,83.03,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,167.03,114.58,202.20,116.89,83.03,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.059,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,176.80,114.62,192.43,116.89,83.03,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.044,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,176.80,114.69,182.66,116.89,82.05,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,176.80,114.58,172.89,116.96,83.03,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,176.80,114.65,163.13,116.92,83.03,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.037,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,186.57,114.58,173.87,116.89,83.03,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.044,0.037,0.007,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,186.57,114.58,211.97,116.92,83.03,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,186.57,114.54,251.04,116.89,83.03,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.007, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.65,269.60,116.85,82.05,122.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.007,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.62,298.90,116.81,91.82,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.58,318.44,116.78,83.03,122.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.007,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.54,298.90,116.81,83.03,122.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.54,269.60,116.78,91.82,122.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,196.34,114.62,241.27,116.74,83.03,122.64,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,196.34,114.58,221.73,116.70,91.82,122.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,206.11,114.58,221.73,116.78,83.03,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,206.11,114.58,251.04,116.78,83.03,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,196.34,114.58,259.83,116.74,91.82,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.059,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,206.11,114.51,269.60,116.74,83.03,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.066,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,206.11,114.58,279.37,116.70,83.03,122.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.088,0.066,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,206.11,114.54,259.83,116.70,91.82,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
