SAP ID,109000212914,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.07,0.00,0.00 ,,206.11,114.54,241.27,116.70,91.82,122.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.11,0.18,0.00 ,,206.11,114.51,241.27,116.63,91.82,122.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.14,0.35,0.00 ,,206.11,114.54,241.27,116.78,91.82,122.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.14,0.35,0.00 ,,206.11,114.51,241.27,116.67,91.82,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.037,0.000,0.000,0.000, ,185.44,186.33,184.47,0.07,0.32,0.00 ,,206.11,114.58,241.27,116.70,91.82,122.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.07,0.32,0.00 ,,206.11,114.54,251.04,116.67,91.82,122.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.11,0.28,0.00 ,,206.11,114.43,251.04,116.70,83.03,122.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.25,184.47,0.07,0.28,0.00 ,,196.34,114.47,251.04,116.67,83.03,122.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.33,184.47,0.04,0.28,0.00 ,,196.34,114.51,251.04,116.67,91.82,122.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.25,184.47,0.11,0.35,0.00 ,,196.34,114.51,241.27,116.63,83.03,122.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.066,0.000,0.000,0.000, ,185.44,186.33,184.47,0.04,0.39,0.00 ,,196.34,114.54,251.04,116.63,91.82,122.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.037,0.037,0.000,0.000,0.000, ,185.44,186.41,184.47,0.11,0.35,0.00 ,,196.34,114.51,241.27,116.67,83.03,122.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.25,184.47,0.11,0.32,0.04 ,,196.34,114.43,231.50,116.63,83.03,122.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.33,184.47,0.07,0.39,0.04 ,,196.34,114.47,221.73,116.67,91.82,122.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.044,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.07,0.35,0.04 ,,196.34,114.47,202.20,116.67,83.03,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.037,0.000,0.000,0.007, ,185.44,186.25,184.47,0.07,0.28,0.00 ,,196.34,114.51,202.20,116.70,83.03,122.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.007,0.000, ,185.44,186.33,184.47,0.00,0.28,0.00 ,,186.57,114.43,192.43,116.70,91.82,122.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.28,0.00 ,,186.57,114.43,192.43,116.74,91.82,122.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.32,0.00 ,,186.57,114.43,211.97,116.63,83.03,122.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.33,184.47,0.04,0.28,0.00 ,,186.57,114.43,241.27,116.67,91.82,122.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.28,0.00 ,,186.57,114.51,260.81,116.56,91.82,122.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.33,184.47,0.00,0.28,0.00 ,,186.57,114.47,259.83,116.63,91.82,122.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.28,0.00 ,,186.57,114.43,259.83,116.63,100.61,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.007,0.007, ,185.44,186.49,184.47,0.00,0.25,0.00 ,,186.57,114.43,241.27,116.63,91.82,122.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.25,0.00 ,,186.57,114.43,231.50,116.67,101.59,122.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.28,0.00 ,,186.57,114.43,221.73,116.67,100.61,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.18,0.00 ,,186.57,114.40,222.71,116.56,100.61,122.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.21,0.00 ,,186.57,114.43,222.71,116.59,101.59,122.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.18,0.00 ,,186.57,114.47,221.73,116.67,101.59,122.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.25,0.00 ,,186.57,114.40,231.50,116.63,100.61,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.029,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.28,0.00 ,,196.34,114.40,221.73,116.63,100.61,122.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.18,0.00 ,,196.34,114.47,211.97,116.63,101.59,122.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.11,0.00 ,,186.57,114.40,202.20,116.63,101.59,122.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.11,0.00 ,,186.57,114.40,203.17,116.59,101.59,122.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,186.57,114.47,211.97,116.63,101.59,122.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,186.57,114.40,211.97,116.67,91.82,122.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.11,0.00 ,,186.57,114.40,211.97,116.63,91.82,122.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,186.57,114.47,212.94,116.56,91.82,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,186.57,114.47,212.94,116.59,91.82,122.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.04,0.00 ,,186.57,114.40,221.73,116.63,91.82,122.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.07,0.00 ,,186.57,114.43,231.50,116.63,91.82,122.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,186.57,114.43,221.73,116.63,91.82,122.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.044,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,186.57,114.43,222.71,116.56,91.82,122.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.04,0.00 ,,187.55,114.32,212.94,116.52,91.82,122.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.037,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,186.57,114.36,212.94,116.59,91.82,122.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.04,0.00 ,,186.57,114.43,212.94,116.52,91.82,122.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.04,0.00 ,,186.57,114.36,231.50,116.52,91.82,122.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.07,0.00 ,,186.57,114.43,241.27,116.48,91.82,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.066,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.07,0.00 ,,186.57,114.40,251.04,116.52,91.82,122.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,187.55,114.32,251.04,116.45,101.59,122.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.073,0.073,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,176.80,114.36,241.27,116.48,101.59,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,176.80,114.36,231.50,116.48,101.59,122.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,176.80,114.43,231.50,116.48,101.59,122.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.29,212.94,116.48,101.59,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,187.55,114.29,212.94,116.48,101.59,122.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.04,0.00 ,,187.55,114.32,212.94,116.48,101.59,122.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,197.31,114.32,222.71,116.45,91.82,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,196.34,114.36,222.71,116.45,91.82,122.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,197.31,114.32,231.50,116.48,101.59,122.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,197.31,114.29,231.50,116.45,101.59,122.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.037,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,197.31,114.21,260.81,116.37,101.59,122.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,197.31,114.29,290.11,116.41,101.59,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,197.31,114.29,318.44,116.37,101.59,122.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.32,328.21,116.34,101.59,122.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.073,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,207.08,114.29,337.97,116.34,101.59,122.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,207.08,114.25,309.65,116.37,101.59,122.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.007,0.000,0.000, ,185.44,186.33,184.47,0.00,0.00,0.00 ,,207.08,114.25,290.11,116.37,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,206.11,114.36,280.34,116.34,101.59,122.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,207.08,114.25,271.55,116.30,101.59,122.27,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,207.08,114.32,280.34,116.34,101.59,122.31,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,207.08,114.21,299.88,116.34,101.59,122.20,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,207.08,114.29,337.97,116.37,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,207.08,114.25,357.51,116.34,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.25,368.25,116.30,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.25,368.25,116.30,101.59,122.27,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.29,387.79,116.23,110.38,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.29,397.56,116.23,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.25,378.02,116.23,101.59,122.31,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.25,338.95,116.23,101.59,122.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.29,299.88,116.30,101.59,122.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.29,281.32,116.30,101.59,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,290.11,116.30,110.38,122.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.32,338.95,116.30,110.38,122.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,177.78,114.21,358.49,116.23,110.38,122.27,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.081,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.29,358.49,116.23,110.38,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,177.78,114.25,329.18,116.19,110.38,122.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,114.29,319.41,116.19,101.59,122.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.18,358.49,116.23,110.38,122.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.29,368.25,116.26,110.38,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,358.49,116.15,110.38,122.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.044,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,187.55,114.14,358.49,116.12,110.38,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.21,348.72,116.19,110.38,122.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,197.31,114.14,329.18,116.19,110.38,122.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.18,299.88,116.12,110.38,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.21,290.11,116.23,101.59,122.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.14,299.88,116.30,101.59,122.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.10,319.41,116.19,101.59,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.18,329.18,116.23,101.59,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.14,319.41,116.12,101.59,122.09,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,299.88,116.23,101.59,122.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.14,290.11,116.23,110.38,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.14,290.11,116.23,101.59,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,187.55,114.18,290.11,116.19,101.59,122.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.18,290.11,116.26,110.38,122.09,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,281.32,116.15,110.38,122.09,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,252.01,116.26,101.59,122.09,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.044,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.10,232.48,116.26,101.59,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.07,222.71,116.30,101.59,122.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.18,222.71,116.26,101.59,122.12,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.007,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,114.18,212.94,116.26,110.38,122.20,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,114.07,212.94,116.19,101.59,122.09,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,114.10,232.48,116.26,101.59,122.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.25,271.55,116.30,110.38,122.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,114.18,299.88,116.23,101.59,122.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,114.10,309.65,116.19,110.38,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.14,309.65,116.19,110.38,122.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.10,290.11,116.23,120.15,122.09,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.007,0.007,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.18,281.32,116.19,110.38,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.18,261.78,116.15,110.38,122.09,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.10,242.25,116.19,110.38,122.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.18,232.48,116.19,110.38,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.18,232.48,116.15,110.38,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.10,222.71,116.23,101.59,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.037,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.14,252.01,116.19,110.38,122.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.14,309.65,116.15,110.38,122.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.03,368.25,116.08,110.38,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.10,388.77,116.04,110.38,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,187.55,114.14,388.77,115.93,110.38,122.09,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.10,369.23,116.01,110.38,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.14,349.69,116.04,110.38,122.09,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.10,309.65,116.08,110.38,122.09,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.03,291.09,116.04,101.59,121.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.07,271.55,116.08,101.59,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.03,261.78,116.04,101.59,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.07,242.25,116.08,91.82,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.081,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,187.55,114.14,223.69,116.01,91.82,121.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.03,203.17,116.12,101.59,121.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.07,232.48,116.15,91.82,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,114.03,271.55,116.08,91.82,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,187.55,114.07,290.11,116.08,91.82,121.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,187.55,114.03,291.09,116.04,91.82,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.03,281.32,115.97,92.80,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,113.99,281.32,116.08,91.82,122.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.03,281.32,116.08,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,114.03,281.32,116.04,101.59,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,114.07,271.55,116.08,101.59,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,207.08,114.03,271.55,115.97,91.82,122.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,113.99,271.55,116.08,101.59,121.87,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,113.92,271.55,116.01,101.59,121.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,197.31,113.99,261.78,116.01,91.82,122.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,187.55,113.99,261.78,116.08,101.59,121.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,187.55,113.99,271.55,116.08,101.59,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,113.92,291.09,115.97,101.59,121.90,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.073,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.99,330.16,116.04,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,114.03,339.93,115.97,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,113.99,310.62,115.93,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,114.10,310.62,116.04,110.38,122.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,114.07,349.69,115.97,101.59,121.98,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,113.96,369.23,115.90,101.59,121.98,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.92,388.77,115.90,101.59,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.99,388.77,115.86,92.80,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,114.03,379.00,115.90,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.066,0.015,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.07,426.86,115.90,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.03,524.54,115.82,92.80,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.03,572.41,115.82,101.59,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.99,584.13,115.75,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.99,545.05,115.68,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,177.78,113.99,466.91,115.68,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.03,379.00,115.79,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,113.99,330.16,115.82,110.38,121.90,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.99,310.62,115.90,110.38,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.044,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.96,291.09,115.90,110.38,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.96,310.62,115.90,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.03,330.16,115.93,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,114.03,320.39,115.86,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.88,310.62,115.86,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.99,310.62,115.90,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.99,339.93,115.82,110.38,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.92,398.53,115.82,120.15,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.99,437.61,115.75,120.15,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.96,447.37,115.75,120.15,121.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.92,437.61,115.75,120.15,121.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,114.03,408.30,115.75,110.38,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.92,370.21,115.75,110.38,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.92,331.14,115.75,110.38,121.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.88,320.39,115.82,101.59,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.85,310.62,115.79,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.073,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,158.24,113.96,300.85,115.90,101.59,121.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.99,282.30,115.75,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.92,252.01,115.82,101.59,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.85,233.46,115.93,101.59,121.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.073,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.92,242.25,115.86,101.59,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.92,252.01,115.90,101.59,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,158.24,113.81,281.32,115.90,101.59,121.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.88,300.85,115.79,101.59,121.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.85,310.62,115.86,101.59,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.92,320.39,115.86,101.59,121.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.88,349.69,115.79,101.59,121.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.92,379.98,115.75,101.59,121.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.85,379.98,115.71,101.59,121.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.85,370.21,115.71,110.38,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.11,0.00 ,,168.01,113.81,359.46,115.79,111.36,121.65,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.11,0.32,0.00 ,,168.01,113.88,350.67,115.75,110.38,121.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.35,0.00 ,,168.01,113.88,350.67,115.71,110.38,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,168.01,113.85,350.67,115.75,110.38,121.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,177.78,113.85,350.67,115.71,110.38,121.76,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.007,0.000,0.007, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,168.01,113.85,360.44,115.71,110.38,121.76,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.073,0.073,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,168.01,113.85,340.90,115.75,110.38,121.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,168.01,113.85,331.14,115.75,101.59,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.01,113.88,321.37,115.71,101.59,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.14,0.32,0.00 ,,168.01,113.88,311.60,115.71,110.38,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.32,0.00 ,,168.01,113.81,321.37,115.71,101.59,121.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,168.01,113.88,321.37,115.71,110.38,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.35,0.00 ,,168.01,113.85,331.14,115.71,110.38,121.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.35,0.00 ,,168.01,113.85,370.21,115.71,111.36,121.65,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.01,113.85,476.68,115.53,111.36,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.066,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.28,0.00 ,,168.01,113.81,593.89,115.53,110.38,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.04,0.28,0.00 ,,168.01,113.85,525.52,115.57,101.59,121.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.32,0.00 ,,168.01,113.85,427.84,115.57,110.38,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.28,0.00 ,,168.01,113.81,379.98,115.57,111.36,121.65,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,168.01,113.81,340.90,115.57,111.36,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.21,0.00 ,,168.01,113.77,321.37,115.60,101.59,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,158.24,113.77,311.60,115.68,101.59,121.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,168.01,113.85,311.60,115.75,101.59,121.65,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,168.01,113.85,311.60,115.68,101.59,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,168.01,113.77,291.09,115.79,101.59,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,158.24,113.77,292.06,115.68,101.59,121.65,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,158.24,113.81,292.06,115.71,101.59,121.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,158.24,113.77,292.06,115.71,92.80,121.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,158.24,113.77,292.06,115.71,92.80,121.65,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,158.24,113.77,282.30,115.68,101.59,121.65,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,168.01,113.77,282.30,115.71,92.80,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.14,0.00 ,,158.24,113.77,272.53,115.68,101.59,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,168.01,113.85,272.53,115.71,101.59,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,168.01,113.81,262.76,115.75,92.80,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.11,0.00 ,,168.01,113.81,272.53,115.75,92.80,121.65,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,168.01,113.74,282.30,115.71,101.59,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,168.01,113.77,292.06,115.71,92.80,121.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,168.01,113.77,311.60,115.68,92.80,121.58,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,168.01,113.77,321.37,115.71,92.80,121.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.07,0.00 ,,168.01,113.77,321.37,115.71,92.80,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,177.78,113.81,301.83,115.68,92.80,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,168.01,113.81,301.83,115.68,92.80,121.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,168.01,113.81,301.83,115.68,92.80,121.65,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,168.01,113.74,292.06,115.60,92.80,121.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.81,292.06,115.64,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.77,292.06,115.60,101.59,121.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.70,292.06,115.60,101.59,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.74,292.06,115.64,101.59,121.58,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.81,311.60,115.68,111.36,121.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.81,331.14,115.64,101.59,121.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,168.01,113.74,321.37,115.60,101.59,121.58,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.81,282.30,115.60,101.59,121.58,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.70,252.99,115.64,101.59,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.81,243.22,115.64,111.36,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.70,243.22,115.64,111.36,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,158.24,113.63,243.22,115.60,111.36,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,158.24,113.74,233.46,115.64,111.36,121.39,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.74,243.22,115.64,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.70,243.22,115.64,101.59,121.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.81,262.76,115.68,101.59,121.47,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,158.24,113.74,272.53,115.60,101.59,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,158.24,113.63,282.30,115.53,101.59,121.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,158.24,113.74,292.06,115.53,101.59,121.47,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,158.24,113.70,301.83,115.60,101.59,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.015,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.63,311.60,115.57,92.80,121.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,158.24,113.77,340.90,115.60,92.80,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.74,360.44,115.49,92.80,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.073,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.63,351.65,115.46,92.80,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.059,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.66,350.67,115.53,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.66,340.90,115.53,101.59,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,331.14,115.53,101.59,121.43,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.70,331.14,115.49,101.59,121.47,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,158.24,113.59,331.14,115.53,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.63,332.11,115.46,111.36,121.54,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.70,331.14,115.53,111.36,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.073,0.073,0.000,0.000,0.000, ,185.44,186.49,184.47,0.00,0.00,0.00 ,,168.01,113.74,311.60,115.57,111.36,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.70,301.83,115.53,111.36,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.70,301.83,115.49,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.55,322.34,115.46,101.59,121.43,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.63,361.42,115.46,101.59,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.70,389.74,115.49,101.59,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.59,409.28,115.42,101.59,121.54,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.66,400.49,115.42,101.59,121.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.59,361.42,115.46,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.66,351.65,115.46,101.59,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.70,332.11,115.46,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.70,332.11,115.46,101.59,121.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.70,311.60,115.49,101.59,121.43,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.63,282.30,115.49,101.59,121.43,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.52,244.20,115.46,92.80,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.63,223.69,115.53,92.80,121.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.70,233.46,115.53,101.59,121.43,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,272.53,115.53,101.59,121.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,322.34,115.42,101.59,121.39,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.044,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,113.66,371.18,115.35,111.36,121.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.63,400.49,115.38,111.36,121.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.70,419.05,115.35,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,419.05,115.31,101.59,121.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,409.28,115.31,101.59,121.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.029,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.55,419.05,115.31,111.36,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.59,438.58,115.27,111.36,121.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,113.59,458.12,115.27,111.36,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.70,448.35,115.31,111.36,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
