SAP ID,109000212914,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,428.82,115.27,111.36,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.55,419.05,115.24,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,428.82,115.27,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,409.28,115.27,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,371.18,115.27,101.59,121.47,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,341.88,115.38,102.56,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.55,312.58,115.38,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.55,302.81,115.35,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.63,312.58,115.38,111.36,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.55,322.34,115.38,111.36,121.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.073,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,341.88,115.31,111.36,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.59,361.42,115.27,111.36,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.48,371.18,115.35,101.59,121.43,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.52,361.42,115.31,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.52,341.88,115.35,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.59,332.11,115.35,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,113.59,322.34,115.35,102.56,121.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,177.78,113.55,302.81,115.35,102.56,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.52,293.04,115.35,102.56,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.48,273.50,115.42,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.52,273.50,115.42,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.52,273.50,115.35,102.56,121.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.48,253.97,115.46,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,253.97,115.38,102.56,121.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.55,253.97,115.42,102.56,121.28,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.01,113.59,253.97,115.38,111.36,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.99,113.48,273.50,115.46,102.56,121.36,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.029,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.99,113.48,293.04,115.35,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.48,293.04,115.42,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.01,113.52,293.04,115.35,102.56,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.55,293.04,115.35,102.56,121.36,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.01,113.63,293.04,115.38,102.56,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,293.04,115.27,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.48,283.27,115.27,102.56,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.48,273.50,115.35,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,178.75,113.48,253.97,115.38,102.56,121.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.52,253.97,115.35,101.59,121.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,253.97,115.38,102.56,121.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,177.78,113.52,273.50,115.27,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,283.27,115.27,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,283.27,115.31,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.52,273.50,115.31,102.56,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.52,263.74,115.31,111.36,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.44,244.20,115.35,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.41,244.20,115.31,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.01,113.52,253.97,115.35,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.48,283.27,115.27,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,312.58,115.24,111.36,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,322.34,115.27,102.56,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.41,322.34,115.20,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.99,113.37,312.58,115.24,102.56,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.007,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,302.81,115.24,102.56,121.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.41,312.58,115.20,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,312.58,115.20,92.80,121.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,312.58,115.24,92.80,121.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.41,312.58,115.27,92.80,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,178.75,113.48,312.58,115.24,92.80,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,177.78,113.52,322.34,115.24,102.56,121.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,322.34,115.13,102.56,121.14,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.41,332.11,115.20,102.56,121.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.073,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.44,332.11,115.24,102.56,121.25,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.37,312.58,115.20,102.56,121.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,293.04,115.20,102.56,121.25,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,283.27,115.20,102.56,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.41,253.97,115.27,111.36,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.48,244.20,115.24,111.36,121.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.44,224.66,115.24,111.36,121.14,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.48,214.90,115.24,111.36,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.44,214.90,115.27,102.56,121.14,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.33,214.90,115.31,102.56,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,214.90,115.27,102.56,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.44,224.66,115.27,102.56,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.44,234.43,115.27,102.56,121.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,234.43,115.24,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.007,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.41,253.97,115.20,102.56,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,253.97,115.20,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.41,244.20,115.24,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.44,244.20,115.27,102.56,121.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.41,244.20,115.27,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.007,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,263.74,115.24,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,283.27,115.13,102.56,121.10,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.41,283.27,115.16,102.56,121.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,273.50,115.13,111.36,120.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,283.27,115.16,121.12,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.33,283.27,115.24,121.12,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,168.99,113.33,283.27,115.20,121.12,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,263.74,115.24,111.36,120.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,263.74,115.20,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.33,244.20,115.13,111.36,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,168.99,113.41,234.43,115.13,102.56,121.14,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,159.22,113.33,244.20,115.20,111.36,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.26,263.74,115.20,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.33,283.27,115.16,102.56,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.073,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,312.58,115.16,102.56,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,168.99,113.37,302.81,115.16,102.56,120.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,159.22,113.33,293.04,115.13,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,168.99,113.37,293.04,115.13,102.56,121.06,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.04,0.00 ,,168.99,113.37,293.04,115.13,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,168.99,113.33,312.58,115.05,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.99,113.37,332.11,115.13,102.56,121.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.99,113.33,332.11,115.05,102.56,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.007,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.99,113.33,322.34,115.05,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,168.99,113.30,302.81,115.05,102.56,121.06,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,168.99,113.30,293.04,115.13,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.037,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.07,0.28,0.00 ,,168.99,113.33,283.27,115.05,102.56,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.99,113.37,273.50,115.05,102.56,121.06,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.35,0.00 ,,168.99,113.30,263.74,115.13,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.022,0.000, ,185.44,186.73,184.47,0.00,0.39,0.00 ,,168.99,113.33,253.97,115.09,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,168.99,113.37,253.97,115.05,102.56,121.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.35,0.00 ,,178.75,113.30,244.20,115.13,102.56,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.073,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,168.99,113.26,234.43,115.13,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.32,0.00 ,,178.75,113.22,253.97,115.13,102.56,120.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.037,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,178.75,113.33,293.04,115.09,102.56,120.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,178.75,113.37,341.88,115.05,102.56,120.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,178.75,113.33,380.95,115.02,102.56,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,188.52,113.30,401.47,114.98,102.56,120.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,178.75,113.30,391.70,114.87,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,188.52,113.30,352.63,114.91,102.56,120.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,188.52,113.26,312.58,114.98,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,188.52,113.33,283.27,115.05,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,188.52,113.26,293.04,115.02,102.56,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,178.75,113.22,312.58,114.98,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,188.52,113.30,351.65,114.95,102.56,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,189.50,113.19,362.39,114.91,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,188.52,113.30,342.86,114.91,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.073,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,188.52,113.33,322.34,114.95,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,188.52,113.26,302.81,114.95,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.037,0.066,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.18,0.00 ,,189.50,113.19,293.04,114.98,102.56,121.03,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.14,0.00 ,,188.52,113.26,283.27,114.98,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,188.52,113.26,263.74,115.05,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,188.52,113.30,263.74,115.02,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,199.27,113.22,244.20,115.02,111.36,120.88,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,199.27,113.22,234.43,115.05,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,189.50,113.22,224.66,114.98,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,189.50,113.22,224.66,115.05,111.36,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,189.50,113.19,214.90,115.13,111.36,120.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,189.50,113.22,234.43,115.05,111.36,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,189.50,113.19,263.74,115.09,102.56,120.99,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,189.50,113.22,302.81,115.02,102.56,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,189.50,113.22,322.34,114.98,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,188.52,113.26,312.58,114.98,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.22,302.81,114.98,92.80,120.88,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,188.52,113.26,312.58,114.95,102.56,120.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,189.50,113.19,322.34,115.02,92.80,121.03,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.11,341.88,114.95,102.56,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.19,362.39,114.91,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,188.52,113.26,371.18,114.98,92.80,120.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.19,372.16,114.91,92.80,120.92,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.22,342.86,114.87,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.19,312.58,114.95,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.22,284.25,114.91,102.56,120.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.22,253.97,114.95,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.19,253.97,115.02,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.15,253.97,114.98,102.56,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.044,0.007,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.15,253.97,115.02,111.36,120.88,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.19,263.74,115.02,111.36,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.19,273.50,114.98,111.36,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.19,284.25,114.91,111.36,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.22,293.04,114.98,111.36,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,189.50,113.22,302.81,114.95,112.33,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,322.34,114.98,111.36,120.92,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.19,342.86,114.91,111.36,120.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.19,352.63,114.80,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.22,342.86,114.91,102.56,120.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.19,313.55,114.87,102.56,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,294.02,114.87,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.22,283.27,114.95,102.56,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.073,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.19,283.27,114.95,102.56,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,274.48,114.87,92.80,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,264.71,114.91,92.80,120.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,254.95,114.87,102.56,120.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.19,244.20,114.95,102.56,120.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.19,245.18,114.91,102.56,120.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,235.41,114.87,102.56,120.84,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.15,235.41,114.91,102.56,120.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.19,263.74,114.95,112.33,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,294.02,114.87,112.33,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.11,313.55,114.87,112.33,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.08,323.32,114.80,112.33,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.15,303.79,114.80,121.12,120.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,284.25,114.80,112.33,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,284.25,114.87,112.33,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,284.25,114.84,102.56,120.84,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.04,284.25,114.91,102.56,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,284.25,114.84,112.33,120.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.11,284.25,114.87,111.36,120.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.11,294.02,114.80,111.36,120.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.08,294.02,114.87,112.33,120.81,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.15,294.02,114.87,112.33,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,303.79,114.84,102.56,120.77,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.08,313.55,114.80,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.15,303.79,114.87,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,178.75,113.11,303.79,114.87,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,178.75,113.11,294.02,114.76,102.56,120.88,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.19,274.48,114.84,102.56,120.73,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.15,264.71,114.87,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,284.25,114.87,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,294.02,114.87,102.56,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.11,303.79,114.87,102.56,120.84,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.11,294.02,114.80,102.56,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.08,264.71,114.87,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.04,245.18,114.84,102.56,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.15,245.18,114.87,112.33,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,189.50,113.11,254.95,114.87,112.33,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.08,274.48,114.76,112.33,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.11,284.25,114.76,112.33,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.11,294.02,114.87,112.33,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,113.00,294.02,114.76,102.56,120.81,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,113.04,294.02,114.80,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,113.04,294.02,114.73,102.56,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.04,294.02,114.73,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.11,284.25,114.73,112.33,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.04,284.25,114.84,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.00,264.71,114.80,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.04,264.71,114.80,112.33,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.97,264.71,114.76,102.56,120.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.00,274.48,114.73,102.56,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.08,294.02,114.76,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.037,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.04,313.55,114.76,102.56,120.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,113.08,323.32,114.73,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.00,342.86,114.65,102.56,120.62,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.93,352.63,114.69,102.56,120.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.04,372.16,114.69,102.56,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,403.42,114.62,102.56,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.97,421.98,114.65,102.56,120.77,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,209.04,113.04,422.95,114.62,112.33,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.04,421.98,114.65,112.33,120.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.04,413.19,114.62,102.56,120.77,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.00,373.14,114.58,102.56,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.08,352.63,114.69,102.56,120.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.11,333.09,114.65,102.56,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.00,314.53,114.62,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.00,294.02,114.65,102.56,120.73,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,113.08,274.48,114.69,92.80,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.04,264.71,114.73,92.80,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.11,254.95,114.65,102.56,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.04,264.71,114.65,102.56,120.70,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,113.00,274.48,114.73,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,113.04,284.25,114.69,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,113.00,284.25,114.76,102.56,120.70,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.97,274.48,114.65,102.56,120.66,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,113.00,284.25,114.69,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.93,303.79,114.65,112.33,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.00,313.55,114.69,112.33,120.62,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.037,0.066,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,113.00,333.09,114.65,112.33,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,113.00,342.86,114.65,112.33,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.037,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.00,343.83,114.54,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,113.00,334.07,114.62,102.56,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,219.78,112.89,324.30,114.62,102.56,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,219.78,112.93,314.53,114.62,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,229.55,112.93,294.02,114.65,92.80,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,219.78,112.93,275.46,114.62,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,219.78,112.86,265.69,114.62,112.33,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.93,245.18,114.65,121.12,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.007, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,112.97,235.41,114.76,121.12,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.97,235.41,114.69,121.12,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.93,245.18,114.65,121.12,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.93,255.92,114.62,112.33,120.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.86,255.92,114.58,121.12,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.89,254.95,114.65,121.12,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.97,245.18,114.69,112.33,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,112.89,246.15,114.62,112.33,120.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.97,254.95,114.73,112.33,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.89,255.92,114.62,112.33,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.97,254.95,114.65,112.33,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,113.00,254.95,114.69,102.56,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.89,254.95,114.69,92.80,120.59,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.93,274.48,114.65,92.80,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,189.50,112.89,314.53,114.58,93.77,120.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.86,363.37,114.51,92.80,120.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.007,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.93,403.42,114.58,92.80,120.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.97,413.19,114.58,92.80,120.66,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,209.04,112.93,442.49,114.47,92.80,120.59,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,209.04,112.86,452.26,114.40,92.80,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,112.86,442.49,114.43,102.56,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,209.04,112.89,442.49,114.43,102.56,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.89,422.95,114.51,102.56,120.62,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,209.04,112.89,403.42,114.51,102.56,120.70,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,219.78,112.89,382.91,114.43,102.56,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,219.78,112.89,382.91,114.51,112.33,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.066,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.89,373.14,114.51,112.33,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,112.89,392.67,114.47,121.12,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,209.04,113.00,403.42,114.54,121.12,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.93,382.91,114.47,112.33,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.86,363.37,114.40,112.33,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,189.50,112.97,334.07,114.51,102.56,120.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.89,314.53,114.47,102.56,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,189.50,112.89,294.99,114.58,102.56,120.55,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.029,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.97,275.46,114.58,102.56,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.89,285.23,114.47,102.56,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,112.86,324.30,114.47,102.56,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,112.93,353.60,114.47,112.33,120.51,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,112.89,392.67,114.43,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,112.93,413.19,114.43,112.33,120.59,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,209.04,112.86,413.19,114.36,112.33,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,219.78,112.93,392.67,114.40,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,219.78,112.86,363.37,114.40,112.33,120.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,229.55,112.89,334.07,114.47,112.33,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.007,0.000,0.000, ,185.44,186.57,184.47,0.14,0.28,0.00 ,,229.55,112.86,324.30,114.47,112.33,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,229.55,112.89,324.30,114.47,112.33,120.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.32,0.00 ,,219.78,112.82,314.53,114.43,112.33,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.07,0.32,0.00 ,,209.04,112.82,314.53,114.47,102.56,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.25,0.00 ,,209.04,112.82,334.07,114.47,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
