SAP ID,109000212914,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.04,0.28,0.00 ,,209.04,112.78,353.60,114.43,102.56,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.32,0.00 ,,209.04,112.89,353.60,114.43,102.56,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.07,0.32,0.00 ,,209.04,112.89,353.60,114.43,102.56,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.35,0.00 ,,199.27,112.82,363.37,114.40,102.56,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,199.27,112.82,373.14,114.43,102.56,120.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.066,0.007,0.000,0.007, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,199.27,112.86,382.91,114.43,102.56,120.55,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,199.27,112.86,382.91,114.40,102.56,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.35,0.00 ,,199.27,112.82,382.91,114.36,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,199.27,112.78,392.67,114.40,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.051,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,199.27,112.82,392.67,114.36,112.33,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,199.27,112.86,382.91,114.43,112.33,120.44,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,199.27,112.86,382.91,114.40,102.56,120.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,209.04,112.86,382.91,114.36,112.33,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,209.04,112.82,382.91,114.43,112.33,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.28,0.00 ,,199.27,112.86,403.42,114.36,102.56,120.48,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,199.27,112.82,413.19,114.36,112.33,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,199.27,112.82,403.42,114.40,112.33,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,199.27,112.86,404.40,114.32,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,199.27,112.82,404.40,114.32,112.33,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,199.27,112.75,392.67,114.36,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,199.27,112.86,382.91,114.36,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,199.27,112.86,373.14,114.43,102.56,120.51,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,189.50,112.86,373.14,114.36,102.56,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,189.50,112.82,393.65,114.32,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,189.50,112.86,404.40,114.32,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.14,0.00 ,,199.27,112.78,404.40,114.32,112.33,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,199.27,112.82,414.16,114.25,112.33,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,209.04,112.86,422.95,114.36,112.33,120.44,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.015,0.000,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,209.04,112.75,423.93,114.29,112.33,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.11,0.00 ,,199.27,112.71,414.16,114.18,112.33,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,199.27,112.82,404.40,114.29,112.33,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,189.50,112.78,393.65,114.29,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.044,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,189.50,112.82,374.11,114.21,102.56,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,199.27,112.86,354.58,114.29,102.56,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,199.27,112.75,353.60,114.36,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,199.27,112.78,353.60,114.40,93.77,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,199.27,112.82,363.37,114.40,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.007,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.75,364.35,114.32,102.56,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,199.27,112.75,354.58,114.29,102.56,120.48,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.78,334.07,114.36,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.78,314.53,114.40,112.33,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,189.50,112.78,294.99,114.40,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.82,314.53,114.36,121.12,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.75,334.07,114.40,112.33,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.82,364.35,114.32,121.12,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.073,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.78,374.11,114.32,121.12,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.75,383.88,114.32,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.82,363.37,114.36,112.33,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.86,334.07,114.36,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.82,294.99,114.36,102.56,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.82,304.76,114.36,102.56,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.78,334.07,114.36,112.33,120.37,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.78,364.35,114.32,102.56,120.40,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.82,393.65,114.21,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.75,404.40,114.21,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.78,404.40,114.21,102.56,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,189.50,112.82,404.40,114.32,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.78,404.40,114.29,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.75,404.40,114.25,102.56,120.40,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.75,423.93,114.21,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.75,433.70,114.18,112.33,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.71,433.70,114.18,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.75,423.93,114.18,112.33,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.78,414.16,114.14,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.75,414.16,114.18,112.33,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,423.93,114.14,122.10,120.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.71,423.93,114.18,112.33,120.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.78,433.70,114.18,112.33,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.71,433.70,114.14,112.33,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.75,423.93,114.18,112.33,120.33,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,199.27,112.71,404.40,114.18,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,199.27,112.67,383.88,114.14,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,354.58,114.21,112.33,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,315.51,114.25,112.33,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,189.50,112.67,305.74,114.25,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.67,285.23,114.25,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,199.27,112.67,265.69,114.36,112.33,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.67,265.69,114.40,112.33,120.29,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,275.46,114.32,102.56,120.37,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,285.23,114.25,102.56,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.073,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.71,275.46,114.29,102.56,120.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.67,255.92,114.36,102.56,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.71,235.41,114.36,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.71,215.87,114.36,102.56,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.029,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.75,215.87,114.40,102.56,120.37,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.75,215.87,114.36,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,215.87,114.36,112.33,120.29,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,235.41,114.40,112.33,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,275.46,114.32,112.33,120.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.029,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.71,315.51,114.29,112.33,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.75,335.04,114.29,112.33,120.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,335.04,114.25,112.33,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.78,325.27,114.29,112.33,120.29,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.71,315.51,114.29,112.33,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,305.74,114.29,112.33,120.33,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.75,305.74,114.25,112.33,120.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,315.51,114.18,122.10,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.71,315.51,114.21,122.10,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,315.51,114.32,122.10,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.67,305.74,114.29,122.10,120.15,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.71,305.74,114.21,122.10,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.75,295.97,114.21,122.10,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.71,295.97,114.21,122.10,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.75,295.97,114.21,122.10,120.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,189.50,112.71,295.97,114.21,122.10,120.26,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.71,275.46,114.29,122.10,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,189.50,112.75,265.69,114.21,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.75,285.23,114.29,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,189.50,112.71,325.27,114.21,112.33,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.75,383.88,114.21,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.71,423.93,114.14,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,454.21,114.03,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,454.21,114.03,102.56,120.22,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.67,415.14,114.07,112.33,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,384.86,114.07,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.67,374.11,114.10,102.56,120.26,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.71,354.58,114.10,102.56,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,179.73,112.71,335.04,114.10,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.67,315.51,114.14,102.56,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,295.97,114.14,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,275.46,114.18,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.67,265.69,114.18,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.60,255.92,114.18,102.56,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.64,246.15,114.18,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.64,246.15,114.18,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,246.15,114.25,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.67,255.92,114.21,102.56,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,275.46,114.18,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,179.73,112.67,305.74,114.18,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.60,325.27,114.10,102.56,120.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,179.73,112.64,344.81,114.14,112.33,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.64,344.81,114.14,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.67,344.81,114.14,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.64,354.58,114.10,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.60,355.56,114.03,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.60,335.04,114.10,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.64,335.04,114.10,112.33,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.015, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.60,344.81,114.10,112.33,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.64,344.81,114.14,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.60,336.02,114.07,112.33,120.22,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.67,325.27,114.21,112.33,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.60,325.27,114.14,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.64,315.51,114.10,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.71,315.51,114.10,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.96,184.47,0.00,0.00,0.00 ,,169.96,112.71,295.97,114.10,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.073,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.60,275.46,114.14,102.56,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.56,295.97,114.18,102.56,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.56,316.48,114.07,102.56,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,169.96,112.67,345.79,114.07,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.71,383.88,114.10,102.56,120.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.60,394.63,113.99,102.56,120.07,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.67,394.63,114.03,102.56,120.18,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.64,384.86,114.03,102.56,120.07,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.64,384.86,114.03,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.64,384.86,113.99,122.10,120.04,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.60,384.86,113.99,122.10,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.56,365.32,114.03,122.10,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.64,345.79,114.03,112.33,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.60,316.48,114.07,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.60,295.97,114.03,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.56,286.20,114.03,102.56,120.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,285.23,114.10,102.56,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.53,275.46,114.10,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.56,275.46,114.10,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,295.97,114.07,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,316.48,114.03,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,355.56,113.99,112.33,120.07,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.53,394.63,114.03,102.56,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.56,415.14,113.99,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,434.68,113.92,102.56,120.15,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.53,424.91,113.96,102.56,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.49,415.14,113.96,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,415.14,113.92,102.56,120.15,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,415.14,113.96,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.56,415.14,113.92,102.56,120.11,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.53,394.63,113.88,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,375.09,113.96,102.56,120.07,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,355.56,113.99,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.081,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.56,336.02,113.99,112.33,120.18,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.60,316.48,114.03,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.64,316.48,114.07,102.56,120.04,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.60,316.48,114.03,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.56,305.74,114.07,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,305.74,113.99,112.33,120.04,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.60,326.25,113.99,112.33,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,336.02,113.99,103.54,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.45,355.56,113.96,102.56,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,375.09,114.07,112.33,120.07,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.60,384.86,113.96,112.33,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.56,405.37,113.85,112.33,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,405.37,113.85,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.56,394.63,113.85,112.33,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.49,375.09,113.92,112.33,119.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.60,365.32,113.92,112.33,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.45,355.56,113.92,112.33,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.25,0.00 ,,160.20,112.49,355.56,113.92,112.33,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.39,0.00 ,,169.96,112.49,375.09,113.92,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,160.20,112.56,375.09,113.92,112.33,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.28,0.00 ,,160.20,112.53,365.32,113.85,103.54,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.28,0.00 ,,160.20,112.53,365.32,113.85,112.33,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,160.20,112.53,355.56,113.92,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.28,0.00 ,,160.20,112.45,336.02,113.85,103.54,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,160.20,112.49,316.48,113.96,102.56,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.007,0.000,0.000, ,185.44,186.57,184.47,0.00,0.35,0.00 ,,160.20,112.53,295.97,114.03,103.54,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.04 ,,160.20,112.53,295.97,114.03,103.54,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.35,0.04 ,,160.20,112.56,295.97,113.92,102.56,120.04,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.11,0.32,0.00 ,,160.20,112.49,316.48,113.96,112.33,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.35,0.00 ,,160.20,112.45,316.48,113.92,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.35,0.00 ,,160.20,112.53,316.48,113.92,112.33,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,160.20,112.53,295.97,113.99,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.32,0.00 ,,160.20,112.53,286.20,113.99,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.007, ,185.44,186.80,184.47,0.04,0.28,0.00 ,,160.20,112.53,276.43,113.99,112.33,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.49,266.67,114.03,112.33,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.42,256.90,113.99,112.33,119.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,160.20,112.53,256.90,114.03,112.33,120.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,160.20,112.56,266.67,113.99,103.54,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,160.20,112.49,276.43,113.96,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.56,286.20,113.99,112.33,120.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.14,0.00 ,,160.20,112.49,295.97,113.99,112.33,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,160.20,112.53,316.48,113.96,112.33,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.53,326.25,113.96,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.49,326.25,113.96,112.33,119.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.28,0.00 ,,160.20,112.49,316.48,113.92,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,160.20,112.53,316.48,113.92,112.33,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.015,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,160.20,112.53,295.97,113.96,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.14,0.00 ,,169.96,112.42,295.97,113.99,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,169.96,112.53,295.97,113.92,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.11,0.00 ,,169.96,112.45,295.97,113.92,122.10,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,160.20,112.38,305.74,113.88,112.33,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,160.20,112.53,305.74,113.96,122.10,120.04,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,169.96,112.49,316.48,113.92,122.10,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,169.96,112.45,336.02,113.88,112.33,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,169.96,112.49,355.56,113.81,112.33,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,169.96,112.49,375.09,113.88,112.33,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,169.96,112.38,375.09,113.81,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.044,0.037,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,169.96,112.49,375.09,113.88,103.54,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,169.96,112.42,375.09,113.81,112.33,119.96,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.38,375.09,113.85,103.54,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,169.96,112.49,355.56,113.81,103.54,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.45,345.79,113.88,103.54,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.34,326.25,113.85,103.54,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.49,316.48,113.85,112.33,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.42,316.48,113.85,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,160.20,112.45,305.74,113.81,112.33,119.85,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.42,295.97,113.92,112.33,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.45,295.97,113.92,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.34,286.20,113.88,112.33,119.89,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.42,286.20,113.88,103.54,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.34,286.20,113.88,103.54,119.93,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.49,276.43,113.88,112.33,119.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.38,256.90,113.88,112.33,119.93,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.073,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.42,247.13,113.88,112.33,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,160.20,112.42,247.13,113.96,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.42,247.13,113.92,112.33,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.38,256.90,113.92,122.10,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.42,286.20,113.88,112.33,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.42,326.25,113.92,103.54,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.34,355.56,113.92,112.33,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.38,376.07,113.77,112.33,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,169.96,112.45,385.84,113.74,103.54,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.45,376.07,113.74,112.33,119.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.31,375.09,113.81,103.54,119.85,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.42,384.86,113.81,103.54,119.96,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.42,385.84,113.77,103.54,119.89,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.42,376.07,113.77,112.33,119.82,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.38,365.32,113.81,103.54,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.34,356.53,113.77,103.54,119.85,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.42,336.02,113.85,103.54,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.42,326.25,113.81,112.33,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.38,316.48,113.81,112.33,119.85,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,169.96,112.42,316.48,113.85,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,169.96,112.38,326.25,113.85,103.54,119.89,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.42,336.02,113.81,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.38,345.79,113.81,112.33,119.85,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.34,337.00,113.74,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.42,326.25,113.77,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,160.20,112.45,316.48,113.77,112.33,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.38,316.48,113.70,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,160.20,112.38,316.48,113.81,112.33,119.85,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.45,305.74,113.81,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.38,287.18,113.77,122.10,119.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.31,286.20,113.81,122.10,119.74,1142.86,0.00,2620.76,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.34,287.18,113.77,122.10,119.71,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,169.96,112.42,286.20,113.85,122.10,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.38,287.18,113.77,113.31,119.67,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,169.96,112.38,287.18,113.77,122.10,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.34,286.20,113.81,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.31,286.20,113.85,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.27,295.97,113.81,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.34,296.95,113.77,122.10,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.45,316.48,113.77,112.33,119.82,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.34,346.76,113.74,112.33,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,376.07,113.77,122.10,119.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.34,395.60,113.74,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.34,395.60,113.70,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.34,385.84,113.63,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.27,376.07,113.63,112.33,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,180.71,112.34,376.07,113.70,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.38,356.53,113.70,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.31,346.76,113.74,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.34,326.25,113.74,112.33,119.78,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.31,306.72,113.74,112.33,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,296.95,113.77,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
