SAP ID,109000212914,
0.051,0.066,0.066,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.27,296.95,113.77,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.34,286.20,113.81,112.33,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,287.18,113.74,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,277.41,113.74,112.33,119.85,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.31,267.64,113.74,103.54,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,256.90,113.81,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.42,247.13,113.88,112.33,119.82,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.34,237.36,113.81,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.27,247.13,113.77,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.27,257.88,113.77,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.27,256.90,113.85,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.31,267.64,113.77,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.34,277.41,113.74,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.31,277.41,113.77,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.31,276.43,113.81,122.10,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.31,277.41,113.74,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.27,277.41,113.77,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.31,267.64,113.70,113.31,119.63,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.31,247.13,113.77,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.20,227.59,113.77,112.33,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.23,227.59,113.77,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.23,227.59,113.77,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.27,227.59,113.77,103.54,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.31,227.59,113.74,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.27,216.85,113.81,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.23,207.08,113.85,103.54,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,200.24,112.23,197.31,113.85,103.54,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.31,197.31,113.85,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,210.99,112.23,188.52,113.77,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,220.76,112.12,198.29,113.77,112.33,119.74,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.23,207.08,113.88,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.16,227.59,113.81,122.10,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.20,237.36,113.74,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.34,237.36,113.77,112.33,119.71,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.20,227.59,113.77,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.27,217.83,113.74,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,210.99,112.23,217.83,113.77,122.10,119.78,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.27,217.83,113.77,112.33,119.78,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,220.76,112.27,227.59,113.74,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,210.99,112.23,237.36,113.81,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.007,0.015,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.20,227.59,113.70,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.23,217.83,113.77,113.31,119.63,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.20,216.85,113.81,112.33,119.74,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.20,217.83,113.77,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,210.99,112.27,227.59,113.70,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.31,227.59,113.70,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.27,217.83,113.74,103.54,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,210.99,112.23,208.06,113.77,103.54,119.71,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.31,217.83,113.77,103.54,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.23,217.83,113.74,103.54,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,200.24,112.16,217.83,113.74,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.20,208.06,113.70,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,112.23,208.06,113.74,112.33,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.27,198.29,113.70,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.23,188.52,113.70,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.20,188.52,113.77,122.10,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.16,188.52,113.70,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.20,198.29,113.70,122.10,119.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.16,208.06,113.74,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.20,237.36,113.66,122.10,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,200.24,112.20,277.41,113.63,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.23,296.95,113.63,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.16,316.48,113.59,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.16,306.72,113.66,122.10,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,200.24,112.20,296.95,113.59,122.10,119.63,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.20,287.18,113.59,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.20,287.18,113.59,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.16,296.95,113.59,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.20,316.48,113.59,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,200.24,112.23,326.25,113.55,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.20,326.25,113.55,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.16,316.48,113.55,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.16,306.72,113.55,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,190.48,112.20,306.72,113.66,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.16,306.72,113.63,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.037,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.20,296.95,113.63,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.12,297.92,113.48,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.20,287.18,113.63,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,190.48,112.20,277.41,113.63,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.20,267.64,113.59,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.20,277.41,113.66,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.20,277.41,113.63,113.31,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.037,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.20,267.64,113.59,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.12,277.41,113.59,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.20,287.18,113.63,103.54,119.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.23,287.18,113.59,103.54,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.16,287.18,113.59,103.54,119.71,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.20,277.41,113.63,103.54,119.67,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.12,287.18,113.59,103.54,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.23,287.18,113.63,103.54,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.16,287.18,113.55,103.54,119.63,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.20,277.41,113.55,103.54,119.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.21,0.00 ,,180.71,112.23,267.64,113.52,113.31,119.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,180.71,112.16,257.88,113.52,113.31,119.63,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,180.71,112.20,247.13,113.59,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.029,0.000,0.000,0.000, ,185.44,186.88,184.47,0.04,0.28,0.00 ,,180.71,112.20,237.36,113.63,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.32,0.00 ,,180.71,112.23,237.36,113.59,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,180.71,112.16,237.36,113.59,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.32,0.00 ,,190.48,112.20,247.13,113.59,122.10,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.32,0.00 ,,190.48,112.16,257.88,113.55,122.10,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.037,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,180.71,112.16,267.64,113.59,122.10,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,180.71,112.12,267.64,113.59,122.10,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.35,0.00 ,,180.71,112.20,267.64,113.52,122.10,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.35,0.00 ,,180.71,112.23,267.64,113.52,122.10,119.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.007,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,180.71,112.12,277.41,113.55,122.10,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.32,0.00 ,,180.71,112.12,277.41,113.52,113.31,119.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.25,0.00 ,,180.71,112.20,287.18,113.59,122.10,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.32,0.00 ,,180.71,112.16,277.41,113.55,113.31,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.32,0.00 ,,180.71,112.12,257.88,113.48,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,180.71,112.12,257.88,113.55,122.10,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.28,0.00 ,,180.71,112.16,257.88,113.55,113.31,119.60,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,180.71,112.12,237.36,113.55,113.31,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,180.71,112.16,237.36,113.55,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,180.71,112.16,237.36,113.55,113.31,119.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,190.48,112.12,237.36,113.52,113.31,119.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,190.48,112.09,237.36,113.52,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,190.48,112.09,237.36,113.52,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,190.48,112.12,227.59,113.55,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.18,0.00 ,,190.48,112.16,227.59,113.55,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,180.71,112.09,217.83,113.55,113.31,119.45,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,190.48,112.12,217.83,113.59,113.31,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,180.71,112.09,227.59,113.63,113.31,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,180.71,112.09,227.59,113.55,113.31,119.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,180.71,112.12,227.59,113.55,113.31,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.11,0.00 ,,180.71,112.12,217.83,113.52,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,180.71,112.12,208.06,113.59,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.007,0.007,0.007, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,180.71,112.12,208.06,113.59,113.31,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,180.71,112.20,217.83,113.59,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,180.71,112.16,227.59,113.59,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.16,237.36,113.55,113.31,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,180.71,112.05,257.88,113.52,113.31,119.60,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.09,277.41,113.52,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,180.71,112.12,296.95,113.52,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,180.71,112.12,307.69,113.44,113.31,119.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,180.71,112.20,317.46,113.41,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,180.71,112.16,307.69,113.41,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.16,297.92,113.48,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.16,287.18,113.52,103.54,119.56,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.09,278.39,113.48,103.54,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.09,278.39,113.44,103.54,119.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,190.48,112.12,278.39,113.44,103.54,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.09,267.64,113.44,103.54,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.12,267.64,113.41,113.31,119.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.12,257.88,113.48,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.12,238.34,113.48,103.54,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.12,238.34,113.41,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,190.48,112.12,257.88,113.52,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.05,257.88,113.44,113.31,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.09,267.64,113.48,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.05,278.39,113.44,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.01,297.92,113.37,113.31,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.01,317.46,113.37,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.16,327.23,113.44,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.09,327.23,113.44,103.54,119.56,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,327.23,113.41,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.05,337.00,113.37,103.54,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.01,337.00,113.30,103.54,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.05,327.23,113.33,113.31,119.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.12,327.23,113.44,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,170.94,112.09,317.46,113.44,113.31,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,327.23,113.41,113.31,119.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,327.23,113.44,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.05,337.00,113.37,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.12,357.51,113.37,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,347.74,113.33,123.08,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,112.05,337.00,113.33,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.12,337.00,113.37,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,180.71,112.05,347.74,113.37,113.31,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.037,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.05,347.74,113.37,103.54,119.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.12,347.74,113.37,103.54,119.45,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.12,337.00,113.33,103.54,119.52,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.073,0.007,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,180.71,111.98,337.00,113.30,103.54,119.41,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,357.51,113.41,103.54,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.05,377.05,113.37,103.54,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,180.71,112.09,386.81,113.26,103.54,119.49,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,112.09,397.56,113.22,103.54,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,112.05,396.58,113.26,103.54,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.029,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,111.98,387.79,113.19,103.54,119.38,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,200.24,112.12,377.05,113.37,103.54,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,357.51,113.26,103.54,119.49,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.007,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,112.01,337.00,113.30,113.31,119.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,337.00,113.30,113.31,119.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.05,327.23,113.30,113.31,119.38,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,317.46,113.37,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,337.00,113.33,113.31,119.38,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.01,347.74,113.26,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,357.51,113.26,123.08,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,112.01,347.74,113.30,123.08,119.41,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,347.74,113.30,123.08,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.051,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,357.51,113.33,123.08,119.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,367.28,113.26,123.08,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,357.51,113.33,131.87,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,357.51,113.30,131.87,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,357.51,113.30,131.87,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,112.01,357.51,113.30,123.08,119.41,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.029,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,347.74,113.33,123.08,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,337.00,113.26,123.08,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,327.23,113.30,123.08,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.073,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.94,337.00,113.30,123.08,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.007,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.94,347.74,113.30,123.08,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.98,357.51,113.33,113.31,119.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,112.09,377.05,113.33,113.31,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,386.81,113.30,113.31,119.41,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,386.81,113.30,113.31,119.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.98,386.81,113.26,103.54,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,112.01,378.02,113.22,103.54,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,367.28,113.30,113.31,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,112.05,358.49,113.22,103.54,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,327.23,113.30,103.54,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.98,317.46,113.30,103.54,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,317.46,113.26,103.54,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,327.23,113.26,113.31,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,337.00,113.30,113.31,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,357.51,113.26,113.31,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,367.28,113.26,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.007,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,367.28,113.26,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,367.28,113.26,113.31,119.45,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,112.01,367.28,113.26,113.31,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,367.28,113.26,123.08,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,378.02,113.19,123.08,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,377.05,113.30,123.08,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.94,367.28,113.26,123.08,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,368.25,113.15,123.08,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,358.49,113.19,123.08,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,201.22,111.98,347.74,113.26,123.08,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.87,337.97,113.19,131.87,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.94,328.21,113.22,131.87,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.98,337.97,113.19,131.87,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.94,337.00,113.26,131.87,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.90,337.97,113.22,123.08,119.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.87,337.97,113.19,123.08,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,328.21,113.19,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.90,328.21,113.22,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.90,308.67,113.19,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.98,297.92,113.26,123.08,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,288.16,113.30,113.31,119.34,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.073,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.83,278.39,113.26,103.54,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.90,288.16,113.30,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,288.16,113.26,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.94,298.90,113.19,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.90,297.92,113.26,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.90,307.69,113.26,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.94,307.69,113.26,113.31,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.073,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,190.48,111.94,318.44,113.22,113.31,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.94,318.44,113.19,103.54,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,328.21,113.22,103.54,119.34,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.90,328.21,113.15,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.83,328.21,113.19,103.54,119.34,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.98,328.21,113.19,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,190.48,111.94,318.44,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.90,298.90,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.90,288.16,113.22,113.31,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.081,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.90,297.92,113.30,113.31,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,307.69,113.26,113.31,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.94,308.67,113.19,123.08,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.90,308.67,113.19,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.87,298.90,113.22,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.90,288.16,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.90,288.16,113.26,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.94,297.92,113.26,113.31,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.90,308.67,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.90,318.44,113.22,113.31,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.87,308.67,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.94,308.67,113.22,113.31,119.23,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.90,298.90,113.19,113.31,119.30,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.83,288.16,113.15,113.31,119.30,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.87,288.16,113.26,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.87,298.90,113.19,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.87,297.92,113.26,113.31,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.037,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.87,308.67,113.19,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.90,318.44,113.15,123.08,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.87,328.21,113.15,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,211.97,111.79,328.21,113.15,123.08,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.83,328.21,113.11,123.08,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.79,328.21,113.15,123.08,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,220.76,111.83,318.44,113.11,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.066,0.000,0.015,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,210.99,111.83,318.44,113.15,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.83,318.44,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.83,318.44,113.19,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.007,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.83,318.44,113.15,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.76,308.67,113.11,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.87,308.67,113.11,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.87,308.67,113.19,123.08,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.015,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,211.97,111.79,308.67,113.19,113.31,119.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,210.99,111.83,298.90,113.15,113.31,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,210.99,111.90,288.16,113.19,113.31,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,211.97,111.79,268.62,113.11,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.79,268.62,113.19,113.31,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.83,268.62,113.22,113.31,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.76,258.85,113.15,113.31,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.83,249.08,113.22,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.90,238.34,113.22,113.31,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.14,0.25,0.00 ,,201.22,111.87,218.80,113.30,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,201.22,111.83,218.80,113.26,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,201.22,111.87,218.80,113.26,123.08,119.27,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.007, ,185.44,186.65,184.47,0.04,0.32,0.00 ,,201.22,111.90,218.80,113.26,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.32,0.00 ,,210.99,111.83,209.04,113.22,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.28,0.00 ,,211.97,111.79,209.04,113.19,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,211.97,111.76,198.29,113.26,123.08,119.23,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,201.22,111.87,218.80,113.22,131.87,119.27,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.39,0.00 ,,190.48,111.87,218.80,113.26,132.84,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.35,0.00 ,,201.22,111.79,218.80,113.19,131.87,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,201.22,111.83,218.80,113.19,123.08,119.19,1047.13,0.00,2570.94,0.00,4000.00,0.00,
