SAP ID,109000212914,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.35,0.00 ,,190.48,111.87,218.80,113.19,131.87,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,201.22,111.87,228.57,113.22,123.08,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.07,0.28,0.00 ,,201.22,111.79,249.08,113.15,131.87,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,201.22,111.83,258.85,113.19,123.08,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.28,0.00 ,,201.22,111.79,249.08,113.15,123.08,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.32,0.00 ,,191.45,111.79,238.34,113.15,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,190.48,111.83,238.34,113.15,132.84,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,190.48,111.87,238.34,113.19,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.28,0.00 ,,190.48,111.83,228.57,113.11,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,191.45,111.76,218.80,113.15,132.84,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.79,208.06,113.26,123.08,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,191.45,111.79,208.06,113.26,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,191.45,111.79,209.04,113.22,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,191.45,111.72,218.80,113.15,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.76,218.80,113.19,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.21,0.00 ,,191.45,111.76,218.80,113.19,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,191.45,111.79,218.80,113.26,113.31,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,190.48,111.83,218.80,113.22,113.31,119.12,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,191.45,111.76,218.80,113.22,113.31,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.007,0.007,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,191.45,111.76,218.80,113.19,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.14,0.00 ,,201.22,111.79,218.80,113.22,123.08,119.23,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,201.22,111.79,228.57,113.19,123.08,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,201.22,111.83,238.34,113.15,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.04,0.00 ,,201.22,111.79,238.34,113.19,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.76,238.34,113.19,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,201.22,111.79,228.57,113.22,123.08,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,201.22,111.79,228.57,113.19,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,201.22,111.76,228.57,113.19,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,201.22,111.83,218.80,113.19,131.87,119.19,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,201.22,111.83,218.80,113.19,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,201.22,111.76,209.04,113.15,123.08,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.83,199.27,113.15,123.08,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,201.22,111.76,199.27,113.19,123.08,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,201.22,111.79,199.27,113.22,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.029,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,201.22,111.79,199.27,113.19,123.08,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.68,199.27,113.15,123.08,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.081,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.87,189.50,113.19,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.76,189.50,113.22,123.08,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.79,178.75,113.19,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.79,189.50,113.19,123.08,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,211.97,111.72,189.50,113.19,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.68,199.27,113.15,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.76,209.04,113.15,123.08,119.05,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,218.80,113.15,113.31,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.79,228.57,113.15,113.31,119.16,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.79,228.57,113.11,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.79,228.57,113.11,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,228.57,113.08,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.68,238.34,113.08,113.31,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.76,249.08,113.04,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.76,249.08,113.04,113.31,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,238.34,113.11,113.31,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.68,228.57,113.11,113.31,119.05,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,228.57,113.15,113.31,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.79,228.57,113.15,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.83,228.57,113.11,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.76,218.80,113.08,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.76,209.04,113.11,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.79,209.04,113.15,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.72,199.27,113.11,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,199.27,113.15,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.007,0.007,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.72,199.27,113.04,113.31,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,199.27,113.15,113.31,119.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,201.22,111.76,189.50,113.19,113.31,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,189.50,113.19,113.31,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.76,189.50,113.15,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.65,189.50,113.15,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,199.27,113.15,123.08,118.97,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.68,209.04,113.15,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,228.57,113.15,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,228.57,113.11,123.08,119.05,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.76,228.57,113.08,123.08,119.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.76,228.57,113.11,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.68,218.80,113.04,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.65,228.57,113.08,123.08,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,228.57,113.15,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.76,218.80,113.11,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,113.08,123.08,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,209.04,113.11,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,199.27,113.08,123.08,119.08,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.044,0.059,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,191.45,111.76,199.27,113.15,123.08,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.76,189.50,113.15,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.72,189.50,113.04,123.08,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.037,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,189.50,113.11,113.31,119.12,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,178.75,113.11,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.073,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.68,178.75,113.11,123.08,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.72,178.75,113.19,113.31,119.16,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.76,178.75,113.11,113.31,119.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.79,178.75,113.11,123.08,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,191.45,111.72,178.75,113.04,123.08,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.72,178.75,113.11,113.31,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.79,178.75,113.04,113.31,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.76,168.99,113.11,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,168.99,113.11,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.68,178.75,113.11,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,178.75,113.11,113.31,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,199.27,113.11,113.31,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,218.80,113.04,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,238.34,113.08,113.31,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,268.62,112.97,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,288.16,112.97,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.68,298.90,113.00,113.31,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.68,308.67,113.00,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.76,308.67,112.97,113.31,119.12,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.68,298.90,112.89,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.65,298.90,112.86,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.76,289.13,112.89,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.76,288.16,113.00,123.08,119.05,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,278.39,113.00,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,268.62,112.97,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.007,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,181.68,111.68,258.85,113.00,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.65,249.08,112.97,123.08,119.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.68,239.32,112.93,123.08,119.01,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.76,228.57,113.04,123.08,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.72,228.57,113.00,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.72,218.80,113.00,123.08,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.72,218.80,113.00,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.68,218.80,113.08,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,228.57,113.04,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,228.57,113.00,113.31,119.08,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,238.34,112.97,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,238.34,113.00,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.68,238.34,113.00,103.54,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.65,228.57,113.00,103.54,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,218.80,113.00,103.54,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,218.80,113.00,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.029,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,113.00,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,228.57,112.97,113.31,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.68,238.34,113.00,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.72,249.08,112.97,103.54,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.65,249.08,112.93,103.54,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.65,249.08,112.89,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.081,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,238.34,113.00,113.31,119.05,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.68,238.34,112.97,123.08,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,239.32,112.93,123.08,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.54,229.55,112.93,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.68,229.55,112.89,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,112.97,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,113.00,103.54,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.68,219.78,112.89,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,112.97,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.58,218.80,113.04,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,112.97,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.68,228.57,112.97,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.65,228.57,112.97,103.54,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.61,218.80,112.97,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.58,218.80,112.97,113.31,119.01,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.65,218.80,112.97,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.68,218.80,113.00,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.68,228.57,112.97,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.65,228.57,112.97,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,229.55,112.89,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.61,228.57,113.00,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.65,228.57,112.97,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,219.78,112.89,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.65,219.78,112.89,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,209.04,112.93,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.61,199.27,113.00,113.31,118.97,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.58,199.27,112.97,113.31,118.94,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.61,199.27,112.97,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.72,189.50,112.89,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.65,189.50,112.93,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.54,189.50,112.93,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.65,189.50,112.93,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.61,189.50,113.00,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,201.22,111.65,199.27,112.97,104.52,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.58,219.78,112.93,104.52,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.54,229.55,112.93,103.54,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.54,219.78,112.89,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,211.97,111.61,219.78,112.93,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.58,219.78,112.89,113.31,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,219.78,112.89,113.31,118.94,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.066,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.65,229.55,112.89,113.31,118.97,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.54,259.83,112.93,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.58,298.90,112.93,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.61,348.72,112.82,113.31,118.94,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.58,388.77,112.75,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,201.22,111.58,419.05,112.71,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,201.22,111.58,428.82,112.71,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.61,419.05,112.67,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,201.22,111.58,398.53,112.71,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.65,388.77,112.71,103.54,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.54,379.00,112.75,103.54,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.58,379.00,112.75,103.54,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.58,379.00,112.71,103.54,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.58,388.77,112.71,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.65,398.53,112.71,104.52,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.54,398.53,112.67,104.52,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.58,398.53,112.67,104.52,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.21,0.00 ,,181.68,111.61,398.53,112.67,104.52,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.007,0.007, ,185.44,186.65,184.47,0.11,0.32,0.00 ,,191.45,111.54,388.77,112.71,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.007,0.000,0.000, ,185.44,186.73,184.47,0.14,0.35,0.00 ,,191.45,111.65,388.77,112.78,113.31,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,191.45,111.58,388.77,112.71,113.31,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,181.68,111.50,388.77,112.75,123.08,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.007,0.000,0.000, ,185.44,186.73,184.47,0.04,0.28,0.00 ,,181.68,111.58,379.00,112.71,113.31,118.90,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.28,0.00 ,,191.45,111.61,369.23,112.67,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.25,0.00 ,,191.45,111.61,359.46,112.71,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,191.45,111.61,359.46,112.78,113.31,118.90,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,191.45,111.61,359.46,112.71,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,191.45,111.54,359.46,112.75,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,181.68,111.54,369.23,112.75,113.31,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.35,0.00 ,,181.68,111.61,379.00,112.67,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.11,0.35,0.00 ,,191.45,111.65,379.98,112.64,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.28,0.00 ,,191.45,111.58,379.00,112.67,103.54,118.94,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,201.22,111.61,379.00,112.71,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,191.45,111.54,369.23,112.75,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,191.45,111.58,369.23,112.71,113.31,118.90,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,191.45,111.58,369.23,112.67,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.58,379.00,112.75,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.58,388.77,112.67,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.54,400.49,112.60,104.52,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,191.45,111.54,398.53,112.71,103.54,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,191.45,111.54,400.49,112.60,103.54,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,0.044,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,191.45,111.61,389.74,112.60,103.54,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.58,379.00,112.71,94.75,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.28,0.00 ,,202.20,111.50,360.44,112.64,104.52,118.83,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,201.22,111.58,349.69,112.64,104.52,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.007,0.007,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,201.22,111.58,338.95,112.71,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,201.22,111.58,319.41,112.75,113.31,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.14,0.00 ,,191.45,111.50,309.65,112.75,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.11,0.00 ,,202.20,111.47,309.65,112.75,113.31,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.11,0.00 ,,202.20,111.50,309.65,112.71,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,202.20,111.54,319.41,112.71,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.073,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,202.20,111.50,319.41,112.71,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.037,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,202.20,111.54,320.39,112.64,113.31,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,202.20,111.54,319.41,112.67,113.31,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.081,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,202.20,111.47,319.41,112.78,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,202.20,111.47,320.39,112.64,113.31,118.83,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.007,0.007, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,201.22,111.58,309.65,112.71,123.08,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,202.20,111.50,298.90,112.71,123.08,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,211.97,111.47,289.13,112.71,123.08,118.68,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,279.37,112.78,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,221.73,111.58,259.83,112.78,123.08,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,232.48,111.50,249.08,112.78,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,222.71,111.54,249.08,112.78,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,259.83,112.78,123.08,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.50,269.60,112.75,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,211.97,111.50,279.37,112.78,113.31,118.86,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.47,289.13,112.75,123.08,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,211.97,111.54,289.13,112.75,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,211.97,111.50,298.90,112.71,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.50,279.37,112.71,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,279.37,112.75,113.31,118.83,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,269.60,112.78,113.31,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.007,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.47,259.83,112.78,123.08,118.86,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,221.73,111.58,259.83,112.75,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,259.83,112.71,113.31,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,249.08,112.71,123.08,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.54,249.08,112.78,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.54,239.32,112.78,123.08,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,222.71,111.54,239.32,112.78,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,239.32,112.75,132.84,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.39,239.32,112.75,132.84,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.037,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.50,229.55,112.78,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.081,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,229.55,112.78,123.08,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.50,219.78,112.67,123.08,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.037,0.044,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.54,209.04,112.78,123.08,118.83,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,209.04,112.78,132.84,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.75,132.84,118.72,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.78,132.84,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,209.04,112.75,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,232.48,111.47,209.04,112.75,123.08,118.72,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.82,123.08,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.82,113.31,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.39,209.04,112.78,113.31,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.75,113.31,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.75,104.52,118.68,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,209.04,112.75,104.52,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.39,209.04,112.78,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.78,113.31,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,232.48,111.50,209.04,112.82,113.31,118.79,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,199.27,112.82,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.75,123.08,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.50,199.27,112.75,132.84,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.47,199.27,112.82,132.84,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,232.48,111.43,189.50,112.78,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,232.48,111.47,179.73,112.75,123.08,118.75,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,169.96,112.86,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,232.48,111.47,169.96,112.78,132.84,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.029,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,232.48,111.47,179.73,112.78,132.84,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.47,179.73,112.86,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,179.73,112.82,123.08,118.75,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.39,189.50,112.71,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.43,189.50,112.71,113.31,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,199.27,112.78,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,199.27,112.78,132.84,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.78,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.75,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.47,199.27,112.71,123.08,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.50,209.04,112.75,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.67,123.08,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.75,123.08,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,222.71,111.43,209.04,112.71,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,222.71,111.43,199.27,112.71,113.31,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,222.71,111.43,189.50,112.71,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.43,199.27,112.71,113.31,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.47,189.50,112.75,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,211.97,111.47,189.50,112.75,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.015, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.47,189.50,112.75,113.31,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.39,189.50,112.67,113.31,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.43,189.50,112.71,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.47,179.73,112.67,123.08,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.50,179.73,112.71,132.84,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
