SAP ID,109000212914,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.43,179.73,112.75,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.43,179.73,112.75,132.84,118.72,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.43,179.73,112.75,132.84,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.50,189.50,112.75,132.84,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,189.50,112.71,132.84,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,191.45,111.43,189.50,112.71,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,189.50,112.71,123.08,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.47,189.50,112.75,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.50,179.73,112.75,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.47,189.50,112.75,113.31,118.79,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.47,199.27,112.75,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.47,209.04,112.75,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.39,219.78,112.67,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.43,219.78,112.67,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.47,209.04,112.71,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.43,209.04,112.67,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.43,219.78,112.71,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,229.55,112.71,123.08,118.72,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.50,249.08,112.67,123.08,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.47,250.06,112.64,123.08,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.47,250.06,112.60,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.50,240.29,112.60,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,239.32,112.67,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.073,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.50,239.32,112.67,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,240.29,112.64,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.43,239.32,112.67,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.47,229.55,112.64,113.31,118.75,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.36,219.78,112.56,123.08,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.47,209.04,112.71,123.08,118.68,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.50,210.01,112.60,123.08,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,200.24,112.60,132.84,118.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,199.27,112.71,123.08,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.47,189.50,112.67,123.08,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.47,189.50,112.67,123.08,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,181.68,111.47,200.24,112.64,123.08,118.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.47,200.24,112.60,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.43,209.04,112.67,123.08,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.39,210.01,112.64,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,181.68,111.39,219.78,112.56,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.39,219.78,112.64,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.47,219.78,112.56,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.43,229.55,112.60,113.31,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.39,229.55,112.56,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.39,240.29,112.53,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.39,240.29,112.60,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.037,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,181.68,111.39,229.55,112.64,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.39,229.55,112.56,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.32,219.78,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,181.68,111.39,209.04,112.67,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,171.92,111.43,210.01,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.39,209.04,112.67,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,171.92,111.43,209.04,112.67,104.52,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.47,210.01,112.64,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,181.68,111.39,210.01,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.57,184.47,0.00,0.00,0.00 ,,171.92,111.32,200.24,112.56,104.52,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.43,210.01,112.60,104.52,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.43,209.04,112.67,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.36,200.24,112.64,104.52,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.36,200.24,112.60,104.52,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,171.92,111.32,199.27,112.67,104.52,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,171.92,111.43,209.04,112.67,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.43,219.78,112.60,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,210.01,112.64,113.31,118.68,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,210.01,112.64,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.39,200.24,112.60,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.36,200.24,112.64,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.044,0.007,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,181.68,111.39,190.48,112.60,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.47,190.48,112.64,113.31,118.61,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,179.73,112.67,104.52,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.39,179.73,112.60,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.43,179.73,112.67,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.39,189.50,112.67,104.52,118.64,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.39,190.48,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.36,190.48,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.015,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,190.48,112.60,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.47,190.48,112.56,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.47,200.24,112.64,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,171.92,111.39,200.24,112.64,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.32,200.24,112.60,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.43,200.24,112.60,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.39,200.24,112.49,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.28,190.48,112.60,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.36,190.48,112.53,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.43,190.48,112.64,104.52,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,171.92,111.36,179.73,112.56,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.32,179.73,112.60,104.52,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.14,0.00 ,,181.68,111.36,179.73,112.56,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.32,0.00 ,,181.68,111.39,179.73,112.64,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.28,0.00 ,,181.68,111.36,179.73,112.53,104.52,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.21,0.00 ,,181.68,111.36,179.73,112.60,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.28,0.00 ,,171.92,111.32,179.73,112.67,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.32,0.00 ,,181.68,111.39,179.73,112.67,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,181.68,111.43,179.73,112.56,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.037,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,171.92,111.39,190.48,112.60,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.28,0.00 ,,171.92,111.32,200.24,112.53,113.31,118.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,181.68,111.36,200.24,112.56,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,181.68,111.32,200.24,112.56,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.11,0.35,0.00 ,,181.68,111.32,200.24,112.60,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.35,0.00 ,,181.68,111.39,210.01,112.49,113.31,118.61,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.04,0.32,0.00 ,,181.68,111.36,219.78,112.60,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.04,0.25,0.00 ,,181.68,111.39,219.78,112.53,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,181.68,111.36,229.55,112.53,113.31,118.64,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,181.68,111.39,250.06,112.60,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,191.45,111.39,259.83,112.49,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.28,0.00 ,,191.45,111.39,270.57,112.38,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,191.45,111.43,290.11,112.56,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.28,0.00 ,,191.45,111.36,299.88,112.45,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,181.68,111.39,299.88,112.53,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,181.68,111.36,299.88,112.45,104.52,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.28,0.00 ,,191.45,111.28,291.09,112.38,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,181.68,111.36,280.34,112.38,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,181.68,111.36,269.60,112.45,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,181.68,111.36,269.60,112.45,104.52,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,181.68,111.43,269.60,112.53,114.29,118.57,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,181.68,111.28,269.60,112.45,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.21,0.00 ,,181.68,111.32,260.81,112.38,104.52,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.14,0.00 ,,181.68,111.36,259.83,112.45,114.29,118.53,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.007,0.007,0.007, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,181.68,111.36,250.06,112.45,104.52,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,181.68,111.39,240.29,112.42,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.044,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,181.68,111.32,240.29,112.45,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,182.66,111.25,250.06,112.45,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.28,269.60,112.49,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,181.68,111.32,290.11,112.42,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,181.68,111.32,320.39,112.45,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,181.68,111.36,350.67,112.38,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,181.68,111.28,360.44,112.38,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.07,0.00 ,,181.68,111.28,360.44,112.31,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,181.68,111.28,350.67,112.34,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,181.68,111.36,340.90,112.38,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,181.68,111.39,320.39,112.42,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.32,320.39,112.34,123.08,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.32,330.16,112.42,114.29,118.39,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.21,340.90,112.34,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,202.20,111.36,350.67,112.38,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.36,340.90,112.34,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.28,320.39,112.38,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,309.65,112.42,114.29,118.53,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,300.85,112.38,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.25,300.85,112.38,114.29,118.50,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.36,300.85,112.38,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.36,300.85,112.38,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,310.62,112.38,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.32,320.39,112.42,114.29,118.53,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,191.45,111.32,320.39,112.38,114.29,118.50,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.066,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.36,320.39,112.38,123.08,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.28,320.39,112.31,123.08,118.35,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,320.39,112.34,114.29,118.50,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.36,310.62,112.31,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.36,300.85,112.38,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.037,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.32,299.88,112.42,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,291.09,112.34,114.29,118.57,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.28,291.09,112.34,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.051,0.007,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.36,280.34,112.34,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,269.60,112.42,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.28,270.57,112.38,114.29,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.32,259.83,112.42,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,270.57,112.34,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,270.57,112.27,123.08,118.46,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.28,270.57,112.38,123.08,118.46,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.25,269.60,112.42,123.08,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.36,260.81,112.34,123.08,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,240.29,112.38,123.08,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,230.53,112.38,123.08,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,229.55,112.42,123.08,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.25,229.55,112.42,123.08,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.21,229.55,112.42,123.08,118.50,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,240.29,112.42,123.08,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.88,184.47,0.00,0.00,0.00 ,,202.20,111.25,259.83,112.42,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.17,291.09,112.31,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.066,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,320.39,112.31,114.29,118.53,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.044,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.28,340.90,112.34,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,350.67,112.34,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.25,360.44,112.31,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.14,360.44,112.31,114.29,118.42,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.21,360.44,112.31,114.29,118.46,1142.86,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.28,350.67,112.23,123.08,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,350.67,112.27,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,350.67,112.31,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.25,350.67,112.31,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,350.67,112.23,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.21,340.90,112.27,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.36,350.67,112.31,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,350.67,112.34,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.21,350.67,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.21,340.90,112.27,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,350.67,112.23,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.32,340.90,112.34,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.081,0.081,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.28,340.90,112.34,114.29,118.50,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,340.90,112.31,104.52,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.029,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.25,331.14,112.27,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.044,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.17,331.14,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.051,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.21,331.14,112.27,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.32,340.90,112.23,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,191.45,111.28,340.90,112.31,123.08,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.17,331.14,112.27,123.08,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,191.45,111.28,331.14,112.23,123.08,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,331.14,112.27,123.08,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.25,331.14,112.27,123.08,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.059,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,191.45,111.28,340.90,112.34,123.08,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.25,331.14,112.31,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.25,320.39,112.23,123.08,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,300.85,112.23,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.21,291.09,112.31,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.25,291.09,112.27,114.29,118.42,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,300.85,112.27,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,320.39,112.31,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.14,320.39,112.20,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,310.62,112.27,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,310.62,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.28,300.85,112.31,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,300.85,112.20,114.29,118.46,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,300.85,112.27,114.29,118.42,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,300.85,112.31,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,300.85,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,300.85,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.081,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,310.62,112.23,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,310.62,112.23,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,320.39,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,320.39,112.23,114.29,118.42,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.14,320.39,112.23,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.21,310.62,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,291.09,112.23,104.52,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.17,280.34,112.27,104.52,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.044,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.25,270.57,112.34,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,212.94,111.21,260.81,112.31,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.21,260.81,112.27,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.051,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.14,251.04,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,212.94,111.14,251.04,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.14,240.29,112.31,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,240.29,112.34,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,240.29,112.31,114.29,118.35,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,240.29,112.23,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,230.53,112.34,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.21,230.53,112.27,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.25,220.76,112.34,114.29,118.46,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,210.99,112.38,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.10,210.99,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,212.94,111.14,210.99,112.27,114.29,118.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.066,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,212.94,111.17,220.76,112.34,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.14,220.76,112.31,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,212.94,111.21,220.76,112.31,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.25,220.76,112.31,123.08,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.10,210.99,112.31,124.05,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,220.76,112.34,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,0.051,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.14,230.53,112.31,114.29,118.42,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.10,230.53,112.23,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.14,230.53,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.044,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.14,220.76,112.31,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.007,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,212.94,111.14,210.99,112.31,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.10,210.99,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.10,200.24,112.31,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.14,200.24,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.051,0.000,0.000,0.007, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.17,210.99,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.14,210.99,112.38,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.10,210.99,112.38,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,212.94,111.21,210.99,112.34,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.044,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,212.94,111.17,210.99,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,0.066,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.14,210.99,112.23,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,210.99,112.31,114.29,118.35,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,0.059,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.14,210.99,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,210.99,112.31,114.29,118.35,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,210.99,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.059,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.10,200.24,112.38,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.051,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,200.24,112.31,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.059,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.21,190.48,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.066,0.066,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.17,190.48,112.34,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.037,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.17,180.71,112.34,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,180.71,112.27,114.29,118.39,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.066,0.073,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.14,169.96,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.073,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,169.96,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,169.96,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.044,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,169.96,112.31,104.52,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.066,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,169.96,112.27,104.52,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.059,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.21,180.71,112.34,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.051,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,180.71,112.31,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.073,0.044,0.000,0.007,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.14,180.71,112.34,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,0.139,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,180.71,112.34,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.212,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.17,180.71,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.293,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,180.71,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.396,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,169.96,112.27,124.05,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,0.484,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.17,169.96,112.31,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,0.586,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.17,169.96,112.23,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,0.674,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.14,160.20,112.34,114.29,118.39,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,0.784,0.066,0.007,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.10,160.20,112.34,114.29,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,0.887,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.10,160.20,112.34,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,0.975,0.044,0.000,0.015,0.007, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.17,160.20,112.31,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,1.070,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.14,169.96,112.31,124.05,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,1.180,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.21,0.00 ,,192.43,111.14,169.96,112.27,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,1.268,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,192.43,111.17,169.96,112.27,124.05,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,1.348,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.28,0.00 ,,192.43,111.14,169.96,112.34,123.08,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,1.451,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.28,0.00 ,,192.43,111.06,169.96,112.31,124.05,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,1.539,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.28,0.00 ,,192.43,111.10,169.96,112.31,124.05,118.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,1.627,0.066,0.007,0.000,0.000, ,185.44,186.80,184.47,0.07,0.32,0.00 ,,192.43,111.06,169.96,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,1.700,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.28,0.00 ,,202.20,111.14,169.96,112.27,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,1.780,0.044,0.007,0.000,0.000, ,185.44,186.65,184.47,0.04,0.28,0.00 ,,192.43,111.14,180.71,112.27,124.05,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,1.876,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.04,0.32,0.00 ,,192.43,111.06,180.71,112.23,114.29,118.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,1.949,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.07,0.32,0.00 ,,192.43,111.10,180.71,112.23,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,2.022,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.35,0.00 ,,192.43,111.17,180.71,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,2.088,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.11,0.32,0.00 ,,202.20,111.10,180.71,112.27,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,2.169,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.07,0.32,0.00 ,,202.20,111.14,180.71,112.20,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,2.235,0.059,0.007,0.000,0.000, ,185.44,186.80,184.47,0.04,0.32,0.00 ,,202.20,111.14,180.71,112.31,114.29,118.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,2.308,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,192.43,111.03,190.48,112.31,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,2.381,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.25,0.00 ,,192.43,111.10,200.24,112.27,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
