SAP ID,109000212914,
0.051,2.425,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,192.43,111.14,220.76,112.23,114.29,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,2.499,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,192.43,111.10,230.53,112.16,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,2.557,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,192.43,111.14,251.04,112.16,114.29,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,2.645,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.25,0.00 ,,192.43,111.10,260.81,112.27,114.29,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,2.711,0.066,0.007,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,192.43,111.14,260.81,112.23,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,2.762,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,202.20,111.14,260.81,112.16,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,2.828,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,202.20,111.17,260.81,112.23,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,2.887,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,202.20,111.06,240.29,112.20,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,2.953,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,202.20,111.10,240.29,112.16,124.05,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.004,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.25,0.00 ,,202.20,111.06,230.53,112.23,124.05,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,3.063,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.21,0.00 ,,202.20,111.06,220.76,112.23,124.05,118.28,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,3.114,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.21,0.00 ,,202.20,111.17,220.76,112.16,124.05,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,3.151,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.18,0.00 ,,212.94,111.14,220.76,112.16,124.05,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.209,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.14,0.00 ,,212.94,111.14,210.99,112.20,124.05,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,3.246,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.11,0.00 ,,212.94,111.14,200.24,112.23,124.05,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,3.305,0.073,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.07,0.00 ,,212.94,111.10,200.24,112.27,124.05,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,3.312,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.07,0.00 ,,212.94,111.10,200.24,112.27,114.29,118.32,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,3.341,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,212.94,111.10,190.48,112.20,124.05,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.378,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,212.94,111.10,180.71,112.27,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,3.422,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,212.94,111.10,180.71,112.23,124.05,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,3.436,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,212.94,111.06,180.71,112.27,114.29,118.32,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,3.488,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.04,0.00 ,,202.20,111.06,180.71,112.27,114.29,118.28,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.502,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,212.94,111.14,180.71,112.20,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,3.546,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.17,190.48,112.20,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,3.605,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.06,190.48,112.20,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,3.642,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,200.24,112.23,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,3.700,0.073,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.10,200.24,112.27,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.715,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.04,0.00 ,,202.20,111.14,200.24,112.20,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,3.751,0.037,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.04,0.00 ,,202.20,111.10,200.24,112.20,114.29,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,3.810,0.066,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,200.24,112.20,124.05,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.839,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.06,200.24,112.16,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,3.861,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.14,200.24,112.23,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,3.876,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.10,200.24,112.16,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,3.927,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.06,220.76,112.16,124.05,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.942,0.051,0.000,0.007,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.17,230.53,112.20,124.05,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,3.964,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.06,251.04,112.16,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,3.993,0.051,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,110.99,260.81,112.12,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.023,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.10,260.81,112.16,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.015,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.14,260.81,112.12,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,4.052,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.10,260.81,112.12,124.05,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.067,0.059,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.10,261.78,112.09,114.29,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,4.081,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.03,251.04,112.12,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.096,0.066,0.000,0.000,0.007, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,110.99,240.29,112.20,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.059,4.096,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.10,240.29,112.12,114.29,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,4.118,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.03,231.50,112.09,114.29,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.132,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.03,231.50,112.09,124.05,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,4.125,0.044,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.10,220.76,112.12,124.05,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,4.140,0.051,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.03,210.99,112.12,124.05,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,4.169,0.066,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,192.43,111.06,200.24,112.16,124.05,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,4.169,0.059,0.000,0.000,0.000, ,185.44,186.80,184.47,0.00,0.00,0.00 ,,202.20,111.10,210.99,112.16,114.29,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,4.147,0.051,0.000,0.007,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,192.43,111.10,210.99,112.16,124.05,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,4.169,0.051,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.06,220.76,112.16,124.05,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,4.184,0.044,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.06,240.29,112.16,114.29,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,4.169,0.037,0.000,0.000,0.000, ,185.44,186.73,184.47,0.00,0.00,0.00 ,,202.20,111.03,251.04,112.09,114.29,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.059,4.191,0.059,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,192.43,111.03,271.55,112.05,124.05,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,4.176,0.044,0.000,0.000,0.000, ,185.44,186.65,184.47,0.00,0.00,0.00 ,,202.20,111.03,281.32,112.09,124.05,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.051,4.191,0.044,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,192.43,110.99,291.09,112.05,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,4.198,0.051,0.000,0.000,0.000, ,185.44,186.41,184.47,0.00,0.00,0.00 ,,202.20,111.03,291.09,112.09,114.29,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,4.206,0.059,0.000,0.000,0.000, ,185.44,186.25,184.23,0.00,0.00,0.00 ,,192.43,111.03,281.32,112.09,114.29,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.051,4.213,0.059,0.000,0.000,0.000, ,185.44,185.85,183.84,0.00,0.00,0.00 ,,202.20,111.06,280.34,112.12,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,4.198,0.037,0.000,0.000,0.000, ,185.44,185.70,183.52,0.00,0.00,0.00 ,,202.20,111.03,270.57,112.16,114.29,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.206,0.037,0.000,0.000,0.000, ,185.44,185.54,183.36,0.00,0.00,0.00 ,,192.43,111.03,261.78,112.05,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,4.228,0.059,0.000,0.000,0.000, ,185.44,185.30,183.05,0.00,0.00,0.00 ,,192.43,110.99,261.78,112.01,114.29,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.044,4.220,0.051,0.000,0.000,0.000, ,185.20,184.91,182.81,0.00,0.00,0.00 ,,202.20,111.06,261.78,112.09,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,4.206,0.029,0.000,0.000,0.000, ,184.73,184.83,182.41,0.00,0.00,0.00 ,,202.20,111.10,280.34,112.12,124.05,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.220,0.037,0.000,0.000,0.000, ,184.33,184.27,182.33,0.00,0.00,0.00 ,,192.43,111.10,341.88,112.09,142.61,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.220,0.044,0.000,0.000,0.000, ,184.02,184.19,182.02,0.00,0.00,0.00 ,,202.20,111.03,381.93,112.01,152.38,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,4.228,0.029,0.000,0.000,0.007, ,183.54,183.80,181.78,0.00,0.00,0.00 ,,202.20,110.99,361.42,112.01,142.61,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,4.220,0.022,0.000,0.000,0.000, ,183.30,183.72,173.16,0.00,0.00,0.00 ,,232.48,111.03,311.60,112.01,124.05,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.044,4.235,0.044,0.000,0.000,0.000, ,183.07,183.32,180.04,0.00,0.00,0.00 ,,294.02,110.99,261.78,112.05,114.29,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,4.220,0.022,0.000,0.007,0.000, ,182.43,183.09,179.88,0.00,0.00,0.00 ,,313.55,110.99,231.50,112.09,104.52,118.17,1047.13,0.00,2620.76,0.00,4000.00,0.00,
0.037,4.220,0.029,0.000,0.000,0.000, ,182.35,182.85,180.51,0.00,0.00,0.00 ,,284.25,110.95,200.24,112.12,95.73,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,4.220,0.044,0.000,0.000,0.000, ,182.12,182.45,180.44,0.00,0.00,0.00 ,,263.74,110.99,180.71,112.09,95.73,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.228,0.044,0.000,0.000,0.000, ,181.72,180.55,180.51,0.00,0.00,0.00 ,,232.48,110.99,169.96,112.20,95.73,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,4.220,0.029,0.000,0.000,0.000, ,181.96,180.32,180.20,0.00,0.00,0.00 ,,232.48,111.06,169.96,112.16,85.96,118.17,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.029,4.228,0.037,0.000,0.000,0.000, ,181.96,180.24,179.96,0.00,0.00,0.00 ,,243.22,111.06,169.96,112.16,85.96,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.037,4.228,0.044,0.000,0.000,0.000, ,181.96,179.92,179.72,0.00,0.00,0.00 ,,252.99,111.03,160.20,112.20,85.96,118.24,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.220,0.029,0.000,0.000,0.000, ,181.88,179.68,179.49,0.00,0.00,0.00 ,,263.74,110.95,160.20,112.16,95.73,118.21,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.015,4.220,0.029,0.000,0.000,0.000, ,181.80,179.45,179.25,0.00,0.00,0.00 ,,284.25,110.95,190.48,112.12,104.52,118.13,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.037,4.228,0.029,0.000,0.000,0.000, ,181.88,179.37,178.62,0.00,0.00,0.00 ,,284.25,110.95,270.57,112.12,114.29,118.24,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,4.228,0.029,0.000,0.000,0.000, ,181.48,179.13,178.69,0.00,0.00,0.00 ,,273.50,111.03,391.70,111.98,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.228,0.022,0.000,0.000,0.000, ,181.33,178.97,178.38,0.00,0.00,0.00 ,,273.50,110.99,543.10,111.87,114.29,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,4.228,0.022,0.000,0.000,0.000, ,181.25,178.73,178.30,0.00,0.00,0.00 ,,304.76,110.95,632.97,111.83,124.05,118.21,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.220,0.029,0.000,0.000,0.000, ,181.17,178.42,176.16,0.00,0.00,0.00 ,,344.81,110.92,695.48,111.68,124.05,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.022,4.220,0.022,0.007,0.000,0.000, ,181.01,178.34,176.08,0.00,0.00,0.00 ,,395.60,110.88,665.20,111.68,142.61,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.220,0.015,0.000,0.000,0.000, ,180.77,177.94,175.85,0.00,0.00,0.00 ,,385.84,110.92,654.46,111.65,152.38,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.206,0.007,0.000,0.000,0.000, ,180.45,177.86,175.85,0.00,0.00,0.00 ,,355.56,110.84,665.20,111.61,152.38,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.213,0.007,0.000,0.000,0.000, ,180.45,177.55,175.53,0.00,0.00,0.00 ,,376.07,110.92,523.57,111.68,152.38,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.250,0.044,0.000,0.000,0.000, ,180.06,177.23,175.37,0.00,0.00,0.00 ,,395.60,110.81,392.67,111.79,162.15,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.228,0.015,0.000,0.000,0.000, ,179.90,177.23,175.05,0.00,0.00,0.00 ,,365.32,110.84,301.83,111.94,162.15,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.235,0.029,0.000,0.000,0.000, ,179.82,176.99,174.90,0.00,0.00,0.00 ,,344.81,110.88,231.50,111.94,162.15,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.242,0.007,0.000,0.000,0.000, ,179.35,176.99,174.74,0.00,0.00,0.00 ,,365.32,110.84,201.22,112.05,162.15,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.015,4.242,0.015,0.000,0.000,0.007, ,179.11,176.44,174.50,0.00,0.00,0.00 ,,385.84,110.92,180.71,112.09,152.38,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.242,0.022,0.000,0.000,0.000, ,177.13,175.89,174.50,0.00,0.00,0.00 ,,335.04,110.84,169.96,112.12,142.61,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.235,0.044,0.000,0.000,0.000, ,176.82,176.04,174.18,0.00,0.00,0.00 ,,294.02,110.88,160.20,112.16,132.84,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.250,0.007,0.000,0.000,0.000, ,176.58,175.57,173.87,0.00,0.00,0.00 ,,314.53,110.92,160.20,112.16,124.05,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.264,0.000,0.000,0.000,0.000, ,176.34,175.41,173.63,0.00,0.00,0.00 ,,385.84,110.88,180.71,112.16,132.84,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.250,0.022,0.000,0.000,0.000, ,175.95,175.02,173.63,0.00,0.00,0.00 ,,426.86,110.81,180.71,112.12,132.84,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.029,4.257,0.037,0.000,0.000,0.000, ,175.55,174.62,173.31,0.00,0.00,0.00 ,,436.63,110.81,180.71,112.05,132.84,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.235,0.015,0.000,0.000,0.000, ,175.39,174.62,173.16,0.00,0.00,0.00 ,,466.91,110.81,210.99,112.16,124.05,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.022,4.250,0.022,0.000,0.000,0.000, ,175.00,174.15,173.08,0.00,0.00,0.00 ,,457.14,110.77,210.99,112.16,114.29,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.250,0.015,0.000,0.000,0.000, ,174.60,173.99,172.92,0.00,0.00,0.00 ,,395.60,110.77,200.24,112.20,132.84,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.242,0.015,0.000,0.007,0.000, ,174.28,173.51,172.76,0.00,0.00,0.00 ,,325.27,110.92,372.16,112.05,180.71,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.235,0.007,0.000,0.000,0.000, ,174.20,173.59,172.76,0.00,0.00,0.00 ,,284.25,110.84,391.70,111.94,180.71,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.242,0.022,0.000,0.000,0.000, ,173.73,173.20,172.36,0.00,0.00,0.00 ,,274.48,110.88,291.09,111.98,171.92,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.250,0.015,0.000,0.000,0.000, ,173.81,173.12,172.21,0.00,0.00,0.00 ,,344.81,110.88,251.04,112.05,142.61,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.242,0.022,0.000,0.000,0.000, ,173.73,172.88,172.13,0.00,0.00,0.00 ,,507.94,110.84,241.27,112.09,114.29,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.257,0.022,0.000,0.000,0.000, ,173.33,172.48,171.73,0.00,0.00,0.00 ,,507.94,110.81,220.76,112.01,114.29,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,173.18,172.25,171.73,0.00,0.00,0.00 ,,436.63,110.73,201.22,112.05,114.29,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.250,0.007,0.000,0.000,0.000, ,173.02,171.77,171.26,0.00,0.00,0.00 ,,406.35,110.77,190.48,112.12,132.84,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.235,0.000,0.007,0.000,0.000, ,172.94,171.85,171.10,0.00,0.00,0.00 ,,385.84,110.81,201.22,112.05,209.04,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.250,0.007,0.000,0.000,0.000, ,172.78,171.38,170.94,0.00,0.00,0.00 ,,365.32,110.92,201.22,112.09,228.57,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.022,0.000,0.000,0.000, ,172.78,171.14,170.78,0.00,0.00,0.00 ,,365.32,110.81,190.48,112.12,190.48,118.02,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.007,4.235,0.015,0.007,0.000,0.000, ,172.46,170.98,170.55,0.00,0.00,0.00 ,,365.32,110.88,180.71,112.09,171.92,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.235,0.000,0.000,0.000,0.000, ,172.31,170.43,170.55,0.00,0.00,0.00 ,,355.56,110.88,190.48,112.05,162.15,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.242,0.007,0.000,0.000,0.000, ,172.15,170.27,170.31,0.00,0.00,0.00 ,,365.32,110.84,180.71,112.09,162.15,118.10,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.007,0.000,0.000,0.000, ,171.91,169.87,169.99,0.00,0.00,0.00 ,,365.32,110.84,180.71,112.09,152.38,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,171.59,169.64,169.75,0.00,0.00,0.00 ,,376.07,110.81,180.71,112.09,152.38,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,171.36,169.32,169.52,0.00,0.00,0.00 ,,376.07,110.88,190.48,112.09,152.38,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.015,4.228,0.007,0.000,0.000,0.000, ,170.96,168.84,169.36,0.00,0.00,0.00 ,,365.32,110.77,190.48,112.01,152.38,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.242,0.022,0.000,0.007,0.000, ,170.64,168.53,168.80,0.00,0.00,0.00 ,,365.32,110.81,190.48,112.09,152.38,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,170.25,168.05,168.57,0.00,0.00,0.00 ,,355.56,110.88,180.71,112.05,152.38,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.015,0.000,0.000,0.000, ,169.77,167.58,168.17,0.00,0.00,0.00 ,,355.56,110.95,180.71,112.05,152.38,118.10,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,4.228,0.007,0.000,0.000,0.000, ,169.14,167.02,167.62,0.00,0.00,0.00 ,,365.32,110.84,180.71,112.09,152.38,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,168.59,166.87,167.30,0.00,0.00,0.00 ,,365.32,110.81,190.48,112.05,152.38,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,168.19,166.07,166.83,0.00,0.00,0.00 ,,365.32,110.84,190.48,112.05,152.38,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,167.56,165.36,166.19,0.00,0.00,0.00 ,,355.56,110.81,190.48,112.05,162.15,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,167.00,164.89,165.56,0.00,0.00,0.00 ,,355.56,110.81,180.71,112.09,152.38,118.17,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,166.05,164.33,164.93,0.00,0.00,0.00 ,,365.32,110.77,170.94,112.05,152.38,118.10,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,165.74,163.70,164.53,0.00,0.00,0.00 ,,365.32,110.81,180.71,112.05,162.15,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,165.26,163.15,163.74,0.00,0.00,0.00 ,,355.56,110.81,170.94,112.09,162.15,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,164.63,162.51,163.19,0.00,0.00,0.00 ,,355.56,110.77,180.71,112.05,162.15,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.213,0.000,0.000,0.000,0.000, ,164.00,161.96,162.63,0.00,0.00,0.00 ,,355.56,110.81,190.48,112.09,162.15,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,162.02,161.41,161.92,0.00,0.00,0.00 ,,355.56,110.81,190.48,112.05,171.92,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.220,0.000,0.000,0.000,0.000, ,162.73,160.93,161.21,0.00,0.00,0.00 ,,355.56,110.92,180.71,112.05,171.92,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.228,0.000,0.000,0.000,0.000, ,161.78,160.14,160.65,0.00,0.00,0.00 ,,355.56,110.84,180.71,112.01,180.71,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,161.55,159.67,160.02,0.00,0.00,0.00 ,,344.81,110.77,190.48,112.05,181.68,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.198,0.000,0.000,0.000,0.000, ,161.07,158.95,159.39,0.00,0.00,0.00 ,,344.81,110.81,180.71,112.05,181.68,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.206,0.000,0.000,0.000,0.000, ,160.20,158.48,158.68,0.00,0.00,0.00 ,,335.04,110.84,180.71,112.05,181.68,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.169,0.000,0.000,0.000,0.000, ,160.12,158.00,157.89,0.00,0.00,0.00 ,,344.81,110.77,190.48,111.98,180.71,118.02,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,4.147,0.000,0.007,0.000,0.000, ,159.65,157.05,157.25,0.00,0.00,0.00 ,,355.56,110.81,201.22,112.01,181.68,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.147,0.000,0.000,0.000,0.000, ,159.17,156.66,156.62,0.00,0.00,0.00 ,,355.56,110.84,190.48,112.05,181.68,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.118,0.000,0.000,0.000,0.000, ,158.54,155.24,156.07,0.00,0.00,0.00 ,,365.32,110.77,201.22,112.01,181.68,117.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.096,0.000,0.000,0.000,0.000, ,157.98,154.92,155.27,0.00,0.00,0.00 ,,355.56,110.81,201.22,112.01,180.71,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.089,0.000,0.000,0.000,0.000, ,157.27,154.44,154.64,0.00,0.00,0.00 ,,355.56,110.77,201.22,112.05,190.48,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.059,0.000,0.000,0.000,0.000, ,156.80,153.81,154.01,0.00,0.00,0.00 ,,355.56,110.81,190.48,112.01,190.48,117.88,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.023,0.000,0.000,0.000,0.000, ,156.24,153.34,153.30,0.00,0.00,0.00 ,,355.56,110.81,180.71,112.01,190.48,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,4.001,0.000,0.000,0.000,0.000, ,155.69,152.62,152.66,0.00,0.00,0.00 ,,355.56,110.77,190.48,112.05,200.24,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.971,0.000,0.000,0.000,0.000, ,154.98,152.15,151.95,0.00,0.00,0.00 ,,344.81,110.84,190.48,112.05,200.24,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.957,0.000,0.000,0.000,0.000, ,154.19,151.36,151.48,0.00,0.00,0.00 ,,355.56,110.84,190.48,112.01,200.24,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.927,0.000,0.000,0.000,0.000, ,153.40,150.80,150.45,0.00,0.00,0.00 ,,344.81,110.84,190.48,112.05,210.01,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.898,0.000,0.000,0.000,0.000, ,152.76,150.09,150.05,0.00,0.00,0.00 ,,355.56,110.88,190.48,112.01,200.24,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.883,0.000,0.000,0.000,0.000, ,152.21,149.22,148.00,0.00,0.00,0.00 ,,344.81,110.81,190.48,112.05,210.01,117.95,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,3.839,0.000,0.000,0.000,0.000, ,151.50,148.75,148.31,0.00,0.00,0.00 ,,344.81,110.81,190.48,112.05,200.24,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.832,0.000,0.007,0.000,0.000, ,150.71,147.80,147.92,0.00,0.00,0.00 ,,344.81,110.84,201.22,112.09,200.24,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.803,0.000,0.000,0.000,0.000, ,149.91,147.24,147.20,0.00,0.00,0.00 ,,344.81,110.84,201.22,112.05,200.24,118.02,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,3.766,0.000,0.000,0.000,0.000, ,148.96,146.29,146.41,0.00,0.00,0.00 ,,344.81,110.84,201.22,112.01,200.24,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.729,0.000,0.000,0.000,0.000, ,148.02,145.42,145.70,0.00,0.00,0.00 ,,344.81,110.81,201.22,111.98,190.48,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.700,0.000,0.000,0.000,0.000, ,147.22,144.79,144.99,0.00,0.00,0.00 ,,344.81,110.81,201.22,112.01,190.48,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.678,0.000,0.000,0.000,0.007, ,146.43,143.84,144.12,0.00,0.00,0.00 ,,335.04,110.84,231.50,112.01,190.48,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.649,0.000,0.000,0.000,0.000, ,145.64,143.21,143.33,0.00,0.00,0.00 ,,335.04,110.88,231.50,112.05,190.48,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.612,0.000,0.000,0.000,0.000, ,144.85,142.34,142.38,0.00,0.00,0.00 ,,335.04,110.81,220.76,111.98,200.24,117.99,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.590,0.000,0.000,0.000,0.000, ,144.06,141.71,142.22,0.00,0.00,0.00 ,,335.04,110.84,241.27,112.05,210.01,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.554,0.000,0.000,0.000,0.000, ,143.03,140.76,141.27,0.00,0.00,0.00 ,,335.04,110.84,231.50,111.98,219.78,117.95,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.568,0.000,0.000,0.000,0.000, ,142.24,139.89,140.72,0.00,0.00,0.00 ,,335.04,110.84,251.04,111.98,229.55,117.88,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,3.517,0.000,0.000,0.000,0.000, ,141.29,139.49,139.93,0.00,0.00,0.00 ,,335.04,110.81,271.55,111.94,229.55,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.488,0.000,0.000,0.000,0.000, ,140.42,138.62,139.21,0.00,0.00,0.00 ,,335.04,110.84,745.30,111.72,229.55,117.95,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.466,0.000,0.000,0.000,0.000, ,139.63,137.99,138.58,0.00,0.00,0.00 ,,294.02,110.81,3200.00,102.82,228.57,118.02,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.429,0.000,0.000,0.000,0.000, ,138.92,137.20,137.71,0.00,0.00,0.00 ,,91.82,110.77,4000.00,69.34,228.57,118.13,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.400,0.000,0.000,0.000,0.000, ,138.28,136.40,137.24,0.00,0.00,0.00 ,,172.89,110.62,4000.00,32.67,238.34,118.06,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.370,0.000,0.000,0.000,0.000, ,137.33,135.69,136.21,0.00,0.00,0.00 ,,2840.54,97.00,4000.00,0.00,248.11,117.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.341,0.000,0.000,0.000,0.000, ,136.70,134.82,135.65,0.00,0.00,0.00 ,,4000.00,56.59,4000.00,0.00,706.23,117.80,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.297,0.000,0.000,0.000,0.000, ,136.07,134.27,134.86,0.00,0.00,0.00 ,,4000.00,22.93,4000.00,0.00,1874.48,116.52,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.268,0.000,0.000,0.000,0.000, ,135.51,133.32,134.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,92.38,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.231,0.000,0.000,0.000,0.000, ,135.04,132.61,133.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,55.27,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.209,0.000,0.000,0.000,0.000, ,134.41,131.89,132.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,24.91,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.187,0.000,0.000,0.000,0.000, ,133.77,130.95,132.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.136,0.000,0.007,0.000,0.000, ,133.22,130.00,131.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.107,0.000,0.000,0.007,0.000, ,132.67,129.36,130.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.077,0.000,0.000,0.000,0.000, ,132.19,128.33,129.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,3.026,0.000,0.000,0.000,0.000, ,131.32,128.25,129.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.982,0.000,0.000,0.000,0.000, ,130.85,126.67,128.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.945,0.000,0.000,0.000,0.000, ,130.13,126.28,127.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.909,0.000,0.000,0.000,0.000, ,129.50,125.56,126.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.850,0.000,0.000,0.000,0.000, ,128.63,124.38,126.08,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.806,0.000,0.000,0.000,0.000, ,128.00,124.14,125.21,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.755,0.000,0.000,0.000,0.007, ,127.13,121.93,124.50,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.704,0.000,0.000,0.000,0.000, ,126.34,122.40,123.71,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.674,0.000,0.000,0.000,0.000, ,125.55,121.77,122.91,0.04,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.630,0.000,0.000,0.000,0.000, ,124.60,121.21,121.96,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.557,0.000,0.000,0.000,0.007, ,123.80,120.18,121.25,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.513,0.000,0.000,0.000,0.000, ,123.01,119.55,120.62,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.506,0.000,0.000,0.000,0.015, ,122.06,118.84,119.67,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.433,0.000,0.000,0.000,0.000, ,121.35,118.21,119.04,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.352,0.000,0.000,0.000,0.000, ,120.56,117.73,118.17,0.11,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.308,0.000,0.000,0.000,0.000, ,119.85,116.78,117.38,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.264,0.000,0.000,0.000,0.000, ,119.14,115.99,116.58,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.213,0.000,0.000,0.000,0.007, ,118.42,115.52,115.95,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.154,0.000,0.000,0.000,0.000, ,117.79,114.49,115.00,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.110,0.000,0.000,0.000,0.000, ,117.00,113.93,114.21,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,2.044,0.000,0.000,0.000,0.000, ,116.68,113.46,113.58,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,2.008,0.000,0.000,0.000,0.000, ,115.81,112.83,112.79,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.942,0.000,0.000,0.000,0.000, ,115.58,112.19,112.00,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.883,0.000,0.000,0.000,0.000, ,114.71,111.32,111.13,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.824,0.000,0.000,0.000,0.000, ,114.23,110.93,110.41,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.773,0.000,0.000,0.000,0.000, ,113.60,110.22,109.70,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,1.715,0.000,0.000,0.007,0.000, ,113.04,109.66,108.91,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,1.649,0.000,0.000,0.000,0.000, ,112.33,108.87,108.12,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.583,0.000,0.007,0.000,0.000, ,111.70,108.16,107.49,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,1.517,0.000,0.000,0.000,0.000, ,110.99,107.76,106.46,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.473,0.000,0.000,0.000,0.000, ,110.27,106.81,105.82,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.385,0.000,0.000,0.000,0.000, ,109.72,106.26,105.03,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.326,0.000,0.000,0.000,0.000, ,108.93,106.50,104.32,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.260,0.000,0.007,0.000,0.000, ,108.22,105.63,103.61,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,1.187,0.000,0.000,0.007,0.000, ,107.43,104.99,102.82,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,1.128,0.000,0.000,0.000,0.000, ,106.64,104.36,102.18,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,1.055,0.000,0.000,0.000,0.000, ,105.76,103.57,102.18,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.996,0.000,0.000,0.000,0.000, ,105.05,102.62,101.63,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.931,0.000,0.000,0.000,0.007, ,104.02,102.15,100.76,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.901,0.000,0.000,0.000,0.000, ,103.15,101.43,99.89,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.850,0.000,0.007,0.000,0.000, ,103.07,100.33,99.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.813,0.000,0.000,0.000,0.000, ,102.28,99.69,98.47,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.747,0.000,0.000,0.000,0.000, ,101.18,98.82,97.52,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.718,0.000,0.000,0.000,0.000, ,100.46,98.03,96.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.667,0.000,0.000,0.000,0.000, ,99.36,97.08,95.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.645,0.000,0.000,0.000,0.000, ,98.41,96.29,95.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.586,0.000,0.000,0.000,0.000, ,96.98,95.18,94.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.557,0.000,0.000,0.000,0.015, ,95.80,93.84,93.32,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.484,0.000,0.007,0.000,0.000, ,95.40,93.44,92.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.447,0.000,0.000,0.000,0.000, ,93.98,92.49,91.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.410,0.000,0.000,0.000,0.000, ,93.18,91.38,90.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.381,0.000,0.000,0.000,0.000, ,92.00,90.67,89.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.330,0.000,0.000,0.000,0.007, ,91.21,89.72,88.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.308,0.000,0.000,0.000,0.000, ,89.94,88.62,87.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.271,0.000,0.000,0.000,0.000, ,88.83,87.59,86.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.227,0.000,0.000,0.000,0.000, ,87.73,86.56,85.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.176,0.000,0.000,0.000,0.000, ,86.78,85.05,84.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.147,0.000,0.000,0.000,0.000, ,85.83,84.50,83.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.103,0.000,0.000,0.000,0.000, ,84.56,83.63,82.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.073,0.000,0.000,0.000,0.000, ,83.53,82.52,81.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.059,0.000,0.000,0.000,0.007, ,82.66,81.65,80.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.022,0.000,0.000,0.000,0.000, ,81.55,80.62,79.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.007,0.000, ,80.76,79.36,78.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.97,78.73,77.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.10,77.85,76.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.15,76.91,75.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,77.44,76.11,74.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.65,75.40,73.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,76.09,74.93,73.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.30,74.14,72.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.91,73.42,71.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.20,72.71,71.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.56,72.00,70.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.01,71.45,70.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.53,70.73,69.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.82,69.94,69.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.74,69.31,68.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.11,68.60,68.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.56,68.04,68.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,69.84,67.41,67.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.21,66.94,67.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.74,66.22,67.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,67.87,65.67,66.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.47,64.96,66.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.68,64.25,65.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1142.86,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.89,63.69,65.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,64.94,63.14,65.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,64.31,62.43,64.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,63.67,61.95,64.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.72,61.24,64.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.77,60.69,63.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.06,60.05,63.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,60.35,59.42,62.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,59.56,58.87,62.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.85,58.00,61.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.21,57.28,61.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.42,56.73,60.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.79,56.10,60.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.08,55.54,59.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.76,54.67,59.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.89,54.20,58.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.42,53.56,58.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.86,52.77,57.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.31,52.38,57.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.75,51.59,56.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.20,50.95,56.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.65,50.32,55.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.17,49.69,54.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.54,49.13,54.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.06,48.26,53.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.27,47.55,52.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.80,46.84,52.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.24,46.13,51.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.61,45.42,50.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.98,44.62,49.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,46.42,44.07,49.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.95,43.52,48.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.47,43.04,47.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.76,42.41,46.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.21,41.78,45.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,43.81,40.98,45.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,43.02,40.43,44.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.63,39.72,43.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,41.91,39.01,42.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.28,38.53,41.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.81,37.90,41.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.02,37.27,40.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.62,36.47,39.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
