SAP ID,109000212914,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.22,36.00,38.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.75,35.45,37.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.96,34.89,37.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.33,34.34,36.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.77,33.63,36.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.22,32.91,34.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.51,32.52,34.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.03,31.96,33.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.32,31.33,33.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.76,30.70,32.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.13,30.15,31.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.50,29.83,30.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,31.95,29.12,30.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.39,28.56,29.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.84,28.01,28.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.36,27.53,28.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.97,27.14,27.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.33,26.51,26.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.86,26.03,26.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,28.54,25.40,25.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.23,25.08,25.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.75,24.84,24.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.44,24.29,24.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.80,23.82,24.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.64,23.34,23.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.33,22.95,23.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.85,22.55,22.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.46,22.15,22.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,25.46,21.92,22.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.06,21.52,21.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.75,21.28,21.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.43,20.97,20.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.03,20.73,20.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.80,20.49,20.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.48,20.10,19.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.08,19.94,19.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,22.77,19.70,19.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,22.37,19.46,18.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.98,19.23,18.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.50,18.99,18.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,21.18,18.75,17.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.71,18.67,17.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.39,18.44,16.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,19.84,18.12,16.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,19.52,18.04,16.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,19.05,17.64,15.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,18.73,17.56,15.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.94,17.17,15.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.70,16.93,15.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.07,16.69,14.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.75,16.38,14.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.20,16.14,13.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,15.73,15.90,13.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,15.33,15.59,13.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.93,15.43,13.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.54,15.19,12.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.14,14.95,12.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.83,14.72,12.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.35,14.56,11.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.11,14.24,11.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.72,14.00,11.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.56,13.77,11.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.40,13.45,10.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.09,13.29,10.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,11.77,13.13,10.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.69,12.90,9.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.53,12.74,9.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.53,12.42,9.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.37,12.42,9.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.29,12.11,8.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.29,12.11,8.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,11.14,11.87,8.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,10.98,11.71,8.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.90,11.71,7.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.98,11.55,7.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.74,11.47,7.48,0.04,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.58,11.39,7.24,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.42,11.16,7.00,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.35,11.08,6.69,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.27,11.00,6.45,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,10.11,10.76,6.21,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.95,10.84,5.97,0.07,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.71,10.76,5.74,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.32,10.60,5.42,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,9.24,10.60,5.26,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.84,10.29,5.02,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.60,10.13,4.95,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.21,10.05,4.55,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.89,10.05,4.47,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,7.50,9.81,4.31,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,7.26,9.57,4.15,0.00,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.94,9.42,3.84,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.47,9.34,3.92,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.23,9.18,3.68,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,5.99,8.86,3.60,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.76,8.86,3.44,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.52,8.62,3.36,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.20,8.47,3.28,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,5.04,8.31,3.20,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.96,8.23,3.28,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.73,7.99,3.20,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.57,7.75,3.44,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.65,7.67,3.28,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.41,7.60,3.28,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,7.36,3.28,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,7.20,3.36,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,7.04,3.44,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,6.96,3.44,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,6.57,3.44,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.25,6.57,3.68,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.33,6.57,3.68,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.33,6.49,3.68,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,4.41,6.41,3.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.57,6.25,3.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.49,6.25,3.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.65,6.17,3.92,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.49,6.25,4.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.65,6.17,4.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.65,6.09,4.07,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.65,5.93,4.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.49,5.78,4.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.49,5.85,4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.41,5.78,4.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.41,5.70,4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.33,5.62,4.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.17,5.54,4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.17,5.70,4.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.62,4.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.46,4.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,5.46,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,5.46,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.62,5.38,4.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.54,5.38,4.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,5.14,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.30,5.30,4.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.22,4.98,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,3.22,5.06,4.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.22,5.06,4.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.99,4.98,4.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.91,5.02,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.07,4.91,5.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.83,5.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.07,4.83,5.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.67,5.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.07,4.67,5.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.15,4.67,5.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.59,5.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.99,4.51,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,2.99,4.51,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.07,4.51,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.51,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.27,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.22,4.35,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.43,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.22,4.51,5.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.51,5.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.35,5.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,3.30,4.43,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.43,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.62,4.51,5.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.62,4.35,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.51,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.70,4.43,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.78,4.51,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,4.43,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.78,4.43,5.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.43,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.51,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.02,4.43,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.51,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.59,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.51,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.51,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.51,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.51,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.51,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,4.09,4.67,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.67,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.67,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.67,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,4.25,4.67,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.17,4.67,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.67,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.75,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.17,4.59,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.75,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.83,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.75,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,4.75,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.83,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.83,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.91,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.17,4.83,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,4.17,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.02,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.09,4.98,5.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.06,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.98,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.94,5.14,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.06,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,4.98,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.14,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.14,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.30,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.22,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,5.30,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.22,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.22,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,3.94,5.30,5.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.30,5.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.38,5.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.30,5.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.22,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.30,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,5.38,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.14,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.14,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.30,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.02,5.22,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,3.94,5.14,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.30,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.14,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.94,5.06,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.86,5.14,5.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.78,5.22,5.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.78,5.06,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.78,5.14,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.70,4.98,5.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.70,5.06,5.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.62,4.91,5.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.91,5.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.91,5.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.30,4.75,5.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.83,5.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.30,4.75,5.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,3.22,4.67,5.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.22,4.43,4.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.51,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.15,4.51,4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.99,4.35,4.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.99,4.35,4.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.91,4.35,4.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.83,4.35,4.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.75,4.19,4.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.67,4.19,4.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.67,4.04,4.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.67,4.04,4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.51,3.88,4.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,3.88,4.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.51,3.80,4.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,3.64,4.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.51,3.72,4.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,3.64,4.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.51,3.64,4.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.40,3.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.40,3.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.35,3.40,4.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.56,3.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,3.24,3.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.24,3.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,2.43,3.16,3.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,3.16,3.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,3.16,3.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.09,3.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.01,3.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,3.16,3.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.93,3.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,2.27,3.01,3.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.85,3.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.85,3.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.85,3.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.85,3.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,3.20,0.04,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.85,3.05,0.14,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,2.43,2.61,2.97,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.97,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,2.89,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,2.81,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.69,2.81,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.51,2.61,2.89,0.00,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,2.89,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,2.81,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.73,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.69,2.73,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.69,2.57,0.11,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.33,0.04,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.53,2.33,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.53,2.33,0.04,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,2.27,2.53,2.33,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.53,2.33,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.53,2.33,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.53,2.33,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,2.33,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.53,2.33,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.43,2.53,2.25,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.53,2.25,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.33,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,2.18,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.53,2.18,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.10,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.69,2.10,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.69,2.10,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,2.02,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,1.94,0.00,0.14,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.51,2.69,1.94,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,1.86,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.61,1.94,0.00,0.11,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.27,2.61,1.94,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,1.70,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.61,1.86,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.69,1.78,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,1.70,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.69,1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.35,2.77,1.78,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.35,2.85,1.54,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.77,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.43,2.85,1.54,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
