SAP ID,109000212914,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.45,0.71,0.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.61,0.79,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.63,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.69,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.63,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.61,0.71,0.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.63,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.63,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.63,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.61,0.63,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.71,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.63,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.71,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,0.69,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.61,0.71,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.87,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.95,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.61,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.61,0.95,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.79,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.95,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.95,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.95,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.95,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.95,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.95,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,0.95,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.87,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.77,0.87,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.95,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,0.87,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.85,0.87,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,0.95,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.79,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.79,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1073.50,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.79,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,1.09,1.03,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,0.87,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.87,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.75,0.14,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.87,0.67,0.11,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,0.93,0.95,0.44,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.59,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.87,0.51,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.79,0.51,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.85,0.87,0.59,0.07,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.87,0.67,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,1.01,0.95,0.59,0.07,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.67,0.07,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.59,0.07,0.35,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.75,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.75,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.67,0.04,0.32,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.19,0.67,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.67,0.04,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.67,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.67,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.67,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.59,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.93,1.03,0.59,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.09,1.03,0.67,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,1.01,1.03,0.67,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.59,0.00,0.28,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.67,0.00,0.25,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.17,1.03,0.59,0.00,0.21,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.01,1.03,0.67,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.95,0.59,0.00,0.18,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.59,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.95,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.59,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.95,0.59,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.19,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.44,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,1.03,0.51,0.00,0.07,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.03,0.44,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,0.95,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.59,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.09,1.11,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.93,0.95,0.59,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.11,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.01,0.95,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,0.85,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.19,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.27,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.93,1.03,0.51,0.00,0.04,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.11,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.85,1.11,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.03,0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.19,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.03,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,1.11,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.11,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.69,1.19,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.03,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,1.27,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.11,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.35,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,1.27,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.19,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,1.27,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.27,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.77,1.27,0.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2570.94,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,1047.13,0.00,2483.03,0.00,4000.00,0.00,
