SAP ID,109000256995,
HEADER:,
Substation:,AURANGABAD PGCIL,,SAP Equipment No.:,109000256995,,Test Date :,20-06-2025,,
Bay :,721,,Breaker Type :,LTB800TE4,,Serial Number :,81000060,,
Employee Id :,60021304,,Manufacturer :,ABB,,Gas Pressure :,7.0 BAR,,
Oil Pressure :,na,,Air Pressure :,NA,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,0.00,,T2 (mm) :,158.47,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,2.13,,
Electric Stroke Length T1 :,0,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,0,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,0.00,,Mechanism Travel(T2)(mm) :,74.40,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,0.00,,Contact Travel(T2)(mm) :,158.47,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.00,,Close - Datum Velocity (m/s)(T2) :,3.21,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.00,,Open - Datum Velocity (m/s)(T2) :,5.02,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,0,,Close - Over Travel(T2)(mm) :,3.22,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.00,,Open - Rebound(T2)(mm) :,3.47,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,0.144,,Coil Current (A)(C2) :,1.081,,Coil Current (A)(C3) :,0.064,,
Coil Current (A)(C4) :,0.053,,Coil Current (A)(C5) :,1.073,,Coil Current (A)(C6) :,0.032,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.34,Close -Velocity (m/s) :,3.34,Close -Velocity (m/s) :,3.37,Close -Velocity (m/s) :,3.37,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,4.98,Open -Velocity (m/s) :,5.00,Open -Velocity (m/s) :,5.07,Open -Velocity (m/s) :,5.07,Open -Velocity (m/s) :,0.87,Open -Velocity (m/s) :,0.87,
,,,,,,,,,,,,,,TR2,,TR2,,TR2,,TR2,,TR2,,TR2,
,,,,,,,,,,,,,,Y-1 CT,,Y-2,,Y-3,,Y-4 iso,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.026,0.000,0.006,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.047,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.067,0.000,0.006,0.000,0.003, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.082,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.103,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.120,0.000,0.015,0.003,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.132,0.000,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.152,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.170,0.000,0.006,0.003,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.188,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.205,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.229,0.000,0.015,0.003,0.006, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.240,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.255,0.000,0.000,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.275,0.000,0.006,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.293,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.302,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.317,0.000,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.334,0.000,0.006,0.000,0.003, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.340,0.000,0.000,0.000,0.000, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.355,0.000,0.000,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.366,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.378,0.000,0.006,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.390,0.000,0.003,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.393,0.000,0.003,0.000,0.003, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.396,0.000,0.009,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.402,0.000,0.006,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.006,0.404,0.000,0.012,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.399,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.402,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.399,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.402,0.000,0.000,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.393,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.387,0.000,0.012,0.006,0.009, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.384,0.000,0.006,0.009,0.021, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.366,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.360,0.000,0.003,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.358,0.000,0.003,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.006,0.366,0.006,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.375,0.000,0.003,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.387,0.000,0.000,0.003,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.407,0.000,0.000,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.434,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.457,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.481,0.003,0.000,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.513,0.000,0.000,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.003,0.539,0.000,0.000,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.572,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.601,0.000,0.003,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.003,0.633,0.003,0.009,0.000,0.003, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.657,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.683,0.000,0.006,0.006,0.003, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.706,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.733,0.000,0.006,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.756,0.000,0.009,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.783,0.000,0.000,0.000,0.006, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.797,0.000,0.003,0.000,0.003, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.821,0.000,0.009,0.012,0.021, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.844,0.000,0.000,0.000,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.862,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.879,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.894,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.909,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.917,0.000,0.000,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.929,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.944,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.950,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.958,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.967,0.000,0.000,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.973,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.988,0.000,0.006,0.000,0.000, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.996,0.000,0.009,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.003,0.996,0.000,0.006,0.000,0.003, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.005,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.008,0.000,0.009,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.003,1.017,0.000,0.006,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.020,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,1.026,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.032,0.000,0.006,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.032,0.000,0.006,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.035,0.000,0.012,0.009,0.012, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.040,0.000,0.009,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.006,1.046,0.003,0.003,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.040,0.000,0.006,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.046,0.000,0.000,0.000,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.043,0.000,0.006,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.049,0.000,0.000,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.049,0.000,0.003,0.000,0.000, ,0.00,0.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.052,0.000,0.000,0.000,0.000, ,0.00,0.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.052,0.000,0.003,0.000,0.000, ,0.00,0.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,1.052,0.000,0.000,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.052,0.000,0.003,0.000,0.000, ,0.00,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.055,0.000,0.003,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.058,0.000,0.003,0.000,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.003,0.009,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,0.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,1.061,0.000,0.006,0.000,0.000, ,0.00,0.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.003, ,0.00,1.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.009,0.012,0.015, ,0.00,1.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,1.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,1.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.006,0.000,0.000, ,0.00,1.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.067,0.000,0.006,0.000,0.006, ,0.00,1.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.009,1.067,0.000,0.006,0.003,0.000, ,0.00,2.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.000,0.003,0.009, ,0.00,2.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,2.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.009,1.067,0.000,0.000,0.000,0.000, ,0.00,2.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.006,0.000,0.000, ,0.00,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,2.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.009,0.000,0.000, ,0.00,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,2.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.006,0.000,0.000, ,0.00,2.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,3.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.003, ,0.00,3.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,3.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,3.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,4.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.003, ,0.00,4.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,4.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.061,0.000,0.012,0.009,0.012, ,0.00,4.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,5.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,5.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,1.070,0.006,0.009,0.000,0.003, ,0.00,5.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,5.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.067,0.000,0.006,0.000,0.000, ,0.00,5.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,6.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.006,0.000,0.000, ,0.00,6.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,6.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,7.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,7.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.067,0.000,0.000,0.000,0.003, ,0.00,7.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,7.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,7.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.006,1.070,0.003,0.003,0.000,0.000, ,0.00,7.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,7.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,7.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,7.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,8.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,8.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,1.067,0.000,0.000,0.000,0.000, ,0.00,8.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,8.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,9.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,9.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,9.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.009,1.070,0.000,0.000,0.000,0.000, ,0.00,10.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,10.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,11.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,11.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,1.064,0.000,0.009,0.000,0.003, ,0.00,11.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,11.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,12.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,1.061,0.000,0.006,0.006,0.006, ,0.00,12.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.061,0.000,0.006,0.000,0.003, ,0.00,12.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.064,0.000,0.006,0.000,0.003, ,0.00,12.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,13.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,13.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,13.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,13.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,13.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,13.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.003, ,0.00,13.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,14.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,14.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,14.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,15.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.070,0.006,0.000,0.000,0.000, ,0.00,15.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,15.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,16.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.061,0.000,0.009,0.000,0.000, ,0.00,16.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,16.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.064,0.000,0.009,0.000,0.000, ,0.00,17.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,17.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.064,0.000,0.003,0.000,0.000, ,0.00,17.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.067,0.000,0.003,0.000,0.000, ,0.00,17.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.003, ,0.00,18.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.064,0.000,0.006,0.000,0.000, ,0.00,18.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,1.067,0.000,0.012,0.012,0.012, ,0.00,19.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.058,0.000,0.003,0.000,0.000, ,0.00,19.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,19.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.061,0.000,0.006,0.000,0.000, ,0.00,19.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.006,1.064,0.000,0.000,0.000,0.000, ,0.00,19.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,19.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,19.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.067,0.000,0.000,0.000,0.000, ,0.00,19.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,1.064,0.000,0.003,0.000,0.000, ,0.00,19.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.058,0.000,0.000,0.000,0.000, ,0.00,20.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,20.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,20.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,1.064,0.000,0.000,0.000,0.000, ,0.00,20.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,1.061,0.000,0.003,0.000,0.000, ,0.00,20.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.003,1.081,0.000,0.006,0.000,0.000, ,0.00,21.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,1.081,0.000,0.000,0.000,0.000, ,0.00,21.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.073,0.000,0.000,0.000,0.000, ,0.00,21.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,1.061,0.000,0.000,0.000,0.000, ,0.00,22.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,1.046,0.000,0.000,0.000,0.000, ,0.00,22.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.003,1.032,0.000,0.003,0.000,0.000, ,0.00,23.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.003,1.020,0.000,0.000,0.000,0.000, ,0.00,23.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,1.005,0.000,0.003,0.000,0.000, ,0.00,23.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.003,0.991,0.000,0.000,0.000,0.000, ,0.00,24.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.006,0.979,0.000,0.006,0.000,0.003, ,0.00,24.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.964,0.000,0.000,0.000,0.000, ,0.00,24.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.944,0.000,0.009,0.000,0.000, ,0.00,24.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.932,0.000,0.000,0.000,0.000, ,0.00,25.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.917,0.000,0.003,0.000,0.000, ,0.00,24.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.900,0.000,0.000,0.000,0.000, ,0.00,25.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.885,0.000,0.009,0.000,0.000, ,0.00,25.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.870,0.000,0.000,0.000,0.000, ,0.00,25.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.859,0.000,0.000,0.000,0.000, ,0.00,25.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.847,0.000,0.000,0.000,0.000, ,0.00,26.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.829,0.000,0.000,0.000,0.000, ,0.00,26.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.818,0.000,0.000,0.000,0.000, ,0.00,26.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.803,0.000,0.000,0.000,0.000, ,0.00,27.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.785,0.000,0.006,0.000,0.000, ,0.00,27.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.774,0.000,0.000,0.000,0.000, ,0.00,28.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.753,0.000,0.000,0.000,0.000, ,0.00,28.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.744,0.000,0.000,0.000,0.000, ,0.00,28.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.739,0.000,0.006,0.000,0.000, ,0.00,29.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.727,0.000,0.003,0.000,0.000, ,0.00,29.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.706,0.000,0.003,0.000,0.000, ,0.00,29.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.698,0.000,0.003,0.000,0.000, ,0.00,30.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.683,0.000,0.006,0.000,0.000, ,0.00,30.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.671,0.000,0.009,0.000,0.000, ,0.00,30.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.657,0.000,0.009,0.015,0.000, ,0.00,31.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.009,0.651,0.009,0.006,0.000,0.000, ,0.00,31.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.624,0.000,0.003,0.000,0.000, ,0.00,31.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.613,0.000,0.003,0.000,0.000, ,0.00,31.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.589,0.000,0.006,0.003,0.003, ,0.00,32.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.583,0.000,0.000,0.000,0.000, ,0.00,32.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.572,0.000,0.009,0.012,0.009, ,0.00,32.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.554,0.000,0.000,0.000,0.000, ,0.00,32.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.542,0.000,0.003,0.000,0.000, ,0.00,33.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.530,0.000,0.003,0.000,0.000, ,0.00,33.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.533,0.000,0.003,0.000,0.000, ,0.00,33.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.006,0.530,0.000,0.003,0.000,0.000, ,0.00,34.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.012,0.528,0.000,0.000,0.000,0.000, ,0.00,34.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.504,0.000,0.000,0.000,0.000, ,0.00,34.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.006,0.484,0.000,0.000,0.000,0.000, ,0.00,35.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.003,0.484,0.000,0.000,0.000,0.000, ,0.00,35.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.012,0.487,0.012,0.000,0.000,0.000, ,0.00,35.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.038,0.522,0.018,0.003,0.000,0.000, ,0.00,35.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.038,0.501,0.029,0.000,0.000,0.000, ,0.00,36.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.032,0.460,0.018,0.006,0.000,0.000, ,0.00,36.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.026,0.431,0.012,0.006,0.000,0.003, ,0.00,36.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.015,0.399,0.009,0.009,0.000,0.000, ,0.00,37.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.018,0.375,0.009,0.003,0.000,0.000, ,0.00,37.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.012,0.349,0.003,0.006,0.009,0.015, ,0.00,38.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.029,0.346,0.015,0.015,0.009,0.018, ,0.00,38.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.032,0.375,0.021,0.006,0.000,0.000, ,0.00,38.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.026,0.340,0.018,0.012,0.000,0.003, ,0.00,38.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.062,0.410,0.064,0.012,0.000,0.021, ,0.00,39.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.111,0.507,0.047,0.021,0.000,0.003, ,0.00,38.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.144,0.545,0.062,0.053,0.015,0.032, ,0.00,39.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.120,0.440,0.050,0.032,0.000,0.015, ,0.00,39.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.094,0.343,0.041,0.029,0.003,0.012, ,0.00,39.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.073,0.261,0.029,0.026,0.006,0.012, ,0.00,39.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.059,0.202,0.026,0.021,0.003,0.006, ,0.00,40.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.044,0.149,0.012,0.012,0.000,0.000, ,0.00,40.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.041,0.120,0.012,0.009,0.000,0.003, ,0.00,41.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.023,0.085,0.009,0.009,0.000,0.003, ,0.00,41.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.021,0.064,0.003,0.012,0.000,0.003, ,0.00,41.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.023,0.053,0.000,0.000,0.000,0.000, ,0.00,42.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.012,0.032,0.003,0.006,0.000,0.000, ,0.00,42.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,43.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.006,0.015,0.000,0.006,0.000,0.000, ,0.00,43.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.012,0.003,0.003,0.000,0.000, ,0.00,44.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,44.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,44.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,44.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,0.00,44.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,44.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.003,0.012,0.003,0.000, ,0.00,45.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,45.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,45.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,45.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.012,0.015,0.018, ,0.00,46.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,46.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.51,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,46.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,47.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,47.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,47.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,47.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,0.00,48.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
