SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,48.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,48.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,49.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,49.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,49.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,50.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,50.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,50.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,51.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,51.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,51.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,52.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,52.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,52.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,52.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,53.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,53.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,53.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,54.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,0.00,54.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,0.00,54.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.006,0.000,0.009,0.012,0.000,0.000, ,0.00,55.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,55.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,55.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,56.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,56.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,57.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.006, ,0.00,57.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,57.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,58.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,58.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,58.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,0.00,58.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,59.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,59.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,59.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,60.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,60.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,61.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,61.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,61.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,62.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,62.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,62.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,63.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,63.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,64.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,64.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,64.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,65.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,65.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,66.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,66.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,66.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,67.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,68.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,68.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,68.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,68.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,69.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,69.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,70.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,70.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,70.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,70.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,71.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,71.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,71.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,71.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,72.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,72.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,73.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,73.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.009, ,0.00,73.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,74.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,74.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,74.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,74.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,75.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,0.00,75.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,76.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,76.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,76.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,76.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,77.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,77.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,77.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,78.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,78.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,78.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,79.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,79.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,79.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,80.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,80.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,81.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,0.00,81.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,81.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,82.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,82.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,82.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,83.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,83.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,83.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,83.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,84.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,84.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,84.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,85.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,85.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,85.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,85.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,86.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,86.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,86.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,87.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,87.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,88.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,88.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.000, ,0.00,88.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,89.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,89.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,89.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,0.00,90.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,90.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.00,91.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,91.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,92.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,92.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,92.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,92.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,93.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,93.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,94.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,94.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,95.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,95.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,95.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,95.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,96.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,96.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,96.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,97.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,97.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,98.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,0.00,98.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,98.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,99.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.009,0.012,0.009,0.015, ,0.00,99.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,99.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,99.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,100.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,100.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,101.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,101.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,101.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,101.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,102.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,102.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,102.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,102.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,103.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,103.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,103.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,104.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,104.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,104.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,105.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,105.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,106.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.006,0.009,0.000,0.000, ,0.00,106.39,0.00,0.00,0.00,0.00 ,,4000.00,27.80,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,106.45,0.00,0.00,0.00,0.00 ,,4000.00,38.53,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,106.82,0.00,0.00,0.00,0.00 ,,4000.00,39.78,4000.00,23.48,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,106.88,0.00,0.00,0.00,0.00 ,,4000.00,42.49,4000.00,33.59,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,107.56,0.00,0.00,0.00,0.00 ,,4000.00,38.86,4000.00,39.56,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,107.75,0.00,0.00,0.00,0.00 ,,4000.00,40.95,4000.00,44.07,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,107.99,0.00,0.00,0.00,0.00 ,,4000.00,50.84,4000.00,51.06,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,0.00,108.18,0.00,0.00,0.00,0.00 ,,4000.00,60.18,4000.00,58.90,4000.00,0.00,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,108.49,0.00,0.00,0.00,0.00 ,,4000.00,61.87,4000.00,55.82,4000.00,0.00,4000.00,0.00,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,108.74,0.00,0.00,0.00,0.00 ,,4000.00,51.65,4000.00,48.75,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,109.11,0.00,0.00,0.00,0.00 ,,4000.00,34.40,4000.00,49.67,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.003,0.009,0.000,0.000, ,0.00,109.66,0.00,0.00,0.00,0.00 ,,4000.00,32.45,4000.00,60.55,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,109.85,0.00,0.00,0.00,0.00 ,,4000.00,36.08,4000.00,70.84,4000.00,0.00,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.018, ,0.00,110.22,0.00,0.00,0.00,0.00 ,,4000.00,44.80,4000.00,74.21,4000.00,0.00,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,110.35,0.00,0.00,0.00,0.00 ,,4000.00,57.73,4000.00,63.77,4000.00,0.00,4000.00,20.04,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,110.78,0.00,0.00,0.00,0.00 ,,4000.00,65.38,4000.00,53.08,4000.00,0.00,4000.00,29.12,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,110.96,0.00,0.00,0.00,0.00 ,,4000.00,57.00,4000.00,44.47,4000.00,0.00,4000.00,29.01,4000.00,17.47,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,111.40,0.00,0.00,0.00,0.00 ,,4000.00,38.57,4000.00,35.49,4000.00,0.00,4000.00,31.03,4000.00,17.51,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,111.71,0.00,0.00,0.00,0.00 ,,4000.00,22.56,4000.00,22.27,4000.00,0.00,4000.00,23.30,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,112.33,0.00,0.00,0.00,0.00 ,,4000.00,20.29,4000.00,19.96,4000.00,18.28,4000.00,32.75,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,112.45,0.00,0.00,0.00,0.00 ,,4000.00,19.34,4000.00,29.78,4000.00,34.58,4000.00,47.80,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,113.32,0.00,0.00,0.00,0.00 ,,4000.00,23.55,4000.00,44.29,4000.00,54.14,4000.00,50.07,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,113.19,0.00,0.00,0.00,0.00 ,,4000.00,32.64,4000.00,52.64,4000.00,72.86,4000.00,49.82,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,113.69,0.00,0.00,0.00,0.00 ,,4000.00,35.09,4000.00,50.22,4000.00,87.14,4000.00,35.09,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,113.63,0.00,0.00,0.00,0.00 ,,4000.00,28.50,4000.00,42.01,4000.00,91.98,4000.00,32.93,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,114.12,0.00,0.00,0.00,0.00 ,,4000.00,20.77,4000.00,29.34,4000.00,99.19,4000.00,31.47,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,114.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,22.56,3241.03,103.88,4000.00,23.19,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,114.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,29.71,2515.26,101.68,4000.00,0.00,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,114.99,0.00,0.00,0.00,0.00 ,,4000.00,25.57,4000.00,45.90,4000.00,99.08,4000.00,0.00,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,115.17,0.00,0.00,0.00,0.00 ,,4000.00,30.37,4000.00,59.78,4000.00,76.67,4000.00,0.00,4000.00,17.47,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,115.61,0.00,0.00,0.00,0.00 ,,4000.00,37.22,4000.00,71.14,4000.00,45.68,4000.00,0.00,4000.00,17.51,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,115.67,0.00,0.00,0.00,0.00 ,,4000.00,47.51,4000.00,74.07,4000.00,24.14,4000.00,0.00,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,116.16,0.00,0.00,0.00,0.00 ,,4000.00,56.67,4000.00,72.53,4000.00,0.00,4000.00,19.89,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,116.60,0.00,0.00,0.00,0.00 ,,4000.00,61.83,4000.00,65.20,4000.00,0.00,4000.00,31.98,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,117.03,0.00,0.00,0.00,0.00 ,,4000.00,69.60,4000.00,64.51,4000.00,0.00,4000.00,45.02,4000.00,17.66,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,117.15,0.00,0.00,0.00,0.00 ,,4000.00,77.95,4000.00,67.29,4000.00,20.04,4000.00,51.58,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,0.00,117.21,0.00,0.00,0.00,0.00 ,,4000.00,80.04,4000.00,70.99,4000.00,30.48,4000.00,47.88,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,117.34,0.00,0.00,0.00,0.00 ,,4000.00,83.11,4000.00,77.55,4000.00,43.99,4000.00,63.11,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,117.96,0.00,0.00,0.00,0.00 ,,4000.00,87.91,4000.00,84.76,4000.00,57.00,4000.00,71.06,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,117.83,0.00,0.00,0.00,0.00 ,,4000.00,92.64,4000.00,90.11,4000.00,69.67,4000.00,75.16,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,118.14,0.00,0.00,0.00,0.00 ,,4000.00,96.85,4000.00,94.07,4000.00,80.44,4000.00,82.23,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,118.45,0.00,0.00,0.00,0.00 ,,3157.02,100.11,4000.00,94.95,4000.00,87.36,4000.00,74.87,4000.00,17.58,4000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.003, ,0.00,118.76,0.00,0.00,0.00,0.00 ,,2131.38,102.31,4000.00,95.53,4000.00,91.10,4000.00,82.71,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,119.32,0.00,0.00,0.00,0.00 ,,1535.53,103.96,4000.00,97.36,4000.00,95.79,4000.00,90.22,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,119.50,0.00,0.00,0.00,0.00 ,,1186.81,105.09,4000.00,99.82,4000.00,100.44,4000.00,94.80,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,120.00,0.00,0.00,0.00,0.00 ,,946.52,105.86,4000.00,102.09,4000.00,103.33,3617.09,97.11,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,120.37,0.00,0.00,0.00,0.00 ,,857.63,106.34,4000.00,103.88,4000.00,105.42,4000.00,84.65,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,120.56,0.00,0.00,0.00,0.00 ,,823.44,106.74,4000.00,105.27,4000.00,107.03,4000.00,84.21,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,120.87,0.00,0.00,0.00,0.00 ,,768.74,106.92,3905.25,106.30,4000.00,108.10,4000.00,88.57,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,121.30,0.00,0.00,0.00,0.00 ,,734.55,107.14,3568.25,107.03,4000.00,108.79,4000.00,91.68,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,121.36,0.00,0.00,0.00,0.00 ,,640.78,107.25,3029.06,107.73,4000.00,108.90,4000.00,88.83,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,121.61,0.00,0.00,0.00,0.00 ,,628.08,107.33,2545.54,108.39,4000.00,108.13,4000.00,90.26,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,121.86,0.00,0.00,0.00,0.00 ,,638.83,107.40,2522.10,108.83,4000.00,105.27,4000.00,93.04,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,122.29,0.00,0.00,0.00,0.00 ,,628.08,107.44,2442.98,109.08,4000.00,104.62,4000.00,95.46,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,122.47,0.00,0.00,0.00,0.00 ,,617.34,107.44,2535.78,109.27,4000.00,105.71,4000.00,97.14,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,122.60,0.00,0.00,0.00,0.00 ,,805.86,107.36,2773.14,109.19,4000.00,107.18,4000.00,98.24,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,122.91,0.00,0.00,0.00,0.00 ,,1092.06,107.14,3288.89,109.01,4000.00,108.42,3749.94,98.90,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,123.09,0.00,0.00,0.00,0.00 ,,1294.26,107.03,3472.53,108.94,3702.08,109.34,3445.18,99.30,4000.00,17.66,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,123.53,0.00,0.00,0.00,0.00 ,,1252.26,107.00,3113.06,109.05,3425.64,109.74,3050.55,99.67,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.012,0.003,0.015, ,0.00,123.71,0.00,0.00,0.00,0.00 ,,1210.26,106.92,2773.14,109.23,3366.06,109.96,2960.68,99.67,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,123.96,0.00,0.00,0.00,0.00 ,,1189.74,106.89,2539.68,109.38,3375.82,110.04,3546.76,99.34,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,124.14,0.00,0.00,0.00,0.00 ,,1284.49,106.89,2174.36,109.71,3366.06,110.07,3886.69,99.19,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,124.64,0.00,0.00,0.00,0.00 ,,1263.00,106.81,1893.04,109.93,3590.72,109.89,3830.04,99.27,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,124.83,0.00,0.00,0.00,0.00 ,,1372.41,106.74,1657.63,110.11,3671.79,109.74,3401.22,99.49,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,125.01,0.00,0.00,0.00,0.00 ,,1231.75,106.78,1367.52,110.37,3375.82,109.96,3265.45,99.60,4000.00,17.62,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.012, ,0.00,125.13,0.00,0.00,0.00,0.00 ,,1073.50,106.81,1149.69,110.59,3201.95,110.07,3163.86,99.63,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,125.63,0.00,0.00,0.00,0.00 ,,958.24,106.89,1065.69,110.77,3061.29,110.18,3175.58,99.67,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,125.94,0.00,0.00,0.00,0.00 ,,989.50,106.92,984.62,110.84,3273.26,110.04,2715.51,100.00,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,126.56,0.00,0.00,0.00,0.00 ,,968.01,106.89,933.82,110.92,3325.03,110.00,2062.03,100.51,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,126.93,0.00,0.00,0.00,0.00 ,,989.50,106.89,1014.90,110.95,2816.12,110.33,1471.06,100.88,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,127.11,0.00,0.00,0.00,0.00 ,,1210.26,106.81,1279.61,110.81,2345.30,110.77,1055.92,101.21,4000.00,17.55,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,127.42,0.00,0.00,0.00,0.00 ,,1276.68,106.74,1404.64,110.66,1984.86,111.03,786.32,101.43,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,127.92,0.00,0.00,0.00,0.00 ,,1372.41,106.59,1425.15,110.59,1731.87,111.25,653.48,101.50,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,128.79,0.00,0.00,0.00,0.00 ,,1298.17,106.59,1414.41,110.59,1555.07,111.47,631.99,101.50,4000.00,17.58,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,128.79,0.00,0.00,0.00,0.00 ,,1097.92,106.70,1241.51,110.62,1420.27,111.61,642.74,101.54,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,129.22,0.00,0.00,0.00,0.00 ,,863.49,106.78,1048.11,110.70,1209.28,111.76,665.20,101.50,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,129.53,0.00,0.00,0.00,0.00 ,,694.51,106.89,792.19,110.88,1145.79,111.87,709.16,101.43,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,130.15,0.00,0.00,0.00,0.00 ,,610.50,106.92,617.34,111.03,995.36,111.94,822.47,101.39,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,130.39,0.00,0.00,0.00,0.00 ,,568.50,107.03,505.98,111.14,1035.41,111.98,766.79,101.39,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,130.70,0.00,0.00,0.00,0.00 ,,557.75,107.03,454.21,111.28,1045.18,111.94,711.11,101.39,4000.00,17.58,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,130.70,0.00,0.00,0.00,0.00 ,,537.24,107.03,404.40,111.28,995.36,111.98,675.95,101.43,4000.00,17.62,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,130.64,0.00,0.00,0.00,0.00 ,,535.29,107.07,363.37,111.28,1045.18,111.87,700.37,101.32,4000.00,17.66,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.003, ,0.00,130.39,0.00,0.00,0.00,0.00 ,,535.29,107.07,333.09,111.28,1239.56,111.68,843.96,101.25,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,130.46,0.00,0.00,0.00,0.00 ,,504.03,107.07,343.83,111.36,1440.78,111.58,777.53,101.32,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,130.52,0.00,0.00,0.00,0.00 ,,472.77,107.07,374.11,111.36,1494.51,111.43,622.22,101.39,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,130.70,0.00,0.00,0.00,0.00 ,,420.02,107.07,383.88,111.39,1505.25,111.39,531.38,101.43,4000.00,17.73,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,130.83,0.00,0.00,0.00,0.00 ,,398.53,107.07,383.88,111.39,1363.61,111.50,476.68,101.50,4000.00,17.66,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,131.32,0.00,0.00,0.00,0.00 ,,410.26,107.03,374.11,111.39,1221.98,111.50,464.96,101.47,4000.00,17.69,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,0.00,131.82,0.00,0.00,0.00,0.00 ,,420.02,107.07,343.83,111.43,1108.67,111.61,476.68,101.50,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,132.19,0.00,0.00,0.00,0.00 ,,421.00,107.03,302.81,111.39,947.50,111.72,443.47,101.47,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,132.99,0.00,0.00,0.00,0.00 ,,442.49,107.00,283.27,111.39,763.86,111.94,488.40,101.39,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,133.61,0.00,0.00,0.00,0.00 ,,484.49,106.96,283.27,111.32,592.92,111.98,520.63,101.43,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,134.05,0.00,0.00,0.00,0.00 ,,515.75,106.89,302.81,111.28,491.33,112.12,522.59,101.36,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,134.48,0.00,0.00,0.00,0.00 ,,537.24,106.89,323.32,111.28,482.54,112.09,522.59,101.28,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,135.16,0.00,0.00,0.00,0.00 ,,599.76,106.78,343.83,111.28,502.08,112.09,522.59,101.28,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,134.91,0.00,0.00,0.00,0.00 ,,590.96,106.74,343.83,111.36,562.64,112.05,488.40,101.32,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,135.16,0.00,0.00,0.00,0.00 ,,526.50,106.78,323.32,111.32,572.41,111.98,477.66,101.32,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,135.16,0.00,0.00,0.00,0.00 ,,473.75,106.78,302.81,111.28,602.69,111.90,444.44,101.28,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,135.34,0.00,0.00,0.00,0.00 ,,410.26,106.78,303.79,111.25,703.30,111.83,400.49,101.36,4000.00,17.88,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,135.04,0.00,0.00,0.00,0.00 ,,347.74,106.85,294.02,111.25,663.25,111.83,355.56,101.36,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,135.16,0.00,0.00,0.00,0.00 ,,284.25,106.85,263.74,111.17,543.10,111.87,322.34,101.39,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.006, ,0.00,134.97,0.00,0.00,0.00,0.00 ,,262.76,106.85,243.22,111.17,462.03,111.83,299.88,101.39,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.006, ,0.00,135.34,0.00,0.00,0.00,0.00 ,,242.25,106.85,222.71,111.17,421.98,111.90,266.67,101.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,135.53,0.00,0.00,0.00,0.00 ,,231.50,106.81,232.48,111.17,372.16,111.94,255.92,101.32,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.012,0.012,0.009, ,0.00,135.78,0.00,0.00,0.00,0.00 ,,220.76,106.89,243.22,111.25,321.37,111.98,266.67,101.36,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.012, ,0.00,136.15,0.00,0.00,0.00,0.00 ,,210.99,106.85,262.76,111.32,291.09,112.05,255.92,101.39,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,0.00,136.52,0.00,0.00,0.00,0.00 ,,189.50,106.85,252.99,111.39,291.09,112.01,255.92,101.32,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.006, ,0.00,136.95,0.00,0.00,0.00,0.00 ,,168.01,106.81,222.71,111.36,291.09,112.01,289.13,101.28,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.006, ,0.00,137.14,0.00,0.00,0.00,0.00 ,,158.24,106.85,211.97,111.28,291.09,111.98,299.88,101.28,4000.00,18.17,4000.00,0.00,
0.009,0.000,0.006,0.009,0.018,0.000, ,0.00,137.20,0.00,0.00,0.00,0.00 ,,147.50,106.85,192.43,111.25,281.32,112.01,299.88,101.32,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.003, ,0.00,137.45,0.00,0.00,0.00,0.00 ,,136.75,106.85,182.66,111.17,281.32,111.90,289.13,101.25,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.012,0.029,0.012, ,0.00,138.19,0.00,0.00,0.00,0.00 ,,136.75,106.89,182.66,111.14,281.32,111.94,255.92,101.28,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.003, ,0.00,137.76,0.00,0.00,0.00,0.00 ,,136.75,106.78,182.66,111.10,271.55,111.94,233.46,101.25,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.009,0.003,0.012,0.000, ,0.00,137.94,0.00,0.00,0.00,0.00 ,,136.75,106.78,182.66,111.06,261.78,111.94,210.99,101.28,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.006, ,0.00,138.38,0.00,0.00,0.00,0.00 ,,136.75,106.78,182.66,111.06,241.27,111.87,188.52,101.28,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.003, ,0.00,138.50,0.00,0.00,0.00,0.00 ,,136.75,106.70,182.66,111.06,220.76,111.87,177.78,101.28,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,138.56,0.00,0.00,0.00,0.00 ,,136.75,106.70,192.43,111.03,210.99,111.90,167.03,101.25,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,0.00,138.69,0.00,0.00,0.00,0.00 ,,147.50,106.70,202.20,110.99,201.22,111.90,155.31,101.21,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,139.00,0.00,0.00,0.00,0.00 ,,147.50,106.67,223.69,110.95,190.48,111.87,144.57,101.25,4000.00,18.21,4000.00,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,0.00,139.55,0.00,0.00,0.00,0.00 ,,158.24,106.63,232.48,110.99,190.48,111.90,132.84,101.28,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,139.86,0.00,0.00,0.00,0.00 ,,158.24,106.63,243.22,111.03,180.71,111.87,132.84,101.25,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,140.17,0.00,0.00,0.00,0.00 ,,158.24,106.59,243.22,111.03,180.71,111.83,144.57,101.21,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,140.54,0.00,0.00,0.00,0.00 ,,179.73,106.59,243.22,111.17,180.71,111.87,132.84,101.21,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,140.67,0.00,0.00,0.00,0.00 ,,179.73,106.52,222.71,111.17,170.94,111.79,132.84,101.17,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,140.79,0.00,0.00,0.00,0.00 ,,179.73,106.48,202.20,111.10,161.17,111.79,122.10,101.17,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,140.79,0.00,0.00,0.00,0.00 ,,189.50,106.48,182.66,111.10,151.40,111.79,122.10,101.21,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,0.00,140.67,0.00,0.00,0.00,0.00 ,,211.97,106.45,192.43,111.03,151.40,111.79,122.10,101.17,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,140.60,0.00,0.00,0.00,0.00 ,,232.48,106.41,203.17,110.92,151.40,111.72,122.10,101.10,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,141.22,0.00,0.00,0.00,0.00 ,,243.22,106.41,233.46,110.92,151.40,111.76,122.10,101.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,140.98,0.00,0.00,0.00,0.00 ,,264.71,106.37,263.74,110.95,140.66,111.76,122.10,101.14,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,141.29,0.00,0.00,0.00,0.00 ,,275.46,106.30,283.27,111.10,140.66,111.76,122.10,101.06,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,141.66,0.00,0.00,0.00,0.00 ,,275.46,106.30,283.27,111.25,140.66,111.68,122.10,101.10,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,141.97,0.00,0.00,0.00,0.00 ,,264.71,106.30,252.99,111.32,140.66,111.72,133.82,101.06,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,142.58,0.00,0.00,0.00,0.00 ,,253.97,106.30,202.20,111.25,151.40,111.68,133.82,101.06,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.018, ,0.00,142.89,0.00,0.00,0.00,0.00 ,,243.22,106.26,171.92,111.14,161.17,111.61,144.57,101.03,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,143.45,0.00,0.00,0.00,0.00 ,,243.22,106.23,162.15,111.06,170.94,111.61,144.57,101.06,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,143.82,0.00,0.00,0.00,0.00 ,,232.48,106.23,172.89,110.88,201.22,111.58,133.82,101.03,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,0.00,144.38,0.00,0.00,0.00,0.00 ,,222.71,106.23,172.89,110.84,232.48,111.54,144.57,100.99,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,144.56,0.00,0.00,0.00,0.00 ,,211.97,106.23,192.43,110.84,232.48,111.47,156.29,100.95,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,145.12,0.00,0.00,0.00,0.00 ,,211.97,106.15,212.94,110.92,232.48,111.50,156.29,100.95,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,144.87,0.00,0.00,0.00,0.00 ,,211.97,106.15,223.69,110.95,232.48,111.47,167.03,100.92,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,145.12,0.00,0.00,0.00,0.00 ,,211.97,106.12,222.71,111.14,232.48,111.47,156.29,100.92,4000.00,18.21,4000.00,0.00,
