SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,145.18,0.00,0.00,0.00,0.00 ,,211.97,106.15,222.71,111.10,222.71,111.43,156.29,100.88,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,145.25,0.00,0.00,0.00,0.00 ,,211.97,106.12,212.94,111.14,202.20,111.50,156.29,100.92,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,145.12,0.00,0.00,0.00,0.00 ,,201.22,106.12,182.66,111.03,191.45,111.47,144.57,100.88,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,145.12,0.00,0.00,0.00,0.00 ,,191.45,106.08,182.66,110.99,181.68,111.47,133.82,100.88,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,145.80,0.00,0.00,0.00,0.00 ,,169.96,106.04,203.17,110.95,181.68,111.39,133.82,100.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,145.80,0.00,0.00,0.00,0.00 ,,159.22,106.04,243.22,110.95,181.68,111.36,133.82,100.88,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,146.17,0.00,0.00,0.00,0.00 ,,159.22,106.04,304.76,110.95,181.68,111.36,133.82,100.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,146.48,0.00,0.00,0.00,0.00 ,,159.22,106.01,343.83,111.03,191.45,111.36,133.82,100.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,146.92,0.00,0.00,0.00,0.00 ,,159.22,106.01,384.86,111.03,181.68,111.32,133.82,100.81,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,147.10,0.00,0.00,0.00,0.00 ,,148.47,105.97,415.14,111.10,171.92,111.28,145.54,100.81,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,147.35,0.00,0.00,0.00,0.00 ,,159.22,105.97,435.65,111.06,171.92,111.32,145.54,100.77,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,147.53,0.00,0.00,0.00,0.00 ,,159.22,105.90,456.17,111.10,161.17,111.32,145.54,100.73,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,147.84,0.00,0.00,0.00,0.00 ,,159.22,105.86,456.17,111.06,152.38,111.25,156.29,100.73,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,147.91,0.00,0.00,0.00,0.00 ,,180.71,105.86,435.65,111.14,151.40,111.28,156.29,100.70,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,148.28,0.00,0.00,0.00,0.00 ,,191.45,105.86,405.37,111.25,141.64,111.28,156.29,100.70,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,148.15,0.00,0.00,0.00,0.00 ,,202.20,105.86,364.35,111.25,131.87,111.25,156.29,100.73,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,148.46,0.00,0.00,0.00,0.00 ,,202.20,105.79,333.09,111.28,121.12,111.25,156.29,100.70,4000.00,18.24,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,148.59,0.00,0.00,0.00,0.00 ,,191.45,105.75,303.79,111.25,121.12,111.25,145.54,100.73,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,0.00,148.77,0.00,0.00,0.00,0.00 ,,180.71,105.75,294.02,111.25,121.12,111.21,145.54,100.66,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,148.77,0.00,0.00,0.00,0.00 ,,169.96,105.68,283.27,111.21,111.36,111.17,133.82,100.70,4000.00,18.17,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,149.08,0.00,0.00,0.00,0.00 ,,159.22,105.75,273.50,111.21,111.36,111.17,145.54,100.66,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.015, ,0.00,149.39,0.00,0.00,0.00,0.00 ,,159.22,105.71,263.74,111.17,101.59,111.17,145.54,100.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,149.45,0.00,0.00,0.00,0.00 ,,148.47,105.71,252.99,111.17,101.59,111.17,156.29,100.59,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,149.76,0.00,0.00,0.00,0.00 ,,148.47,105.71,263.74,111.10,101.59,111.21,156.29,100.59,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,149.89,0.00,0.00,0.00,0.00 ,,148.47,105.68,273.50,111.17,101.59,111.17,145.54,100.55,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,150.26,0.00,0.00,0.00,0.00 ,,148.47,105.68,252.99,111.17,101.59,111.14,156.29,100.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,150.01,0.00,0.00,0.00,0.00 ,,148.47,105.68,232.48,111.17,101.59,111.10,145.54,100.55,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,0.00,150.07,0.00,0.00,0.00,0.00 ,,149.45,105.60,222.71,111.17,101.59,111.10,145.54,100.59,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,150.26,0.00,0.00,0.00,0.00 ,,149.45,105.60,232.48,111.17,101.59,111.06,134.80,100.55,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,150.38,0.00,0.00,0.00,0.00 ,,149.45,105.53,232.48,111.10,101.59,111.06,134.80,100.51,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,150.57,0.00,0.00,0.00,0.00 ,,160.20,105.53,222.71,111.10,101.59,111.03,123.08,100.51,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,151.06,0.00,0.00,0.00,0.00 ,,160.20,105.53,182.66,110.95,101.59,111.03,134.80,100.55,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,150.94,0.00,0.00,0.00,0.00 ,,160.20,105.53,192.43,110.92,101.59,110.99,134.80,100.48,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,151.25,0.00,0.00,0.00,0.00 ,,149.45,105.53,212.94,110.84,101.59,111.03,134.80,100.48,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,151.62,0.00,0.00,0.00,0.00 ,,149.45,105.49,243.22,110.92,101.59,110.99,134.80,100.44,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,151.80,0.00,0.00,0.00,0.00 ,,149.45,105.46,243.22,110.92,111.36,110.99,145.54,100.44,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,151.87,0.00,0.00,0.00,0.00 ,,149.45,105.38,243.22,110.84,111.36,110.95,157.26,100.44,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,151.87,0.00,0.00,0.00,0.00 ,,149.45,105.42,274.48,110.81,121.12,110.99,157.26,100.40,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,151.93,0.00,0.00,0.00,0.00 ,,149.45,105.38,285.23,110.70,131.87,110.92,168.01,100.44,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,152.05,0.00,0.00,0.00,0.00 ,,149.45,105.38,285.23,110.70,131.87,110.95,157.26,100.40,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,152.11,0.00,0.00,0.00,0.00 ,,160.20,105.35,274.48,110.59,122.10,110.95,134.80,100.40,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,152.36,0.00,0.00,0.00,0.00 ,,160.20,105.27,275.46,110.37,122.10,110.95,123.08,100.40,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,152.73,0.00,0.00,0.00,0.00 ,,170.94,105.24,295.97,110.22,111.36,110.95,112.33,100.40,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,152.61,0.00,0.00,0.00,0.00 ,,170.94,105.27,286.20,110.11,101.59,110.88,100.61,100.40,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,152.98,0.00,0.00,0.00,0.00 ,,170.94,105.27,276.43,110.00,101.59,110.88,100.61,100.37,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,153.04,0.00,0.00,0.00,0.00 ,,170.94,105.20,286.20,109.96,91.82,110.88,100.61,100.37,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,153.29,0.00,0.00,0.00,0.00 ,,170.94,105.16,296.95,109.89,81.07,110.88,89.87,100.33,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,153.23,0.00,0.00,0.00,0.00 ,,170.94,105.20,317.46,109.89,81.07,110.88,89.87,100.37,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,153.54,0.00,0.00,0.00,0.00 ,,170.94,105.13,317.46,109.93,71.31,110.88,89.87,100.37,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,153.29,0.00,0.00,0.00,0.00 ,,181.68,105.09,296.95,109.93,71.31,110.84,100.61,100.33,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,153.48,0.00,0.00,0.00,0.00 ,,182.66,105.05,265.69,109.89,71.31,110.84,89.87,100.37,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,153.60,0.00,0.00,0.00,0.00 ,,181.68,105.09,246.15,109.85,81.07,110.81,89.87,100.29,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,153.72,0.00,0.00,0.00,0.00 ,,192.43,105.09,246.15,109.82,81.07,110.81,100.61,100.33,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,153.85,0.00,0.00,0.00,0.00 ,,193.41,105.05,236.39,109.78,81.07,110.73,89.87,100.29,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,153.78,0.00,0.00,0.00,0.00 ,,214.90,104.98,225.64,109.74,91.82,110.73,101.59,100.26,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,154.22,0.00,0.00,0.00,0.00 ,,225.64,104.98,214.90,109.74,91.82,110.81,101.59,100.26,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,154.47,0.00,0.00,0.00,0.00 ,,236.39,104.98,205.13,109.74,91.82,110.70,100.61,100.29,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,154.65,0.00,0.00,0.00,0.00 ,,225.64,104.95,205.13,109.71,81.07,110.73,101.59,100.22,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,154.96,0.00,0.00,0.00,0.00 ,,225.64,104.95,195.36,109.74,81.07,110.66,101.59,100.22,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,155.58,0.00,0.00,0.00,0.00 ,,214.90,104.95,184.62,109.71,81.07,110.70,101.59,100.22,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,155.46,0.00,0.00,0.00,0.00 ,,204.15,104.91,184.62,109.71,71.31,110.70,101.59,100.18,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,155.52,0.00,0.00,0.00,0.00 ,,193.41,104.84,184.62,109.63,71.31,110.66,101.59,100.18,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,155.58,0.00,0.00,0.00,0.00 ,,182.66,104.87,173.87,109.63,71.31,110.66,101.59,100.18,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,155.89,0.00,0.00,0.00,0.00 ,,171.92,104.87,173.87,109.63,71.31,110.62,101.59,100.15,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,155.76,0.00,0.00,0.00,0.00 ,,171.92,104.91,164.10,109.67,71.31,110.62,101.59,100.15,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,155.89,0.00,0.00,0.00,0.00 ,,161.17,104.84,154.33,109.60,71.31,110.66,112.33,100.15,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,155.64,0.00,0.00,0.00,0.00 ,,161.17,104.84,154.33,109.63,71.31,110.59,112.33,100.11,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,0.00,155.64,0.00,0.00,0.00,0.00 ,,150.43,104.84,154.33,109.60,71.31,110.62,112.33,100.11,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,155.89,0.00,0.00,0.00,0.00 ,,150.43,104.73,143.59,109.56,71.31,110.55,112.33,100.11,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,156.07,0.00,0.00,0.00,0.00 ,,150.43,104.76,143.59,109.52,71.31,110.59,112.33,100.11,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,156.26,0.00,0.00,0.00,0.00 ,,139.68,104.76,143.59,109.56,71.31,110.59,124.05,100.11,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,156.51,0.00,0.00,0.00,0.00 ,,139.68,104.76,143.59,109.49,71.31,110.55,112.33,100.07,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.00,0.00,0.00,0.00,0.00 ,,139.68,104.76,143.59,109.56,71.31,110.55,112.33,100.07,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.018, ,0.00,157.19,0.00,0.00,0.00,0.00 ,,139.68,104.69,143.59,109.56,71.31,110.51,112.33,100.11,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.25,0.00,0.00,0.00,0.00 ,,139.68,104.73,143.59,109.52,71.31,110.55,112.33,100.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.13,0.00,0.00,0.00,0.00 ,,139.68,104.73,143.59,109.45,81.07,110.51,112.33,100.04,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,139.68,104.65,143.59,109.45,81.07,110.48,112.33,100.04,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.44,0.00,0.00,0.00,0.00 ,,139.68,104.65,154.33,109.45,81.07,110.51,112.33,100.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,139.68,104.65,154.33,109.45,81.07,110.44,112.33,100.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,139.68,104.62,154.33,109.41,81.07,110.48,112.33,100.04,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,139.68,104.54,154.33,109.41,81.07,110.44,112.33,99.96,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,139.68,104.62,154.33,109.41,81.07,110.44,112.33,99.96,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,139.68,104.54,164.10,109.34,82.05,110.40,112.33,100.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,139.68,104.58,154.33,109.34,82.05,110.40,112.33,100.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,151.40,104.51,154.33,109.30,82.05,110.40,101.59,99.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,151.40,104.47,165.08,109.19,82.05,110.37,101.59,99.96,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,162.15,104.47,164.10,109.38,91.82,110.40,101.59,99.93,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,162.15,104.43,174.85,109.30,91.82,110.37,101.59,99.93,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,162.15,104.40,174.85,109.30,101.59,110.29,101.59,99.93,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,172.89,104.40,174.85,109.30,101.59,110.37,101.59,99.93,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.009, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,183.64,104.40,174.85,109.23,101.59,110.29,101.59,99.93,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,183.64,104.36,185.59,109.23,101.59,110.33,101.59,99.89,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,194.38,104.32,206.11,109.27,101.59,110.26,112.33,99.85,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.17,0.00,0.00,0.00,0.00 ,,194.38,104.32,196.34,109.23,101.59,110.22,112.33,99.85,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,159.29,0.00,0.00,0.00,0.00 ,,183.64,104.32,185.59,109.23,101.59,110.22,112.33,99.89,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,172.89,104.25,185.59,109.16,101.59,110.26,124.05,99.85,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.012,0.012,0.015, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,162.15,104.25,165.08,109.19,112.33,110.22,124.05,99.82,4000.00,17.88,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,159.60,0.00,0.00,0.00,0.00 ,,151.40,104.21,165.08,109.16,112.33,110.22,112.33,99.85,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,159.97,0.00,0.00,0.00,0.00 ,,151.40,104.25,174.85,109.16,122.10,110.18,112.33,99.85,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,140.66,104.21,174.85,109.19,132.84,110.15,112.33,99.82,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,139.68,104.25,174.85,109.16,142.61,110.15,112.33,99.82,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.84,0.00,0.00,0.00,0.00 ,,129.91,104.18,165.08,109.19,142.61,110.15,112.33,99.82,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.65,0.00,0.00,0.00,0.00 ,,129.91,104.18,154.33,109.16,153.36,110.15,112.33,99.74,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,119.17,104.18,144.57,109.16,153.36,110.11,112.33,99.78,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.65,0.00,0.00,0.00,0.00 ,,119.17,104.18,144.57,109.08,153.36,110.07,112.33,99.78,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,119.17,104.10,133.82,109.16,164.10,110.11,124.05,99.74,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,119.17,104.14,133.82,109.08,164.10,110.11,124.05,99.78,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.16,0.00,0.00,0.00,0.00 ,,119.17,104.14,133.82,109.08,164.10,110.04,124.05,99.71,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.22,0.00,0.00,0.00,0.00 ,,108.42,104.10,133.82,109.08,164.10,110.04,124.05,99.74,4000.00,17.88,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,160.10,0.00,0.00,0.00,0.00 ,,119.17,104.10,133.82,109.05,164.10,110.07,124.05,99.67,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,160.34,0.00,0.00,0.00,0.00 ,,119.17,104.07,124.05,109.05,164.10,110.00,112.33,99.74,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.84,0.00,0.00,0.00,0.00 ,,119.17,104.07,124.05,109.01,164.10,110.00,112.33,99.74,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,161.21,0.00,0.00,0.00,0.00 ,,108.42,104.07,124.05,109.01,164.10,110.00,113.31,99.71,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,161.52,0.00,0.00,0.00,0.00 ,,119.17,103.99,133.82,109.05,164.10,110.00,113.31,99.71,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,161.58,0.00,0.00,0.00,0.00 ,,119.17,104.03,144.57,109.01,164.10,109.93,101.59,99.71,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.71,0.00,0.00,0.00,0.00 ,,119.17,103.99,155.31,108.94,153.36,109.96,101.59,99.67,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,161.46,0.00,0.00,0.00,0.00 ,,119.17,103.96,154.33,109.01,153.36,109.93,101.59,99.71,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.33,0.00,0.00,0.00,0.00 ,,119.17,103.92,165.08,108.94,143.59,110.00,101.59,99.67,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.02,0.00,0.00,0.00,0.00 ,,119.17,103.92,175.82,108.90,143.59,109.96,90.84,99.63,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.003,0.009,0.003,0.015, ,0.00,160.65,0.00,0.00,0.00,0.00 ,,119.17,103.92,175.82,108.86,132.84,109.93,90.84,99.63,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,119.17,103.92,185.59,108.83,123.08,109.96,90.84,99.63,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.72,0.00,0.00,0.00,0.00 ,,119.17,103.96,185.59,108.79,112.33,109.93,90.84,99.67,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,160.34,0.00,0.00,0.00,0.00 ,,119.17,103.88,185.59,108.79,112.33,109.93,90.84,99.63,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,160.59,0.00,0.00,0.00,0.00 ,,119.17,103.88,196.34,108.83,102.56,109.93,101.59,99.60,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.15,0.00,0.00,0.00,0.00 ,,119.17,103.85,196.34,108.79,112.33,109.93,113.31,99.60,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,161.27,0.00,0.00,0.00,0.00 ,,119.17,103.81,196.34,108.79,113.31,109.82,113.31,99.60,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.21,0.00,0.00,0.00,0.00 ,,119.17,103.85,216.85,108.75,123.08,109.85,113.31,99.60,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.27,0.00,0.00,0.00,0.00 ,,119.17,103.81,227.59,108.72,123.08,109.89,113.31,99.60,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.21,0.00,0.00,0.00,0.00 ,,119.17,103.85,248.11,108.79,132.84,109.85,113.31,99.52,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.27,0.00,0.00,0.00,0.00 ,,119.17,103.81,258.85,108.72,132.84,109.85,101.59,99.52,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.21,0.00,0.00,0.00,0.00 ,,130.89,103.66,269.60,108.64,132.84,109.82,101.59,99.56,4000.00,17.88,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,161.15,0.00,0.00,0.00,0.00 ,,140.66,103.74,269.60,108.64,132.84,109.78,101.59,99.52,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.09,0.00,0.00,0.00,0.00 ,,129.91,103.70,290.11,108.68,132.84,109.78,101.59,99.49,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.27,0.00,0.00,0.00,0.00 ,,130.89,103.66,310.62,108.61,132.84,109.78,101.59,99.52,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,161.33,0.00,0.00,0.00,0.00 ,,130.89,103.63,331.14,108.57,123.08,109.78,101.59,99.52,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,161.33,0.00,0.00,0.00,0.00 ,,130.89,103.66,341.88,108.57,123.08,109.71,90.84,99.52,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,161.33,0.00,0.00,0.00,0.00 ,,130.89,103.63,341.88,108.53,113.31,109.74,90.84,99.49,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.33,0.00,0.00,0.00,0.00 ,,130.89,103.59,341.88,108.50,113.31,109.71,79.12,99.49,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.52,0.00,0.00,0.00,0.00 ,,130.89,103.59,331.14,108.53,113.31,109.67,79.12,99.52,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.90,0.00,0.00,0.00,0.00 ,,130.89,103.55,321.37,108.46,113.31,109.71,79.12,99.49,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.65,0.00,0.00,0.00,0.00 ,,130.89,103.52,300.85,108.53,113.31,109.71,79.12,99.49,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,141.64,103.55,279.37,108.53,113.31,109.67,79.12,99.49,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.018, ,0.00,160.59,0.00,0.00,0.00,0.00 ,,141.64,103.52,269.60,108.50,113.31,109.67,79.12,99.49,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,152.38,103.48,279.37,108.50,113.31,109.67,79.12,99.45,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.34,0.00,0.00,0.00,0.00 ,,152.38,103.44,290.11,108.46,113.31,109.67,79.12,99.45,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,152.38,103.44,291.09,108.42,113.31,109.67,79.12,99.49,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.47,0.00,0.00,0.00,0.00 ,,163.13,103.44,291.09,108.42,113.31,109.67,79.12,99.49,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.47,0.00,0.00,0.00,0.00 ,,163.13,103.37,300.85,108.50,113.31,109.67,79.12,99.45,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,160.47,0.00,0.00,0.00,0.00 ,,163.13,103.37,300.85,108.39,113.31,109.67,79.12,99.41,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,163.13,103.41,290.11,108.46,102.56,109.67,79.12,99.38,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.47,0.00,0.00,0.00,0.00 ,,173.87,103.41,291.09,108.42,102.56,109.67,79.12,99.41,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,185.59,103.33,300.85,108.35,102.56,109.63,79.12,99.38,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.41,0.00,0.00,0.00,0.00 ,,185.59,103.30,311.60,108.35,102.56,109.63,79.12,99.41,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,0.00,160.34,0.00,0.00,0.00,0.00 ,,185.59,103.30,342.86,108.35,102.56,109.67,79.12,99.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.22,0.00,0.00,0.00,0.00 ,,174.85,103.30,353.60,108.28,102.56,109.63,79.12,99.41,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.53,0.00,0.00,0.00,0.00 ,,163.13,103.26,353.60,108.32,102.56,109.63,79.12,99.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,152.38,103.26,332.11,108.24,102.56,109.63,68.38,99.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.16,0.00,0.00,0.00,0.00 ,,152.38,103.26,311.60,108.32,102.56,109.60,68.38,99.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.10,0.00,0.00,0.00,0.00 ,,141.64,103.22,300.85,108.28,102.56,109.52,68.38,99.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.16,0.00,0.00,0.00,0.00 ,,141.64,103.30,291.09,108.28,102.56,109.52,68.38,99.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.97,0.00,0.00,0.00,0.00 ,,130.89,103.22,280.34,108.32,91.82,109.60,68.38,99.34,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.85,0.00,0.00,0.00,0.00 ,,130.89,103.22,270.57,108.28,91.82,109.63,68.38,99.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.16,0.00,0.00,0.00,0.00 ,,130.89,103.11,270.57,108.24,91.82,109.60,68.38,99.34,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.10,0.00,0.00,0.00,0.00 ,,120.15,103.11,280.34,108.32,102.56,109.52,68.38,99.30,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.97,0.00,0.00,0.00,0.00 ,,120.15,103.11,270.57,108.24,102.56,109.60,68.38,99.30,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.66,0.00,0.00,0.00,0.00 ,,120.15,103.11,270.57,108.28,113.31,109.52,68.38,99.30,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.85,0.00,0.00,0.00,0.00 ,,109.40,103.11,259.83,108.24,113.31,109.49,68.38,99.27,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,159.79,0.00,0.00,0.00,0.00 ,,109.40,103.11,239.32,108.28,113.31,109.52,68.38,99.23,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,159.66,0.00,0.00,0.00,0.00 ,,109.40,103.11,217.83,108.35,113.31,109.52,68.38,99.27,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,159.35,0.00,0.00,0.00,0.00 ,,109.40,103.08,208.06,108.32,123.08,109.52,68.38,99.27,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,109.40,103.08,197.31,108.32,123.08,109.52,68.38,99.27,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.018, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,97.68,103.11,197.31,108.32,123.08,109.49,68.38,99.23,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,98.66,103.08,186.57,108.28,123.08,109.52,79.12,99.23,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,98.66,103.04,197.31,108.24,123.08,109.45,68.38,99.23,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,87.91,103.04,208.06,108.21,133.82,109.41,68.38,99.23,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,87.91,103.04,217.83,108.24,143.59,109.41,68.38,99.23,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,87.91,103.00,208.06,108.21,154.33,109.45,79.12,99.23,4000.00,18.24,4000.00,0.00,
0.009,0.000,0.000,0.009,0.006,0.015, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,87.91,103.00,208.06,108.17,174.85,109.38,79.12,99.23,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,87.91,103.04,187.55,108.13,184.62,109.34,79.12,99.19,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,87.91,103.00,186.57,108.17,195.36,109.34,79.12,99.16,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,87.91,103.00,186.57,108.17,184.62,109.38,79.12,99.16,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.35,0.00,0.00,0.00,0.00 ,,87.91,102.89,186.57,108.17,184.62,109.30,79.12,99.19,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.79,0.00,0.00,0.00,0.00 ,,87.91,102.93,197.31,108.21,164.10,109.34,79.12,99.16,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.28,0.00,0.00,0.00,0.00 ,,98.66,102.93,197.31,108.24,164.10,109.41,90.84,99.08,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,160.41,0.00,0.00,0.00,0.00 ,,98.66,102.93,197.31,108.35,154.33,109.27,102.56,99.16,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,160.10,0.00,0.00,0.00,0.00 ,,98.66,102.89,208.06,108.42,154.33,109.34,102.56,99.12,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.79,0.00,0.00,0.00,0.00 ,,98.66,102.89,186.57,108.32,143.59,109.34,113.31,99.12,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,159.66,0.00,0.00,0.00,0.00 ,,98.66,102.89,176.80,108.28,143.59,109.30,113.31,99.08,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.54,0.00,0.00,0.00,0.00 ,,98.66,102.86,176.80,108.24,133.82,109.30,113.31,99.08,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.17,0.00,0.00,0.00,0.00 ,,109.40,102.78,166.06,108.21,123.08,109.34,113.31,99.08,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,109.40,102.82,166.06,108.21,113.31,109.34,113.31,99.08,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,98.66,102.78,176.80,108.21,113.31,109.30,102.56,99.12,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,156.69,0.00,0.00,0.00,0.00 ,,98.66,102.86,186.57,108.21,113.31,109.30,102.56,99.08,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,155.95,0.00,0.00,0.00,0.00 ,,98.66,102.78,186.57,108.17,113.31,109.23,102.56,99.05,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,0.00,156.20,0.00,0.00,0.00,0.00 ,,98.66,102.78,176.80,108.24,113.31,109.30,90.84,99.08,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,155.70,0.00,0.00,0.00,0.00 ,,98.66,102.78,166.06,108.17,113.31,109.30,90.84,99.05,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,155.83,0.00,0.00,0.00,0.00 ,,98.66,102.78,156.29,108.17,113.31,109.27,90.84,99.08,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,156.88,0.00,0.00,0.00,0.00 ,,98.66,102.75,156.29,108.10,102.56,109.30,79.12,99.05,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,98.66,102.67,156.29,108.06,103.54,109.23,79.12,99.01,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,160.72,0.00,0.00,0.00,0.00 ,,98.66,102.71,167.03,108.02,103.54,109.27,79.12,99.05,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.015,0.012,0.015, ,0.00,161.71,0.00,0.00,0.00,0.00 ,,109.40,102.67,167.03,108.02,92.80,109.27,79.12,99.08,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,161.27,0.00,0.00,0.00,0.00 ,,109.40,102.64,176.80,108.02,92.80,109.27,79.12,99.05,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,160.72,0.00,0.00,0.00,0.00 ,,109.40,102.67,176.80,107.95,92.80,109.27,79.12,99.05,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.91,0.00,0.00,0.00,0.00 ,,109.40,102.67,187.55,107.99,92.80,109.23,68.38,99.05,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,109.40,102.64,198.29,108.02,92.80,109.23,68.38,99.05,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.13,0.00,0.00,0.00,0.00 ,,109.40,102.64,187.55,107.99,92.80,109.23,68.38,98.97,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,155.27,0.00,0.00,0.00,0.00 ,,109.40,102.64,187.55,108.02,82.05,109.23,68.38,99.01,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,154.28,0.00,0.00,0.00,0.00 ,,109.40,102.60,187.55,107.95,82.05,109.23,68.38,99.01,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,154.28,0.00,0.00,0.00,0.00 ,,109.40,102.56,187.55,107.95,82.05,109.19,68.38,98.94,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,154.59,0.00,0.00,0.00,0.00 ,,109.40,102.56,187.55,107.88,82.05,109.23,68.38,98.97,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,155.21,0.00,0.00,0.00,0.00 ,,109.40,102.56,176.80,107.95,82.05,109.19,68.38,98.97,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,156.75,0.00,0.00,0.00,0.00 ,,109.40,102.56,177.78,107.80,82.05,109.19,68.38,98.97,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,109.40,102.53,177.78,107.88,72.28,109.23,68.38,98.94,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.17,0.00,0.00,0.00,0.00 ,,109.40,102.53,177.78,107.80,72.28,109.19,79.12,98.97,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,160.03,0.00,0.00,0.00,0.00 ,,109.40,102.45,177.78,107.77,82.05,109.16,79.12,98.90,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,160.47,0.00,0.00,0.00,0.00 ,,109.40,102.49,187.55,107.91,82.05,109.16,79.12,98.94,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.91,0.00,0.00,0.00,0.00 ,,109.40,102.45,218.80,107.91,72.28,109.16,79.12,98.94,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,109.40,102.45,270.57,108.06,72.28,109.19,79.12,98.94,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,121.12,102.42,281.32,108.02,72.28,109.16,79.12,98.90,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.31,0.00,0.00,0.00,0.00 ,,121.12,102.38,270.57,107.99,72.28,109.16,79.12,98.90,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.06,0.00,0.00,0.00,0.00 ,,121.12,102.42,250.06,107.95,72.28,109.19,79.12,98.90,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,156.94,0.00,0.00,0.00,0.00 ,,121.12,102.38,229.55,107.80,72.28,109.16,79.12,98.90,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,156.75,0.00,0.00,0.00,0.00 ,,121.12,102.38,229.55,107.77,72.28,109.19,79.12,98.90,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.015, ,0.00,157.19,0.00,0.00,0.00,0.00 ,,109.40,102.38,229.55,107.73,72.28,109.08,80.10,98.86,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,109.40,102.38,219.78,107.73,72.28,109.12,80.10,98.86,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,109.40,102.34,209.04,107.66,72.28,109.08,80.10,98.86,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.48,0.00,0.00,0.00,0.00 ,,109.40,102.31,198.29,107.62,72.28,109.12,80.10,98.86,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.73,0.00,0.00,0.00,0.00 ,,109.40,102.31,187.55,107.66,72.28,109.05,80.10,98.83,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.79,0.00,0.00,0.00,0.00 ,,121.12,102.27,177.78,107.62,61.54,109.05,80.10,98.83,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,159.29,0.00,0.00,0.00,0.00 ,,121.12,102.27,177.78,107.58,61.54,109.08,80.10,98.83,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,121.12,102.31,167.03,107.62,61.54,109.05,80.10,98.75,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,121.12,102.23,156.29,107.66,61.54,109.08,80.10,98.83,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,121.12,102.23,156.29,107.62,61.54,109.05,80.10,98.83,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.00,0.00,0.00,0.00,0.00 ,,121.12,102.23,156.29,107.62,61.54,109.01,80.10,98.83,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,156.63,0.00,0.00,0.00,0.00 ,,121.12,102.23,156.29,107.69,72.28,109.01,80.10,98.83,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,156.75,0.00,0.00,0.00,0.00 ,,121.12,102.20,156.29,107.66,82.05,109.01,80.10,98.79,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,156.75,0.00,0.00,0.00,0.00 ,,121.12,102.20,146.52,107.66,82.05,109.01,90.84,98.79,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.31,0.00,0.00,0.00,0.00 ,,121.12,102.20,146.52,107.62,92.80,109.05,102.56,98.75,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,110.38,102.20,135.78,107.62,92.80,109.01,102.56,98.75,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,110.38,102.16,135.78,107.58,103.54,108.97,114.29,98.72,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.003, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,110.38,102.20,125.03,107.66,103.54,108.94,114.29,98.72,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,110.38,102.20,135.78,107.66,113.31,109.01,125.03,98.72,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,102.16,156.29,107.73,113.31,109.01,125.03,98.72,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,110.38,102.16,167.03,107.88,113.31,108.90,125.03,98.72,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,110.38,102.12,156.29,107.99,103.54,108.94,125.03,98.72,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,121.12,102.09,145.54,107.99,92.80,108.90,125.03,98.72,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.015, ,0.00,157.19,0.00,0.00,0.00,0.00 ,,121.12,102.05,125.03,108.02,83.03,108.90,114.29,98.72,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.25,0.00,0.00,0.00,0.00 ,,121.12,102.05,104.52,107.95,72.28,108.94,114.29,98.68,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.50,0.00,0.00,0.00,0.00 ,,121.12,102.09,83.03,107.91,72.28,108.90,114.29,98.72,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,121.12,102.01,84.00,107.77,61.54,108.86,102.56,98.68,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,121.12,102.01,73.26,107.66,61.54,108.83,102.56,98.72,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,121.12,101.98,73.26,107.62,61.54,108.86,102.56,98.68,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,121.12,102.01,84.00,107.55,61.54,108.86,90.84,98.68,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,121.12,102.01,84.00,107.55,61.54,108.83,90.84,98.68,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.35,0.00,0.00,0.00,0.00 ,,121.12,102.01,93.77,107.51,61.54,108.83,90.84,98.72,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,121.12,102.01,93.77,107.51,61.54,108.86,90.84,98.68,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.17,0.00,0.00,0.00,0.00 ,,121.12,101.98,104.52,107.55,61.54,108.86,90.84,98.68,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,121.12,101.94,115.26,107.55,72.28,108.86,90.84,98.68,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,110.38,101.90,104.52,107.51,72.28,108.86,90.84,98.64,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,101.94,115.26,107.51,61.54,108.86,90.84,98.64,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,110.38,101.90,115.26,107.51,61.54,108.83,90.84,98.64,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,99.63,101.87,115.26,107.51,61.54,108.83,90.84,98.64,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,99.63,101.87,115.26,107.47,61.54,108.79,90.84,98.61,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,99.63,101.90,115.26,107.47,61.54,108.83,90.84,98.61,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,99.63,101.87,104.52,107.44,61.54,108.83,90.84,98.61,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,99.63,101.83,104.52,107.40,72.28,108.86,90.84,98.61,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,99.63,101.83,93.77,107.44,61.54,108.79,90.84,98.61,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,110.38,101.83,93.77,107.40,72.28,108.83,90.84,98.61,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,110.38,101.87,84.00,107.44,72.28,108.83,90.84,98.61,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.006,0.012,0.006,0.000, ,0.00,159.23,0.00,0.00,0.00,0.00 ,,110.38,101.83,84.00,107.44,72.28,108.79,91.82,98.57,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,110.38,101.79,73.26,107.44,72.28,108.79,91.82,98.57,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,110.38,101.79,73.26,107.40,72.28,108.75,91.82,98.57,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,110.38,101.79,73.26,107.40,72.28,108.75,90.84,98.61,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,110.38,101.79,73.26,107.44,72.28,108.72,91.82,98.53,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,110.38,101.79,62.52,107.40,72.28,108.75,91.82,98.53,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,110.38,101.76,52.75,107.36,72.28,108.75,91.82,98.57,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,101.76,52.75,107.33,83.03,108.72,91.82,98.57,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,110.38,101.72,62.52,107.29,83.03,108.72,91.82,98.50,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,110.38,101.65,62.52,107.33,92.80,108.68,91.82,98.53,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,101.72,62.52,107.29,92.80,108.68,91.82,98.53,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,110.38,101.72,73.26,107.36,92.80,108.68,80.10,98.46,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,110.38,101.72,62.52,107.36,103.54,108.64,80.10,98.50,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,110.38,101.68,62.52,107.36,114.29,108.64,80.10,98.50,4000.00,17.80,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,110.38,101.65,62.52,107.36,114.29,108.57,80.10,98.50,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,101.65,62.52,107.29,114.29,108.68,80.10,98.50,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,110.38,101.65,62.52,107.29,114.29,108.61,80.10,98.50,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,110.38,101.61,62.52,107.29,114.29,108.57,80.10,98.50,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,110.38,101.61,62.52,107.33,114.29,108.61,80.10,98.50,4000.00,17.91,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,110.38,101.65,62.52,107.29,114.29,108.64,80.10,98.46,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,110.38,101.54,62.52,107.25,114.29,108.61,80.10,98.46,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,110.38,101.58,73.26,107.29,114.29,108.61,80.10,98.46,4000.00,17.95,4000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,122.10,101.54,73.26,107.22,114.29,108.61,80.10,98.46,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.015, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,122.10,101.54,73.26,107.22,103.54,108.57,80.10,98.46,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,122.10,101.58,84.00,107.33,103.54,108.61,80.10,98.46,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,122.10,101.50,84.00,107.25,92.80,108.61,91.82,98.46,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,122.10,101.50,84.00,107.25,92.80,108.57,91.82,98.46,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,122.10,101.50,94.75,107.29,92.80,108.61,91.82,98.46,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,122.10,101.50,94.75,107.25,92.80,108.57,91.82,98.39,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.018, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,122.10,101.50,94.75,107.25,92.80,108.61,91.82,98.46,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,122.10,101.47,104.52,107.22,83.03,108.53,91.82,98.39,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,122.10,101.50,115.26,107.22,92.80,108.57,91.82,98.39,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,122.10,101.47,126.01,107.33,92.80,108.53,80.10,98.35,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,122.10,101.47,135.78,107.40,92.80,108.57,80.10,98.39,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,122.10,101.47,157.26,107.55,92.80,108.57,80.10,98.35,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,122.10,101.39,157.26,107.58,83.03,108.57,80.10,98.39,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,122.10,101.47,156.29,107.73,92.80,108.61,80.10,98.39,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,122.10,101.39,146.52,107.69,92.80,108.57,80.10,98.35,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,122.10,101.39,146.52,107.77,92.80,108.57,80.10,98.39,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,122.10,101.43,146.52,107.84,92.80,108.57,80.10,98.35,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,132.84,101.39,115.26,107.73,92.80,108.53,80.10,98.35,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,132.84,101.39,104.52,107.62,92.80,108.53,80.10,98.32,4000.00,17.95,4000.00,0.00,
