SAP ID,109000256995,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,132.84,101.39,115.26,107.62,92.80,108.53,80.10,98.32,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,132.84,101.39,126.01,107.51,92.80,108.53,80.10,98.32,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,132.84,101.32,146.52,107.51,92.80,108.50,80.10,98.32,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,132.84,101.32,168.01,107.58,92.80,108.50,80.10,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,122.10,101.32,167.03,107.62,92.80,108.50,80.10,98.28,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,122.10,101.32,167.03,107.66,92.80,108.50,80.10,98.28,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,122.10,101.25,177.78,107.66,92.80,108.50,80.10,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,122.10,101.28,187.55,107.66,92.80,108.50,68.38,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,111.36,101.25,177.78,107.69,103.54,108.50,68.38,98.28,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,111.36,101.28,177.78,107.73,103.54,108.46,68.38,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,111.36,101.28,177.78,107.66,103.54,108.46,68.38,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,111.36,101.28,157.26,107.58,103.54,108.46,68.38,98.32,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,111.36,101.25,157.26,107.55,103.54,108.42,68.38,98.28,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,111.36,101.25,188.52,107.47,103.54,108.42,68.38,98.24,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,111.36,101.21,230.53,107.55,103.54,108.46,68.38,98.24,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,111.36,101.21,251.04,107.58,103.54,108.42,68.38,98.24,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,111.36,101.25,260.81,107.66,93.77,108.42,68.38,98.24,4000.00,17.91,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,111.36,101.21,271.55,107.77,93.77,108.42,68.38,98.24,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,111.36,101.17,271.55,107.77,93.77,108.42,57.63,98.24,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,111.36,101.21,271.55,107.88,93.77,108.39,57.63,98.24,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,111.36,101.21,251.04,107.88,93.77,108.42,57.63,98.24,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,111.36,101.21,240.29,107.77,93.77,108.42,57.63,98.28,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,111.36,101.14,229.55,107.80,92.80,108.46,68.38,98.21,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,111.36,101.17,229.55,107.80,93.77,108.39,68.38,98.21,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,111.36,101.17,229.55,107.80,93.77,108.39,68.38,98.21,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,100.61,101.10,229.55,107.80,103.54,108.42,68.38,98.17,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,99.63,101.14,218.80,107.91,103.54,108.39,68.38,98.21,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,99.63,101.14,229.55,107.88,103.54,108.35,68.38,98.21,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,100.61,101.10,229.55,107.91,103.54,108.35,68.38,98.17,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,100.61,101.06,218.80,107.95,103.54,108.35,68.38,98.17,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,100.61,101.06,198.29,107.88,103.54,108.32,68.38,98.17,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,100.61,101.10,167.03,107.77,114.29,108.32,68.38,98.13,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,100.61,101.06,126.01,107.58,114.29,108.35,68.38,98.13,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,100.61,101.06,115.26,107.40,114.29,108.35,68.38,98.21,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,88.89,101.06,115.26,107.29,114.29,108.32,68.38,98.13,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,88.89,101.03,126.01,107.11,125.03,108.32,68.38,98.13,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,88.89,101.03,157.26,107.14,114.29,108.32,68.38,98.13,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,88.89,100.99,188.52,107.22,114.29,108.28,68.38,98.13,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.006,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,88.89,100.99,199.27,107.33,103.54,108.28,68.38,98.10,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,88.89,101.03,177.78,107.33,103.54,108.28,68.38,98.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,88.89,101.03,146.52,107.25,103.54,108.28,68.38,98.10,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,88.89,100.99,126.01,107.11,93.77,108.28,68.38,98.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,88.89,101.03,136.75,107.07,93.77,108.32,68.38,98.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,88.89,100.99,158.24,106.92,93.77,108.24,68.38,98.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,78.14,100.99,168.01,106.85,93.77,108.28,68.38,98.10,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,78.14,100.99,189.50,106.81,93.77,108.24,68.38,98.10,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,78.14,100.95,200.24,106.81,93.77,108.28,68.38,98.10,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,78.14,100.99,210.99,106.78,93.77,108.28,68.38,98.10,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,88.89,100.95,200.24,106.74,103.54,108.24,68.38,98.06,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,88.89,100.95,200.24,106.74,103.54,108.24,68.38,98.13,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,88.89,100.92,189.50,106.74,114.29,108.17,68.38,98.06,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.29,0.00,0.00,0.00,0.00 ,,88.89,100.95,189.50,106.74,114.29,108.21,80.10,98.06,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.73,0.00,0.00,0.00,0.00 ,,88.89,100.88,179.73,106.70,125.03,108.21,80.10,98.06,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.48,0.00,0.00,0.00,0.00 ,,88.89,100.88,168.99,106.74,125.03,108.13,80.10,98.06,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.66,0.00,0.00,0.00,0.00 ,,88.89,100.92,158.24,106.74,135.78,108.13,80.10,98.06,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.35,0.00,0.00,0.00,0.00 ,,78.14,100.88,158.24,106.74,135.78,108.13,91.82,98.06,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,78.14,100.84,147.50,106.74,134.80,108.17,91.82,98.06,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,78.14,100.84,136.75,106.70,134.80,108.17,91.82,98.06,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,78.14,100.88,126.98,106.74,135.78,108.13,91.82,98.02,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,78.14,100.88,116.24,106.70,125.03,108.13,91.82,98.06,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,78.14,100.84,116.24,106.70,114.29,108.13,80.10,98.02,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,78.14,100.84,116.24,106.70,114.29,108.17,80.10,98.02,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,78.14,100.84,105.49,106.78,103.54,108.17,80.10,98.02,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,78.14,100.84,105.49,106.67,104.52,108.10,80.10,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,78.14,100.81,105.49,106.67,103.54,108.17,80.10,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,78.14,100.77,105.49,106.63,93.77,108.13,80.10,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,78.14,100.81,94.75,106.67,93.77,108.13,68.38,98.06,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,78.14,100.77,105.49,106.63,93.77,108.10,69.35,97.99,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.012,0.015, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,78.14,100.84,94.75,106.63,104.52,108.13,69.35,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,78.14,100.77,94.75,106.63,104.52,108.10,69.35,97.99,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,89.87,100.70,94.75,106.67,104.52,108.10,69.35,98.02,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,89.87,100.73,94.75,106.63,103.54,108.17,69.35,97.99,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,89.87,100.70,94.75,106.67,103.54,108.17,69.35,97.99,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,89.87,100.70,94.75,106.63,104.52,108.13,69.35,97.95,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,89.87,100.66,94.75,106.63,93.77,108.13,69.35,98.02,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,100.61,100.70,84.00,106.67,93.77,108.10,69.35,97.99,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,89.87,100.66,84.00,106.63,93.77,108.13,69.35,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,89.87,100.70,84.00,106.63,83.03,108.17,69.35,97.99,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,89.87,100.62,84.00,106.56,83.03,108.13,57.63,97.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,89.87,100.62,84.00,106.52,83.03,108.10,57.63,97.95,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,89.87,100.66,84.00,106.59,83.03,108.10,57.63,97.95,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,89.87,100.66,94.75,106.59,83.03,108.06,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,89.87,100.62,94.75,106.52,83.03,108.10,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,89.87,100.66,94.75,106.48,83.03,108.06,57.63,97.99,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,89.87,100.62,94.75,106.59,83.03,108.06,57.63,97.95,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,89.87,100.62,94.75,106.52,73.26,108.13,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,89.87,100.55,94.75,106.52,73.26,108.02,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,89.87,100.62,94.75,106.48,73.26,108.06,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,89.87,100.59,94.75,106.52,73.26,108.02,57.63,97.91,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,89.87,100.59,94.75,106.52,73.26,108.06,57.63,97.91,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,89.87,100.59,94.75,106.48,83.03,108.10,69.35,97.91,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.015, ,0.00,157.44,0.00,0.00,0.00,0.00 ,,100.61,100.55,105.49,106.48,73.26,108.06,57.63,97.91,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,100.61,100.59,105.49,106.48,83.03,108.06,69.35,97.88,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,100.61,100.55,105.49,106.45,83.03,108.02,69.35,97.88,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,100.61,100.51,116.24,106.45,83.03,108.06,69.35,97.91,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,100.61,100.51,116.24,106.48,83.03,108.06,69.35,97.88,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,100.61,100.55,116.24,106.45,73.26,108.02,69.35,97.88,4000.00,18.32,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,100.61,100.48,126.98,106.45,83.03,108.02,69.35,97.91,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,100.61,100.48,126.98,106.41,73.26,108.02,57.63,97.84,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,100.61,100.48,126.98,106.45,73.26,108.02,57.63,97.88,4000.00,18.32,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,100.61,100.48,126.98,106.37,73.26,107.99,57.63,97.88,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,100.61,100.48,137.73,106.41,73.26,108.06,57.63,97.84,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,100.61,100.48,137.73,106.34,73.26,108.06,57.63,97.80,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,112.33,100.48,137.73,106.34,73.26,108.02,57.63,97.88,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,112.33,100.44,137.73,106.34,73.26,107.99,69.35,97.84,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,112.33,100.40,148.47,106.34,73.26,108.06,69.35,97.80,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,123.08,100.44,148.47,106.34,73.26,107.99,69.35,97.84,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,123.08,100.40,158.24,106.37,73.26,108.02,69.35,97.80,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,123.08,100.44,158.24,106.30,73.26,107.99,69.35,97.80,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,123.08,100.40,168.99,106.30,73.26,108.02,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,123.08,100.40,168.99,106.30,73.26,107.95,69.35,97.77,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,123.08,100.37,179.73,106.34,73.26,107.99,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,123.08,100.37,190.48,106.30,73.26,107.99,69.35,97.84,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,123.08,100.37,190.48,106.26,73.26,107.91,69.35,97.77,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.018, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,134.80,100.37,201.22,106.26,73.26,107.91,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,134.80,100.40,211.97,106.30,73.26,107.95,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,134.80,100.29,222.71,106.23,73.26,107.95,69.35,97.77,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,145.54,100.33,233.46,106.15,83.03,107.91,69.35,97.73,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,134.80,100.33,253.97,106.23,83.03,107.91,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,134.80,100.29,265.69,106.19,83.03,107.91,69.35,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,145.54,100.29,275.46,106.12,83.03,107.91,81.07,97.73,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,134.80,100.26,286.20,106.12,83.03,107.91,69.35,97.73,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,146.52,100.26,296.95,106.15,83.03,107.91,80.10,97.77,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,146.52,100.26,296.95,106.15,84.00,107.88,81.07,97.73,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,157.26,100.26,296.95,106.12,93.77,107.88,81.07,97.69,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,157.26,100.26,307.69,106.08,93.77,107.95,80.10,97.77,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,168.99,100.22,307.69,106.08,93.77,107.88,80.10,97.77,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,179.73,100.18,307.69,106.08,93.77,107.80,81.07,97.69,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,202.20,100.18,307.69,106.04,93.77,107.84,81.07,97.73,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,213.92,100.22,318.44,106.08,93.77,107.91,81.07,97.73,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.50,0.00,0.00,0.00,0.00 ,,213.92,100.15,329.18,106.04,93.77,107.84,81.07,97.69,4000.00,18.21,4000.00,0.00,
0.006,0.000,0.000,0.006,0.003,0.009, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,202.20,100.15,329.18,106.01,93.77,107.88,81.07,97.73,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.37,0.00,0.00,0.00,0.00 ,,191.45,100.18,339.93,106.04,93.77,107.80,81.07,97.69,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,157.37,0.00,0.00,0.00,0.00 ,,179.73,100.15,329.18,106.01,93.77,107.80,81.07,97.69,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,157.37,0.00,0.00,0.00,0.00 ,,168.99,100.15,339.93,106.01,104.52,107.80,81.07,97.69,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.56,0.00,0.00,0.00,0.00 ,,157.26,100.15,329.18,106.04,104.52,107.80,91.82,97.66,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,157.26,100.18,318.44,105.97,93.77,107.80,91.82,97.69,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.012,0.009,0.018, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,146.52,100.18,307.69,106.04,104.52,107.88,91.82,97.69,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,146.52,100.15,286.20,106.04,104.52,107.80,91.82,97.66,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,146.52,100.15,254.95,106.04,104.52,107.80,91.82,97.69,4000.00,18.17,4000.00,0.00,
0.012,0.000,0.003,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,146.52,100.11,244.20,106.01,104.52,107.77,91.82,97.69,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,146.52,100.15,233.46,106.08,104.52,107.80,91.82,97.62,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,134.80,100.18,222.71,106.08,104.52,107.77,91.82,97.69,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,134.80,100.11,222.71,106.08,104.52,107.77,91.82,97.62,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,146.52,100.11,211.97,106.01,104.52,107.80,91.82,97.62,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,146.52,100.11,211.97,106.08,104.52,107.77,91.82,97.66,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,146.52,100.07,211.97,106.08,104.52,107.69,91.82,97.62,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,146.52,100.07,201.22,106.08,93.77,107.80,91.82,97.62,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,146.52,100.11,191.45,106.08,93.77,107.77,91.82,97.62,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,146.52,100.04,180.71,106.08,93.77,107.73,91.82,97.58,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,146.52,100.07,180.71,106.01,93.77,107.77,91.82,97.62,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,146.52,100.00,169.96,106.01,93.77,107.77,91.82,97.62,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,146.52,100.07,169.96,106.08,93.77,107.77,91.82,97.58,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,134.80,100.04,159.22,106.08,93.77,107.77,91.82,97.58,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,134.80,100.04,159.22,106.04,93.77,107.69,91.82,97.62,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,134.80,100.00,159.22,106.04,93.77,107.73,91.82,97.55,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,134.80,100.04,180.71,106.01,93.77,107.77,91.82,97.58,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,146.52,100.00,211.97,105.97,93.77,107.77,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,146.52,100.00,222.71,106.01,84.00,107.77,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,157.26,100.00,211.97,105.97,84.00,107.73,103.54,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,157.26,100.00,211.97,105.97,84.00,107.69,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,157.26,100.04,201.22,105.97,84.00,107.73,91.82,97.51,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,146.52,99.96,191.45,105.93,84.00,107.66,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,146.52,100.00,169.96,105.97,84.00,107.69,91.82,97.55,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,157.26,100.00,159.22,105.97,84.00,107.73,91.82,97.55,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,157.26,99.93,159.22,105.90,84.00,107.66,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.018, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,157.26,99.93,159.22,105.93,73.26,107.69,91.82,97.51,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,146.52,99.96,159.22,105.97,84.00,107.69,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,146.52,99.89,148.47,106.01,73.26,107.69,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,157.26,99.89,137.73,105.97,73.26,107.69,91.82,97.55,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,146.52,99.93,126.98,105.97,73.26,107.69,91.82,97.51,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,157.26,99.89,116.24,106.01,73.26,107.66,91.82,97.51,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.009, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,157.26,99.85,116.24,105.97,73.26,107.66,91.82,97.51,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,157.26,99.85,106.47,106.01,73.26,107.66,91.82,97.55,4000.00,17.91,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,157.26,99.89,106.47,106.04,73.26,107.66,91.82,97.51,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,146.52,99.85,106.47,105.97,73.26,107.66,92.80,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,146.52,99.82,106.47,105.97,73.26,107.66,81.07,97.47,4000.00,17.91,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,146.52,99.85,106.47,106.08,73.26,107.66,81.07,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,146.52,99.85,106.47,106.08,73.26,107.66,92.80,97.47,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,134.80,99.85,116.24,106.08,73.26,107.62,91.82,97.55,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,134.80,99.85,116.24,106.01,73.26,107.62,92.80,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,124.05,99.89,116.24,106.08,73.26,107.62,92.80,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,124.05,99.85,116.24,106.12,84.00,107.62,92.80,97.47,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,124.05,99.85,116.24,106.12,84.00,107.58,92.80,97.44,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,124.05,99.85,137.73,106.08,84.00,107.62,92.80,97.47,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,124.05,99.82,148.47,106.15,84.00,107.62,92.80,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,124.05,99.82,159.22,106.19,84.00,107.58,104.52,97.44,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,112.33,99.82,168.99,106.30,84.00,107.58,104.52,97.47,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,112.33,99.82,168.99,106.30,93.77,107.58,104.52,97.47,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,112.33,99.82,179.73,106.37,93.77,107.55,104.52,97.47,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,112.33,99.78,168.99,106.37,93.77,107.55,104.52,97.44,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,112.33,99.82,148.47,106.30,104.52,107.55,92.80,97.44,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,112.33,99.82,126.98,106.19,104.52,107.58,92.80,97.44,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,112.33,99.78,126.98,106.19,104.52,107.58,92.80,97.44,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,101.59,99.82,148.47,106.19,93.77,107.55,92.80,97.44,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.006, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,101.59,99.78,158.24,106.23,93.77,107.55,92.80,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,101.59,99.78,168.99,106.30,93.77,107.55,92.80,97.44,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,101.59,99.78,179.73,106.34,84.00,107.55,92.80,97.44,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,101.59,99.74,179.73,106.37,84.00,107.55,92.80,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,101.59,99.74,168.99,106.41,84.00,107.55,92.80,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,101.59,99.74,148.47,106.41,84.00,107.51,92.80,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,89.87,99.74,137.73,106.34,84.00,107.51,92.80,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,89.87,99.74,116.24,106.23,84.00,107.51,81.07,97.40,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,89.87,99.74,116.24,106.12,84.00,107.55,81.07,97.44,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,90.84,99.71,116.24,106.08,84.00,107.51,81.07,97.44,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,90.84,99.71,137.73,106.01,84.00,107.51,81.07,97.40,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,89.87,99.74,169.96,106.04,84.00,107.51,81.07,97.40,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,90.84,99.71,201.22,106.12,84.00,107.55,81.07,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,89.87,99.74,222.71,106.26,84.00,107.51,81.07,97.40,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,89.87,99.74,222.71,106.23,84.00,107.51,69.35,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,90.84,99.71,222.71,106.41,84.00,107.51,81.07,97.36,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,90.84,99.71,222.71,106.45,84.00,107.47,69.35,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,90.84,99.67,201.22,106.45,84.00,107.47,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,79.12,99.71,168.99,106.30,84.00,107.51,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,79.12,99.71,148.47,106.19,84.00,107.44,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,79.12,99.67,137.73,106.01,84.00,107.47,69.35,97.36,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,79.12,99.71,148.47,105.93,84.00,107.51,69.35,97.36,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.71,159.22,105.86,84.00,107.51,69.35,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,79.12,99.67,180.71,105.86,84.00,107.51,69.35,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,79.12,99.63,211.97,105.97,84.00,107.47,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,79.12,99.67,222.71,106.08,84.00,107.47,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,79.12,99.63,222.71,106.15,84.00,107.47,69.35,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,90.84,99.63,201.22,106.12,84.00,107.47,69.35,97.36,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,79.12,99.56,169.96,106.12,84.00,107.51,69.35,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,79.12,99.60,148.47,105.97,84.00,107.44,57.63,97.33,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.60,148.47,105.86,84.00,107.44,57.63,97.40,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.56,148.47,105.79,84.00,107.44,57.63,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,79.12,99.56,159.22,105.75,84.00,107.44,57.63,97.36,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.60,159.22,105.68,84.00,107.44,57.63,97.36,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.52,170.94,105.60,73.26,107.40,57.63,97.33,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,79.12,99.52,169.96,105.64,84.00,107.40,57.63,97.29,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,79.12,99.52,180.71,105.64,84.00,107.40,57.63,97.25,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,79.12,99.52,181.68,105.60,84.00,107.40,57.63,97.33,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,79.12,99.52,181.68,105.60,84.00,107.44,57.63,97.33,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.52,192.43,105.60,84.00,107.36,57.63,97.33,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.56,181.68,105.57,84.00,107.40,57.63,97.33,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,79.12,99.49,181.68,105.57,84.00,107.36,57.63,97.33,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,79.12,99.49,181.68,105.57,84.00,107.40,57.63,97.33,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.52,181.68,105.60,93.77,107.40,69.35,97.25,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,79.12,99.49,170.94,105.53,93.77,107.40,69.35,97.29,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,79.12,99.49,170.94,105.57,93.77,107.40,69.35,97.29,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.012, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,79.12,99.45,160.20,105.60,93.77,107.36,69.35,97.25,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,79.12,99.49,160.20,105.57,93.77,107.36,69.35,97.33,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,67.40,99.49,149.45,105.53,93.77,107.40,69.35,97.29,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,68.38,99.41,149.45,105.57,104.52,107.40,69.35,97.25,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,67.40,99.45,149.45,105.53,104.52,107.33,69.35,97.25,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,67.40,99.49,138.71,105.53,104.52,107.33,69.35,97.29,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,68.38,99.41,138.71,105.53,104.52,107.36,69.35,97.25,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,68.38,99.41,138.71,105.49,104.52,107.33,69.35,97.22,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,67.40,99.45,127.96,105.53,115.26,107.36,69.35,97.25,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,67.40,99.49,127.96,105.57,115.26,107.33,69.35,97.25,4000.00,18.24,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,68.38,99.41,117.22,105.53,115.26,107.29,69.35,97.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,68.38,99.41,117.22,105.57,104.52,107.36,69.35,97.25,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,67.40,99.45,117.22,105.49,104.52,107.33,69.35,97.22,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,68.38,99.41,127.96,105.49,104.52,107.29,69.35,97.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,67.40,99.45,138.71,105.42,104.52,107.29,57.63,97.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,79.12,99.41,149.45,105.46,104.52,107.33,69.35,97.22,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,79.12,99.34,160.20,105.42,104.52,107.29,69.35,97.22,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,79.12,99.38,160.20,105.46,104.52,107.25,69.35,97.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,90.84,99.38,160.20,105.42,104.52,107.29,69.35,97.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,90.84,99.34,149.45,105.42,94.75,107.29,69.35,97.18,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,90.84,99.34,149.45,105.46,94.75,107.29,69.35,97.22,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,90.84,99.30,160.20,105.42,94.75,107.29,69.35,97.22,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,90.84,99.34,149.45,105.49,93.77,107.33,69.35,97.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.015, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,90.84,99.34,149.45,105.49,94.75,107.29,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,101.59,99.34,138.71,105.49,104.52,107.29,81.07,97.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,90.84,99.34,138.71,105.42,104.52,107.29,81.07,97.18,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.006,0.006,0.003,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,101.59,99.34,138.71,105.49,104.52,107.33,81.07,97.14,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,101.59,99.30,127.96,105.38,104.52,107.29,81.07,97.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,101.59,99.30,127.96,105.49,104.52,107.25,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,101.59,99.27,127.96,105.42,104.52,107.22,69.35,97.14,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,101.59,99.30,117.22,105.46,104.52,107.25,69.35,97.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,101.59,99.27,117.22,105.49,104.52,107.29,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,90.84,99.23,117.22,105.49,104.52,107.29,69.35,97.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,101.59,99.30,117.22,105.49,104.52,107.29,69.35,97.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,101.59,99.27,117.22,105.46,104.52,107.25,69.35,97.14,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,90.84,99.23,117.22,105.49,104.52,107.22,69.35,97.18,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,90.84,99.23,117.22,105.42,104.52,107.25,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,90.84,99.19,117.22,105.42,94.75,107.22,69.35,97.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,90.84,99.23,117.22,105.38,94.75,107.22,69.35,97.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,90.84,99.23,117.22,105.42,104.52,107.25,69.35,97.14,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,90.84,99.19,117.22,105.38,104.52,107.22,69.35,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,101.59,99.23,117.22,105.38,104.52,107.22,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,102.56,99.16,117.22,105.38,115.26,107.18,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,101.59,99.23,117.22,105.42,115.26,107.22,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,101.59,99.19,117.22,105.42,104.52,107.18,69.35,97.11,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,101.59,99.23,117.22,105.38,104.52,107.22,69.35,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.015, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,102.56,99.12,106.47,105.35,104.52,107.18,69.35,97.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,102.56,99.16,106.47,105.38,104.52,107.22,69.35,97.14,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,102.56,99.16,106.47,105.38,104.52,107.18,81.07,97.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,102.56,99.16,106.47,105.35,104.52,107.18,69.35,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,102.56,99.16,106.47,105.42,104.52,107.22,81.07,97.14,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,113.31,99.12,96.70,105.35,104.52,107.18,81.07,97.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.015, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.16,96.70,105.35,104.52,107.14,81.07,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.12,96.70,105.35,104.52,107.14,69.35,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.12,106.47,105.27,104.52,107.18,69.35,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.11,0.00,0.00,0.00,0.00 ,,125.03,99.12,106.47,105.31,104.52,107.18,69.35,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,113.31,99.12,106.47,105.31,104.52,107.14,69.35,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.12,117.22,105.31,104.52,107.22,69.35,97.11,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.08,117.22,105.31,104.52,107.22,69.35,97.11,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.17,0.00,0.00,0.00,0.00 ,,113.31,99.12,117.22,105.31,94.75,107.14,69.35,97.11,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,113.31,99.08,117.22,105.27,94.75,107.11,81.07,97.07,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,113.31,99.08,117.22,105.27,94.75,107.11,81.07,97.03,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,113.31,99.12,127.96,105.31,94.75,107.18,81.07,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,113.31,99.08,127.96,105.27,94.75,107.14,81.07,97.11,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,113.31,99.08,127.96,105.27,94.75,107.14,81.07,97.03,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,113.31,99.05,138.71,105.27,94.75,107.11,81.07,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,113.31,99.12,138.71,105.16,94.75,107.14,81.07,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,102.56,99.05,138.71,105.27,94.75,107.11,81.07,97.07,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,113.31,99.08,149.45,105.24,84.00,107.14,81.07,97.03,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,102.56,98.97,149.45,105.24,94.75,107.11,81.07,97.03,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,102.56,99.05,160.20,105.27,94.75,107.18,81.07,97.07,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,113.31,99.05,160.20,105.27,94.75,107.14,81.07,97.03,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,102.56,99.05,160.20,105.20,94.75,107.14,81.07,97.03,4000.00,18.39,4000.00,0.00,
