SAP ID,109000256995,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,113.31,99.05,170.94,105.20,94.75,107.11,81.07,97.00,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,113.31,99.05,160.20,105.24,94.75,107.07,81.07,97.03,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,113.31,99.05,160.20,105.24,94.75,107.11,81.07,97.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,113.31,99.05,160.20,105.20,94.75,107.14,81.07,97.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,113.31,99.01,149.45,105.16,94.75,107.11,81.07,97.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,113.31,98.94,149.45,105.20,94.75,107.14,92.80,97.03,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,113.31,98.97,149.45,105.13,84.00,107.07,81.07,97.03,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,113.31,98.97,149.45,105.16,84.00,107.11,81.07,96.96,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.000,0.009,0.009,0.018, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,113.31,98.94,138.71,105.16,84.00,107.07,92.80,97.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,113.31,98.94,149.45,105.20,84.00,107.07,81.07,97.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,113.31,98.97,149.45,105.16,84.00,107.11,92.80,97.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,113.31,98.94,149.45,105.20,84.00,107.11,81.07,96.96,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,113.31,98.97,149.45,105.16,84.00,107.11,81.07,96.96,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,113.31,98.90,149.45,105.16,84.00,107.03,81.07,97.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.003,0.003,0.003,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,113.31,98.90,149.45,105.16,84.00,107.14,92.80,96.96,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,113.31,98.94,138.71,105.13,84.00,107.03,92.80,96.92,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,113.31,98.97,138.71,105.20,84.00,107.07,92.80,96.96,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,113.31,98.90,138.71,105.16,84.00,107.11,92.80,96.96,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,113.31,98.94,149.45,105.13,84.00,107.07,92.80,96.96,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,113.31,98.94,160.20,105.13,84.00,107.03,92.80,96.96,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,114.29,98.86,181.68,105.13,84.00,107.03,92.80,97.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.90,181.68,105.13,94.75,107.07,92.80,96.96,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.86,181.68,105.13,84.00,107.07,92.80,96.96,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,125.03,98.86,181.68,105.16,84.00,107.07,92.80,96.92,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.83,170.94,105.13,84.00,107.07,92.80,96.96,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,114.29,98.86,160.20,105.16,84.00,107.07,92.80,96.92,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,125.03,98.86,149.45,105.09,84.00,107.07,92.80,96.92,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,125.03,98.86,149.45,105.13,84.00,107.03,92.80,96.92,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.86,149.45,105.09,73.26,107.00,92.80,96.96,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.83,149.45,105.09,73.26,107.07,92.80,96.92,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.83,160.20,105.09,73.26,107.03,92.80,96.89,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,125.03,98.83,160.20,105.09,73.26,107.03,92.80,96.92,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.83,160.20,105.09,73.26,107.07,92.80,96.92,4000.00,18.13,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,125.03,98.86,160.20,105.16,73.26,107.07,92.80,96.92,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,125.03,98.79,160.20,105.16,73.26,107.03,92.80,96.96,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.83,160.20,105.20,73.26,107.03,92.80,96.92,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.79,160.20,105.24,73.26,107.00,92.80,96.89,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,125.03,98.79,149.45,105.27,73.26,107.03,104.52,96.92,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,125.03,98.79,138.71,105.24,73.26,106.96,104.52,96.89,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,125.03,98.79,138.71,105.20,73.26,107.00,104.52,96.89,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,125.03,98.79,138.71,105.20,73.26,106.96,104.52,96.89,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,125.03,98.79,161.17,105.05,73.26,107.00,104.52,96.92,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,125.03,98.79,170.94,105.09,73.26,107.00,104.52,96.92,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,114.29,98.75,182.66,105.05,73.26,106.96,104.52,96.89,4000.00,18.02,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.003, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,114.29,98.83,181.68,105.09,84.00,106.96,104.52,96.89,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.75,193.41,105.02,84.00,107.00,104.52,96.89,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.75,193.41,105.02,84.00,106.96,104.52,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,125.03,98.75,204.15,105.05,84.00,106.96,104.52,96.92,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,125.03,98.79,213.92,105.13,84.00,106.96,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.75,224.66,105.20,84.00,107.00,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.72,224.66,105.20,84.00,106.96,92.80,96.89,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.68,213.92,105.20,94.75,106.92,92.80,96.85,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,125.03,98.68,213.92,105.24,94.75,106.96,92.80,96.89,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,125.03,98.68,203.17,105.20,94.75,106.96,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.015, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.72,192.43,105.27,84.00,106.96,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,125.03,98.68,192.43,105.16,94.75,106.92,104.52,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.64,192.43,105.27,94.75,106.92,104.52,96.89,4000.00,18.02,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.64,192.43,105.24,84.00,106.96,104.52,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,114.29,98.64,203.17,105.27,84.00,106.89,104.52,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,114.29,98.68,213.92,105.24,84.00,106.92,104.52,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.015, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.64,203.17,105.24,84.00,106.89,104.52,96.81,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.64,192.43,105.16,84.00,106.89,104.52,96.81,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.64,203.17,105.13,73.26,106.96,104.52,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.61,203.17,105.09,73.26,106.89,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,125.03,98.64,204.15,105.05,73.26,106.92,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.01,98.57,225.64,105.05,73.26,106.85,92.80,96.85,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,125.03,98.61,235.41,105.13,73.26,106.89,92.80,96.85,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,125.03,98.61,246.15,105.16,73.26,106.92,92.80,96.78,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,126.01,98.57,246.15,105.27,73.26,106.85,92.80,96.85,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,125.03,98.61,224.66,105.31,73.26,106.92,92.80,96.85,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.57,203.17,105.35,73.26,106.85,92.80,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,114.29,98.61,192.43,105.31,73.26,106.92,92.80,96.81,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,114.29,98.61,203.17,105.24,73.26,106.89,92.80,96.78,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.57,203.17,105.27,73.26,106.89,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.57,213.92,105.24,73.26,106.85,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,102.56,98.61,213.92,105.27,73.26,106.85,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,102.56,98.61,224.66,105.31,73.26,106.89,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.006, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.57,223.69,105.38,73.26,106.89,92.80,96.81,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.57,223.69,105.42,73.26,106.85,92.80,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.53,192.43,105.38,73.26,106.89,92.80,96.81,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.53,170.94,105.27,73.26,106.85,92.80,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.61,160.20,105.20,73.26,106.92,92.80,96.81,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,102.56,98.57,160.20,105.13,73.26,106.89,92.80,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.57,171.92,105.02,73.26,106.85,92.80,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.57,182.66,104.91,73.26,106.89,92.80,96.74,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.57,182.66,104.87,84.00,106.85,81.07,96.74,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,114.29,98.53,193.41,104.84,84.00,106.81,81.07,96.74,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,114.29,98.53,204.15,104.80,84.00,106.85,81.07,96.70,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,114.29,98.53,214.90,104.87,84.00,106.85,81.07,96.78,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,114.29,98.53,225.64,104.84,84.00,106.81,81.07,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.01,98.53,225.64,104.84,94.75,106.81,81.07,96.78,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,126.01,98.53,236.39,104.87,94.75,106.85,81.07,96.78,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.01,98.50,236.39,104.80,94.75,106.85,81.07,96.78,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,126.01,98.46,247.13,104.76,94.75,106.78,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,114.29,98.53,247.13,104.76,94.75,106.81,81.07,96.74,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,114.29,98.50,247.13,104.69,94.75,106.85,81.07,96.70,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,114.29,98.46,257.88,104.73,94.75,106.85,81.07,96.74,4000.00,18.06,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,114.29,98.46,257.88,104.69,94.75,106.85,81.07,96.74,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,114.29,98.53,257.88,104.69,94.75,106.81,81.07,96.74,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.46,257.88,104.69,94.75,106.78,81.07,96.70,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,102.56,98.46,247.13,104.62,94.75,106.78,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,102.56,98.46,236.39,104.69,94.75,106.78,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,102.56,98.46,225.64,104.69,94.75,106.81,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.46,225.64,104.69,94.75,106.81,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,91.82,98.46,214.90,104.69,94.75,106.81,81.07,96.67,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,91.82,98.46,214.90,104.69,94.75,106.74,81.07,96.70,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.006, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,98.46,204.15,104.69,94.75,106.74,81.07,96.70,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,91.82,98.46,204.15,104.65,94.75,106.81,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,91.82,98.46,193.41,104.65,94.75,106.78,92.80,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,102.56,98.46,193.41,104.62,94.75,106.74,81.07,96.70,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,102.56,98.39,182.66,104.65,94.75,106.78,81.07,96.70,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,91.82,98.46,182.66,104.65,94.75,106.74,81.07,96.70,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,98.46,171.92,104.62,94.75,106.74,82.05,96.63,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.003,0.009,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,98.46,171.92,104.69,94.75,106.74,81.07,96.70,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,102.56,98.46,171.92,104.62,84.00,106.70,81.07,96.74,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.39,161.17,104.62,84.00,106.78,81.07,96.70,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.35,161.17,104.69,84.00,106.74,81.07,96.70,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,102.56,98.39,161.17,104.65,84.00,106.74,69.35,96.70,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.35,161.17,104.69,84.00,106.74,69.35,96.74,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.35,161.17,104.62,84.00,106.78,69.35,96.67,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,102.56,98.35,150.43,104.62,84.00,106.78,70.33,96.63,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,91.82,98.35,150.43,104.62,84.00,106.74,69.35,96.70,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,91.82,98.35,150.43,104.65,84.00,106.74,69.35,96.70,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.32,139.68,104.62,84.00,106.74,69.35,96.70,4000.00,18.21,4000.00,0.00,
0.006,0.000,0.006,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.35,150.43,104.65,84.00,106.74,70.33,96.63,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.39,150.43,104.62,84.00,106.74,69.35,96.70,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,91.82,98.32,150.43,104.62,84.00,106.70,70.33,96.63,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,91.82,98.28,150.43,104.58,84.00,106.78,69.35,96.67,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.62,0.00,0.00,0.00,0.00 ,,91.82,98.32,161.17,104.58,84.00,106.70,69.35,96.70,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.015, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,103.54,98.28,171.92,104.58,84.00,106.78,70.33,96.63,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,103.54,98.28,171.92,104.62,84.00,106.74,70.33,96.63,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,103.54,98.28,171.92,104.58,84.00,106.74,70.33,96.59,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,103.54,98.28,182.66,104.58,84.00,106.70,69.35,96.67,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,103.54,98.24,182.66,104.58,84.00,106.74,58.61,96.63,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,103.54,98.28,182.66,104.58,84.00,106.70,58.61,96.63,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,103.54,98.24,182.66,104.58,94.75,106.70,58.61,96.63,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,103.54,98.28,172.89,104.51,94.75,106.74,58.61,96.63,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,103.54,98.24,171.92,104.54,94.75,106.70,58.61,96.63,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,103.54,98.28,162.15,104.51,94.75,106.70,58.61,96.63,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.24,161.17,104.54,94.75,106.70,58.61,96.63,4000.00,18.39,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.24,161.17,104.58,94.75,106.70,58.61,96.63,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,98.24,151.40,104.51,84.00,106.70,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.28,151.40,104.51,84.00,106.63,58.61,96.59,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,91.82,98.24,150.43,104.54,84.00,106.74,58.61,96.59,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.28,150.43,104.58,84.00,106.70,58.61,96.67,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,91.82,98.24,150.43,104.58,84.00,106.70,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,91.82,98.24,139.68,104.47,84.00,106.63,58.61,96.63,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,91.82,98.21,139.68,104.54,84.00,106.67,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,91.82,98.24,139.68,104.54,84.00,106.70,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,91.82,98.21,139.68,104.51,84.00,106.67,58.61,96.63,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,91.82,98.24,139.68,104.58,84.00,106.70,58.61,96.59,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,91.82,98.21,139.68,104.51,84.00,106.67,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,91.82,98.21,151.40,104.47,84.00,106.67,58.61,96.59,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,91.82,98.17,151.40,104.51,84.00,106.63,58.61,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,91.82,98.21,150.43,104.54,94.75,106.63,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.24,150.43,104.54,94.75,106.67,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,91.82,98.21,139.68,104.51,94.75,106.67,70.33,96.52,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,91.82,98.21,139.68,104.51,94.75,106.67,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.015, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,91.82,98.21,150.43,104.54,94.75,106.63,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,91.82,98.21,151.40,104.51,94.75,106.67,70.33,96.56,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,91.82,98.13,151.40,104.51,94.75,106.59,70.33,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,91.82,98.21,150.43,104.54,94.75,106.67,70.33,96.59,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,91.82,98.21,162.15,104.51,94.75,106.67,70.33,96.59,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,91.82,98.17,162.15,104.47,94.75,106.63,70.33,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.21,162.15,104.47,94.75,106.59,70.33,96.56,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,91.82,98.10,162.15,104.51,94.75,106.59,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,91.82,98.13,162.15,104.51,94.75,106.67,70.33,96.56,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,98.17,162.15,104.51,94.75,106.63,70.33,96.56,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,98.17,151.40,104.47,94.75,106.56,70.33,96.52,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,91.82,98.13,151.40,104.47,94.75,106.63,70.33,96.56,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,98.13,151.40,104.43,94.75,106.63,70.33,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,98.13,151.40,104.51,94.75,106.56,70.33,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,91.82,98.13,139.68,104.51,94.75,106.63,70.33,96.52,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,103.54,98.13,128.94,104.47,94.75,106.59,70.33,96.52,4000.00,18.42,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,103.54,98.13,128.94,104.47,94.75,106.59,58.61,96.48,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,103.54,98.10,128.94,104.51,94.75,106.59,58.61,96.56,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,103.54,98.10,128.94,104.47,94.75,106.56,58.61,96.56,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,103.54,98.06,128.94,104.47,105.49,106.59,58.61,96.52,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.47,105.49,106.52,58.61,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,115.26,98.02,139.68,104.47,105.49,106.56,58.61,96.52,4000.00,18.39,4000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.47,105.49,106.63,58.61,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.06,139.68,104.47,94.75,106.52,58.61,96.52,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.43,94.75,106.52,58.61,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.47,105.49,106.56,58.61,96.52,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,115.26,97.99,128.94,104.43,94.75,106.52,58.61,96.48,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.51,94.75,106.56,58.61,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,115.26,98.02,128.94,104.43,94.75,106.56,58.61,96.52,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.012, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,115.26,97.99,118.19,104.43,94.75,106.56,58.61,96.52,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,115.26,97.99,118.19,104.40,84.00,106.56,58.61,96.48,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,103.54,98.02,118.19,104.32,84.00,106.59,58.61,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,114.29,98.06,118.19,104.43,84.00,106.56,58.61,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,115.26,97.99,118.19,104.40,84.00,106.56,70.33,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,114.29,98.06,128.94,104.40,84.00,106.52,70.33,96.48,4000.00,18.46,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,115.26,97.99,118.19,104.36,84.00,106.52,70.33,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,115.26,98.02,128.94,104.43,84.00,106.52,70.33,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,115.26,97.99,128.94,104.43,84.00,106.56,70.33,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,115.26,97.99,118.19,104.43,84.00,106.56,70.33,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,126.01,98.02,118.19,104.47,84.00,106.52,70.33,96.48,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,126.01,97.95,118.19,104.47,84.00,106.52,70.33,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,126.01,97.99,118.19,104.51,84.00,106.56,70.33,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,126.01,97.95,107.45,104.51,84.00,106.56,70.33,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,126.01,97.88,107.45,104.47,84.00,106.52,70.33,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,126.01,97.91,107.45,104.51,84.00,106.56,82.05,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,126.01,97.91,107.45,104.47,84.00,106.52,82.05,96.41,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,126.01,97.91,118.19,104.51,84.00,106.56,82.05,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,126.01,97.88,118.19,104.51,84.00,106.48,82.05,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,115.26,97.95,118.19,104.58,84.00,106.52,82.05,96.41,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,115.26,97.95,128.94,104.58,74.24,106.48,82.05,96.41,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,115.26,97.91,118.19,104.62,74.24,106.52,82.05,96.41,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,115.26,97.91,118.19,104.62,74.24,106.48,82.05,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.018, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,115.26,97.91,118.19,104.62,74.24,106.52,82.05,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,115.26,97.88,118.19,104.65,74.24,106.56,82.05,96.45,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,115.26,97.95,128.94,104.62,74.24,106.52,82.05,96.45,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,115.26,97.91,128.94,104.73,74.24,106.45,82.05,96.45,4000.00,18.35,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,115.26,97.91,139.68,104.69,74.24,106.48,82.05,96.45,4000.00,18.39,4000.00,0.00,
0.006,0.000,0.003,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,115.26,97.88,139.68,104.80,74.24,106.48,82.05,96.41,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,115.26,97.91,139.68,104.76,74.24,106.52,82.05,96.41,4000.00,18.32,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,126.01,97.84,139.68,104.76,84.00,106.52,82.05,96.41,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,115.26,97.84,139.68,104.84,84.00,106.52,82.05,96.41,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,126.01,97.88,139.68,104.80,84.00,106.56,82.05,96.45,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,126.01,97.88,139.68,104.76,84.00,106.48,82.05,96.45,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,126.01,97.80,139.68,104.73,84.00,106.48,82.05,96.41,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,126.01,97.84,139.68,104.73,84.00,106.52,82.05,96.37,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,126.01,97.88,150.43,104.76,84.00,106.48,82.05,96.41,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,126.01,97.77,150.43,104.80,84.98,106.45,82.05,96.37,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,126.01,97.80,150.43,104.80,84.00,106.48,82.05,96.37,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,126.01,97.84,139.68,104.80,84.98,106.45,82.05,96.37,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,126.01,97.84,128.94,104.80,84.98,106.45,82.05,96.37,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,126.01,97.88,128.94,104.84,84.98,106.45,82.05,96.37,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,126.01,97.77,118.19,104.80,84.00,106.48,82.05,96.34,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,137.73,97.80,118.19,104.76,95.73,106.45,82.05,96.37,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,137.73,97.84,128.94,104.76,94.75,106.48,82.05,96.34,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,137.73,97.80,139.68,104.80,95.73,106.45,82.05,96.37,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,137.73,97.77,139.68,104.84,95.73,106.45,82.05,96.37,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,138.71,97.73,139.68,104.87,95.73,106.41,82.05,96.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,138.71,97.73,139.68,104.87,95.73,106.45,82.05,96.37,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,138.71,97.73,118.19,104.91,95.73,106.45,82.05,96.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,126.98,97.73,107.45,104.84,95.73,106.41,82.05,96.37,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,126.98,97.73,107.45,104.76,84.98,106.45,82.05,96.34,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,126.98,97.73,96.70,104.69,84.98,106.37,82.05,96.37,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,126.98,97.73,85.96,104.58,84.98,106.41,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,126.98,97.73,75.21,104.47,84.98,106.41,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,126.98,97.73,96.70,104.43,84.98,106.41,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.98,97.73,107.45,104.36,84.00,106.48,82.05,96.34,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,126.98,97.73,118.19,104.40,84.98,106.41,82.05,96.37,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,126.01,97.77,128.94,104.51,84.98,106.45,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,126.01,97.77,128.94,104.51,84.98,106.41,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,126.98,97.69,128.94,104.58,74.24,106.45,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.98,97.73,128.94,104.62,74.24,106.45,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,126.98,97.69,118.19,104.62,74.24,106.45,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,126.98,97.69,96.70,104.51,74.24,106.45,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,126.98,97.69,85.96,104.43,74.24,106.45,82.05,96.34,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,126.98,97.69,85.96,104.43,74.24,106.41,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,126.98,97.69,85.96,104.36,74.24,106.37,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,115.26,97.66,96.70,104.25,74.24,106.37,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,115.26,97.66,107.45,104.25,74.24,106.37,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,115.26,97.66,108.42,104.21,74.24,106.37,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,115.26,97.69,119.17,104.21,74.24,106.37,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,103.54,97.69,119.17,104.21,74.24,106.37,82.05,96.37,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,103.54,97.69,119.17,104.14,74.24,106.37,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,103.54,97.62,119.17,104.14,74.24,106.37,82.05,96.34,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,103.54,97.73,119.17,104.14,74.24,106.37,70.33,96.30,4000.00,18.02,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.012, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,103.54,97.66,119.17,104.18,74.24,106.37,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,103.54,97.66,119.17,104.14,84.98,106.41,70.33,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,91.82,97.66,119.17,104.14,84.98,106.41,82.05,96.26,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,91.82,97.66,119.17,104.10,84.98,106.41,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.66,119.17,104.10,84.98,106.34,70.33,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,91.82,97.58,129.91,104.10,84.98,106.37,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.14,84.98,106.41,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.03,74.24,106.34,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.10,74.24,106.41,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.03,74.24,106.34,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.58,119.17,104.10,84.98,106.41,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.006,0.000,0.003,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,91.82,97.66,119.17,104.10,84.98,106.37,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.07,84.98,106.37,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,91.82,97.66,108.42,104.07,84.98,106.30,82.05,96.26,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.10,74.24,106.34,82.05,96.30,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.58,108.42,104.07,74.24,106.34,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,91.82,97.62,119.17,104.10,74.24,106.37,82.05,96.23,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.006, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,81.07,97.62,119.17,104.07,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.66,119.17,104.10,74.24,106.37,82.05,96.26,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.62,119.17,104.07,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.62,119.17,104.03,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.62,119.17,104.10,74.24,106.34,82.05,96.26,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.58,119.17,104.07,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.58,119.17,104.03,74.24,106.30,82.05,96.30,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,104.07,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.62,119.17,104.03,74.24,106.34,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.55,129.91,104.03,84.98,106.30,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,104.03,84.98,106.30,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,81.07,97.58,129.91,103.99,84.98,106.34,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,104.07,84.98,106.30,82.05,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,81.07,97.58,119.17,103.99,84.98,106.30,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,103.99,84.98,106.26,82.05,96.23,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,81.07,97.51,119.17,103.99,84.98,106.34,82.05,96.23,4000.00,18.02,4000.00,0.00,
0.006,0.000,0.006,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,103.99,84.98,106.34,82.05,96.15,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,81.07,97.55,108.42,103.99,84.98,106.30,82.05,96.19,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,81.07,97.51,108.42,103.96,84.98,106.26,82.05,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,103.96,84.98,106.30,82.05,96.23,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,97.51,108.42,103.99,84.98,106.26,82.05,96.26,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.47,119.17,103.99,84.98,106.26,82.05,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,81.07,97.55,119.17,103.99,84.98,106.30,70.33,96.23,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.47,119.17,103.99,84.98,106.30,70.33,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,81.07,97.47,119.17,103.99,95.73,106.26,82.05,96.19,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,81.07,97.51,119.17,103.96,84.98,106.30,82.05,96.15,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.47,108.42,103.99,95.73,106.23,82.05,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.51,108.42,103.96,95.73,106.30,70.33,96.23,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.99,95.73,106.26,70.33,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.96,95.73,106.26,70.33,96.23,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.99,95.73,106.26,70.33,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.96,95.73,106.30,70.33,96.19,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.92,95.73,106.26,70.33,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.96,95.73,106.26,70.33,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.96,95.73,106.26,70.33,96.19,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.012, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,97.47,108.42,103.96,95.73,106.23,70.33,96.15,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,97.44,108.42,103.96,84.98,106.23,70.33,96.15,4000.00,18.10,4000.00,0.00,
