SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,97.44,108.42,103.96,84.98,106.23,70.33,96.15,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.44,108.42,103.99,84.98,106.23,70.33,96.15,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.40,108.42,103.92,84.98,106.26,58.61,96.19,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.40,108.42,103.88,84.98,106.23,58.61,96.19,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.44,108.42,103.92,95.73,106.23,70.33,96.15,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.92,95.73,106.26,58.61,96.15,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.88,95.73,106.23,70.33,96.15,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.44,97.68,103.99,95.73,106.23,70.33,96.15,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.96,84.98,106.26,58.61,96.19,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.92,84.98,106.23,70.33,96.15,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.36,97.68,103.88,84.98,106.15,70.33,96.12,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.33,97.68,103.92,84.98,106.23,58.61,96.12,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.92,84.98,106.23,70.33,96.12,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,92.80,97.40,97.68,103.92,84.98,106.23,58.61,96.15,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.44,97.68,103.92,84.98,106.23,58.61,96.12,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.36,97.68,103.92,84.98,106.23,58.61,96.12,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,97.40,97.68,103.88,84.98,106.23,70.33,96.12,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,81.07,97.44,108.42,103.88,84.98,106.19,58.61,96.19,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,81.07,97.40,108.42,103.85,84.98,106.15,58.61,96.12,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,97.40,108.42,103.92,84.98,106.23,58.61,96.12,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,81.07,97.36,108.42,103.92,95.73,106.19,70.33,96.12,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,81.07,97.40,119.17,103.92,95.73,106.23,70.33,96.12,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,81.07,97.36,119.17,103.88,95.73,106.23,70.33,96.12,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,81.07,97.36,119.17,103.88,95.73,106.23,70.33,96.12,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.36,119.17,103.88,105.49,106.23,70.33,96.15,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,92.80,97.36,119.17,103.92,106.47,106.19,58.61,96.15,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.33,108.42,103.88,106.47,106.15,70.33,96.12,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.29,108.42,103.81,106.47,106.19,70.33,96.12,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,104.52,97.33,119.17,103.88,106.47,106.19,58.61,96.12,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,104.52,97.29,119.17,103.88,106.47,106.19,58.61,96.08,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,97.29,119.17,103.88,106.47,106.15,58.61,96.12,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,97.33,119.17,103.85,105.49,106.23,58.61,96.12,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,97.29,119.17,103.81,106.47,106.15,58.61,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,104.52,97.29,119.17,103.88,95.73,106.19,58.61,96.12,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,97.25,129.91,103.85,95.73,106.19,58.61,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.25,119.17,103.85,95.73,106.12,58.61,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.29,119.17,103.85,95.73,106.15,58.61,96.12,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.25,119.17,103.77,95.73,106.15,58.61,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,97.33,119.17,103.88,84.98,106.19,58.61,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.88,84.98,106.15,58.61,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.33,119.17,103.88,84.98,106.19,70.33,96.12,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.25,129.91,103.81,84.98,106.19,70.33,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,92.80,97.25,119.17,103.85,84.98,106.19,70.33,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.29,119.17,103.81,95.73,106.15,70.33,96.12,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.25,119.17,103.81,95.73,106.19,70.33,96.12,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.33,119.17,103.81,95.73,106.19,70.33,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.18,119.17,103.81,95.73,106.15,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.29,119.17,103.81,106.47,106.19,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.81,106.47,106.15,58.61,96.12,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.18,119.17,103.77,95.73,106.15,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.009, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,97.29,119.17,103.85,106.47,106.15,58.61,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.81,106.47,106.15,58.61,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.85,95.73,106.19,58.61,96.04,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,92.80,97.25,119.17,103.81,95.73,106.15,58.61,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,81.07,97.22,119.17,103.81,95.73,106.15,58.61,96.01,4000.00,18.42,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.85,95.73,106.15,58.61,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,81.07,97.18,108.42,103.77,95.73,106.15,58.61,96.04,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.18,119.17,103.81,95.73,106.15,58.61,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,81.07,97.18,119.17,103.77,95.73,106.12,58.61,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,158.98,0.00,0.00,0.00,0.00 ,,92.80,97.18,119.17,103.81,95.73,106.15,58.61,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.22,119.17,103.81,95.73,106.12,70.33,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,81.07,97.22,119.17,103.81,84.98,106.15,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,81.07,97.18,119.17,103.81,84.98,106.15,70.33,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,81.07,97.22,119.17,103.77,84.98,106.12,58.61,96.04,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,81.07,97.11,119.17,103.81,84.98,106.12,70.33,96.04,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,81.07,97.22,119.17,103.74,84.98,106.12,70.33,96.04,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,81.07,97.22,119.17,103.81,84.98,106.15,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.18,119.17,103.81,84.98,106.12,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.18,108.42,103.81,84.98,106.12,70.33,96.01,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.22,108.42,103.81,84.98,106.12,70.33,95.97,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,92.80,97.18,108.42,103.77,84.98,106.15,70.33,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.18,108.42,103.77,84.98,106.12,70.33,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,92.80,97.18,108.42,103.81,84.98,106.12,70.33,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.14,108.42,103.74,84.98,106.15,70.33,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.14,108.42,103.77,84.98,106.15,70.33,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.14,108.42,103.77,84.98,106.08,70.33,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.14,108.42,103.77,84.98,106.12,70.33,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,97.11,108.42,103.74,84.98,106.12,70.33,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.18,108.42,103.77,84.98,106.08,82.05,96.01,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.07,108.42,103.74,84.98,106.12,82.05,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.11,108.42,103.81,84.98,106.12,82.05,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,97.11,119.17,103.74,84.98,106.12,82.05,96.01,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.11,119.17,103.77,74.24,106.12,82.05,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,97.07,108.42,103.74,74.24,106.12,82.05,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,97.07,108.42,103.74,74.24,106.08,82.05,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,97.11,108.42,103.74,74.24,106.08,82.05,96.01,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,97.07,108.42,103.74,74.24,106.08,82.05,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.11,97.68,103.70,74.24,106.12,82.05,95.97,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,92.80,97.03,97.68,103.70,74.24,106.04,82.05,96.01,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,97.07,97.68,103.66,74.24,106.04,82.05,95.93,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.07,97.68,103.74,74.24,106.08,82.05,95.97,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.07,97.68,103.70,74.24,106.01,82.05,95.93,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,97.11,108.42,103.70,74.24,106.08,82.05,95.93,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,97.03,108.42,103.74,74.24,106.04,93.77,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.07,108.42,103.74,84.98,106.15,93.77,95.97,4000.00,18.50,4000.00,0.00,
0.006,0.000,0.003,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,97.03,97.68,103.74,74.24,106.01,93.77,95.97,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.015, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,97.00,108.42,103.66,74.24,106.08,93.77,95.93,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,97.07,108.42,103.66,84.98,106.08,93.77,95.97,4000.00,18.42,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,97.03,108.42,103.63,84.98,106.08,93.77,95.97,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.006, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,97.03,108.42,103.74,84.98,106.04,93.77,95.93,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,97.00,108.42,103.66,84.98,106.08,82.05,95.93,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,97.03,108.42,103.66,84.98,106.08,82.05,95.97,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,97.00,119.17,103.63,84.98,106.04,93.77,95.93,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,104.52,97.00,119.17,103.66,84.98,106.04,82.05,95.97,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,97.00,119.17,103.59,84.98,106.01,93.77,95.97,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.63,84.98,105.97,93.77,95.93,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.55,84.98,106.01,93.77,95.93,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,104.52,97.03,119.17,103.63,84.98,106.08,93.77,95.90,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.63,84.98,106.01,93.77,95.93,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.59,84.98,106.01,93.77,95.90,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.59,84.98,106.01,93.77,95.93,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.59,84.98,106.08,93.77,95.97,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.015,0.000,0.003,0.021, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,104.52,97.00,119.17,103.66,84.98,106.12,93.77,96.01,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,97.00,119.17,103.63,74.24,106.01,93.77,95.93,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.96,119.17,103.59,74.24,106.01,93.77,95.93,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,116.24,96.96,119.17,103.63,74.24,106.01,93.77,95.93,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,116.24,96.96,130.89,103.59,74.24,106.04,93.77,95.90,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,116.24,97.00,130.89,103.59,74.24,106.04,93.77,95.90,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.59,74.24,106.04,93.77,95.93,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,116.24,96.96,130.89,103.59,74.24,106.01,93.77,95.86,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.96,130.89,103.59,74.24,106.08,93.77,95.93,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.55,74.24,106.01,93.77,95.93,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.55,63.49,106.04,82.05,95.93,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.89,130.89,103.55,63.49,106.01,82.05,95.90,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.96,130.89,103.55,63.49,106.04,82.05,95.90,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.52,63.49,106.08,82.05,95.90,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.52,74.24,106.04,82.05,95.86,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.92,130.89,103.52,63.49,106.04,82.05,95.90,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,96.89,130.89,103.55,74.24,106.01,93.77,95.90,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,96.96,130.89,103.55,63.49,106.01,93.77,95.86,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,104.52,96.89,119.17,103.48,74.24,106.01,93.77,95.90,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,104.52,96.89,119.17,103.52,74.24,105.97,93.77,95.86,4000.00,18.10,4000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,104.52,96.89,119.17,103.52,74.24,106.04,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.92,108.42,103.55,63.49,106.01,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,116.24,96.85,108.42,103.52,74.24,105.97,93.77,95.86,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,116.24,96.85,108.42,103.48,63.49,105.97,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,116.24,96.85,108.42,103.55,63.49,106.04,93.77,95.82,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,116.24,96.89,108.42,103.52,63.49,105.97,93.77,95.90,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.85,108.42,103.52,63.49,105.97,93.77,95.90,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.006,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.89,108.42,103.48,63.49,105.97,93.77,95.86,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.85,108.42,103.52,63.49,106.01,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.85,108.42,103.48,74.24,106.01,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.81,108.42,103.48,63.49,105.97,93.77,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.52,63.49,105.97,93.77,95.86,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.92,108.42,103.55,74.24,105.97,93.77,95.79,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,96.89,108.42,103.52,63.49,106.01,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.55,74.24,106.01,93.77,95.90,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.52,74.24,105.97,93.77,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.48,74.24,105.93,93.77,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.55,74.24,105.97,93.77,95.82,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.52,74.24,105.93,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.52,63.49,105.97,93.77,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.89,108.42,103.52,63.49,105.97,93.77,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.44,63.49,105.90,93.77,95.86,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.015, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,96.81,108.42,103.48,63.49,105.97,93.77,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.81,108.42,103.52,63.49,105.90,82.05,95.82,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,108.42,103.44,63.49,105.97,82.05,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.85,108.42,103.52,63.49,105.93,82.05,95.82,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.78,108.42,103.48,63.49,105.90,82.05,95.82,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,119.17,103.52,63.49,105.90,82.05,95.86,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,104.52,96.81,119.17,103.48,63.49,105.93,82.05,95.82,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,104.52,96.81,119.17,103.41,63.49,105.97,82.05,95.86,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,104.52,96.78,119.17,103.48,63.49,105.97,82.05,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,104.52,96.78,119.17,103.44,63.49,105.97,82.05,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,104.52,96.81,130.89,103.48,63.49,105.93,82.05,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,92.80,96.78,130.89,103.44,74.24,105.90,82.05,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,96.78,130.89,103.44,74.24,105.93,82.05,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.85,130.89,103.44,74.24,105.93,82.05,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,96.81,130.89,103.44,74.24,105.90,82.05,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.78,130.89,103.48,74.24,105.90,82.05,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.78,119.17,103.44,74.24,105.97,82.05,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,96.78,119.17,103.44,74.24,105.93,70.33,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.78,119.17,103.44,74.24,105.90,70.33,95.75,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,96.78,130.89,103.41,74.24,105.90,70.33,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.44,74.24,105.90,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.41,74.24,105.93,70.33,95.86,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,92.80,96.74,130.89,103.41,74.24,105.93,70.33,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.41,74.24,105.90,70.33,95.79,4000.00,18.06,4000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.78,119.17,103.41,84.98,105.93,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,96.70,119.17,103.44,84.98,105.93,70.33,95.75,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,92.80,96.70,120.15,103.37,84.98,105.90,70.33,95.79,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.41,84.98,105.86,70.33,95.79,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.70,120.15,103.37,84.98,105.90,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.44,84.98,105.90,70.33,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,96.74,120.15,103.37,84.98,105.90,70.33,95.79,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.70,108.42,103.41,84.98,105.86,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.74,119.17,103.41,84.98,105.90,70.33,95.79,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,96.70,109.40,103.37,84.98,105.86,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.74,109.40,103.37,84.98,105.86,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,92.80,96.74,108.42,103.41,84.98,105.86,70.33,95.75,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,92.80,96.70,109.40,103.37,84.98,105.90,70.33,95.82,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,92.80,96.70,108.42,103.41,84.98,105.90,70.33,95.79,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.70,108.42,103.41,84.98,105.93,70.33,95.75,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.70,108.42,103.41,84.98,105.86,70.33,95.79,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,96.70,109.40,103.37,84.98,105.90,70.33,95.82,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.63,119.17,103.41,84.98,105.86,70.33,95.75,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,96.63,109.40,103.33,84.98,105.90,70.33,95.75,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,81.07,96.67,109.40,103.37,84.98,105.90,70.33,95.75,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.67,120.15,103.33,84.98,105.86,70.33,95.75,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,92.80,96.70,109.40,103.37,84.98,105.86,70.33,95.75,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.021, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.63,109.40,103.37,84.98,105.86,70.33,95.75,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.59,109.40,103.33,84.98,105.82,70.33,95.71,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,92.80,96.67,120.15,103.33,84.98,105.86,70.33,95.75,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.59,120.15,103.33,84.98,105.86,70.33,95.71,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.63,120.15,103.30,95.73,105.82,58.61,95.71,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,96.63,120.15,103.33,95.73,105.86,70.33,95.71,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.63,120.15,103.37,95.73,105.79,58.61,95.75,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,92.80,96.67,120.15,103.33,95.73,105.86,70.33,95.71,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.63,120.15,103.33,95.73,105.86,58.61,95.75,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.63,120.15,103.30,95.73,105.86,58.61,95.75,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,96.63,120.15,103.33,84.98,105.82,58.61,95.75,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,96.63,120.15,103.33,95.73,105.82,58.61,95.75,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.33,84.98,105.82,58.61,95.71,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.30,84.98,105.82,58.61,95.71,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.33,84.98,105.86,58.61,95.75,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.56,120.15,103.30,84.98,105.79,58.61,95.71,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.30,84.98,105.82,58.61,95.71,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.30,84.98,105.79,58.61,95.71,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,82.05,96.56,120.15,103.33,84.98,105.82,58.61,95.71,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.33,95.73,105.86,58.61,95.71,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.30,95.73,105.86,58.61,95.75,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.59,120.15,103.33,95.73,105.82,58.61,95.71,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,96.52,120.15,103.30,95.73,105.82,58.61,95.71,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.59,120.15,103.33,95.73,105.82,58.61,95.68,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.30,106.47,105.79,58.61,95.68,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.59,120.15,103.33,106.47,105.82,58.61,95.71,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.59,120.15,103.37,106.47,105.82,58.61,95.71,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.30,106.47,105.75,58.61,95.71,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,106.47,105.79,58.61,95.71,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.26,106.47,105.75,58.61,95.71,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,106.47,105.75,58.61,95.71,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,106.47,105.79,58.61,95.71,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.30,106.47,105.79,58.61,95.71,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.56,120.15,103.30,106.47,105.79,58.61,95.71,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.26,106.47,105.71,58.61,95.68,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.56,120.15,103.26,106.47,105.79,58.61,95.71,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,106.47,105.75,58.61,95.71,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,106.47,105.79,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.30,106.47,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,96.52,120.15,103.26,95.73,105.82,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,95.73,105.82,58.61,95.71,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.22,95.73,105.79,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.52,120.15,103.26,95.73,105.79,58.61,95.71,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,95.73,105.79,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.52,130.89,103.19,95.73,105.79,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.22,95.73,105.79,58.61,95.71,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,95.73,105.75,58.61,95.68,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.26,95.73,105.75,58.61,95.71,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.11,95.73,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.52,120.15,103.22,95.73,105.71,58.61,95.68,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.006, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,95.73,105.71,58.61,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,95.73,105.75,58.61,95.64,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,96.52,120.15,103.22,95.73,105.75,58.61,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,95.73,105.75,58.61,95.64,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,96.52,120.15,103.22,95.73,105.79,58.61,95.68,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,96.48,120.15,103.22,84.98,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,96.45,120.15,103.22,84.98,105.82,58.61,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.26,84.98,105.82,58.61,95.68,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.19,84.98,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.11,84.98,105.71,58.61,95.68,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.19,84.98,105.79,58.61,95.68,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.11,84.98,105.79,58.61,95.64,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.48,120.15,103.11,84.98,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.45,120.15,103.22,84.98,105.75,58.61,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.41,120.15,103.19,84.98,105.75,58.61,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.41,120.15,103.22,84.98,105.71,58.61,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.19,95.73,105.71,58.61,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.41,120.15,103.11,84.98,105.71,58.61,95.64,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.41,130.89,103.11,95.73,105.71,70.33,95.64,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.015,0.003,0.012, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.41,120.15,103.11,95.73,105.75,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.41,130.89,103.11,84.98,105.71,70.33,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.37,130.89,103.11,95.73,105.71,70.33,95.64,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.41,130.89,103.11,95.73,105.71,70.33,95.64,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.41,120.15,103.11,84.98,105.71,70.33,95.57,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.37,130.89,103.11,84.98,105.71,70.33,95.64,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.021,0.006,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.41,130.89,103.11,84.98,105.75,70.33,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.37,130.89,103.11,84.98,105.71,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.009,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.37,130.89,103.11,84.98,105.75,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.37,130.89,103.11,84.98,105.71,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.41,130.89,103.11,84.98,105.75,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.68,70.33,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.75,70.33,95.64,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.75,70.33,95.68,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.71,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.68,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.68,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.68,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.75,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.34,120.15,103.11,84.98,105.68,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.37,120.15,103.11,84.98,105.68,70.33,95.60,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,96.34,120.15,103.08,84.98,105.68,70.33,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,104.52,96.37,120.15,103.08,84.98,105.71,82.05,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.34,120.15,103.08,84.98,105.71,82.05,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.34,120.15,103.11,84.98,105.68,82.05,95.53,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,96.34,120.15,103.11,84.98,105.68,70.33,95.57,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,96.34,120.15,103.11,84.98,105.68,82.05,95.57,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,96.30,120.15,103.11,84.98,105.75,82.05,95.60,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,96.30,120.15,103.11,84.98,105.68,82.05,95.60,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,117.22,96.30,120.15,103.11,84.98,105.71,82.05,95.53,4000.00,18.46,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,117.22,96.30,120.15,103.08,84.98,105.71,82.05,95.57,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,117.22,96.34,120.15,103.08,84.98,105.71,82.05,95.57,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,128.94,96.30,109.40,103.08,84.98,105.71,82.05,95.57,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,128.94,96.30,109.40,103.11,84.98,105.68,82.05,95.60,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,96.30,109.40,103.08,84.98,105.68,82.05,95.57,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,96.30,109.40,103.08,84.98,105.68,82.05,95.57,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,117.22,96.30,98.66,103.08,84.98,105.68,82.05,95.57,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,117.22,96.23,98.66,103.08,84.98,105.71,82.05,95.53,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,117.22,96.26,98.66,103.08,84.98,105.71,82.05,95.60,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,117.22,96.26,97.68,103.11,84.98,105.68,82.05,95.57,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,96.26,87.91,103.08,84.98,105.68,82.05,95.60,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,96.23,86.94,103.11,74.24,105.68,82.05,95.57,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,96.26,87.91,103.08,74.24,105.71,82.05,95.53,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,96.30,87.91,103.08,74.24,105.68,82.05,95.57,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.26,87.91,103.08,74.24,105.68,82.05,95.53,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,96.30,86.94,103.11,74.24,105.68,82.05,95.57,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,96.26,87.91,103.04,74.24,105.68,82.05,95.57,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.30,76.19,103.11,74.24,105.64,83.03,95.49,4000.00,18.24,4000.00,0.00,
