SAP ID,109000256995,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.23,76.19,103.08,74.24,105.68,82.05,95.53,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.08,74.24,105.68,93.77,95.53,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.26,86.94,103.11,74.24,105.71,94.75,95.49,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.23,76.19,103.08,74.24,105.64,94.75,95.49,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.04,74.24,105.68,93.77,95.53,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.30,76.19,103.08,63.49,105.71,93.77,95.53,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,105.49,96.19,76.19,103.08,63.49,105.68,94.75,95.49,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.08,74.24,105.68,93.77,95.53,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.08,74.24,105.71,94.75,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.11,74.24,105.68,93.77,95.53,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.23,65.45,103.04,74.24,105.68,93.77,95.53,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.26,65.45,103.08,74.24,105.71,93.77,95.53,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.19,65.45,103.08,74.24,105.68,82.05,95.53,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.19,65.45,103.04,74.24,105.68,82.05,95.53,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,96.23,76.19,103.04,74.24,105.68,82.05,95.53,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.19,76.19,103.08,74.24,105.64,83.03,95.49,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.26,76.19,103.08,74.24,105.60,82.05,95.53,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.23,76.19,103.08,74.24,105.68,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,96.19,76.19,103.00,74.24,105.64,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.19,76.19,103.04,74.24,105.60,83.03,95.49,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,105.49,96.23,76.19,103.04,74.24,105.64,82.05,95.53,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,105.49,96.19,76.19,103.00,74.24,105.64,83.03,95.49,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.19,76.19,103.04,74.24,105.68,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,96.15,87.91,103.04,74.24,105.68,82.05,95.53,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.15,87.91,103.04,74.24,105.64,83.03,95.46,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,96.15,87.91,102.97,74.24,105.60,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,96.19,87.91,102.97,74.24,105.64,83.03,95.49,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.15,87.91,102.97,74.24,105.64,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.19,98.66,103.04,74.24,105.60,83.03,95.49,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.19,98.66,102.97,74.24,105.57,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.19,98.66,103.00,74.24,105.57,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.15,98.66,102.97,74.24,105.60,83.03,95.46,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.15,98.66,102.97,74.24,105.60,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.018, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.12,98.66,102.97,74.24,105.60,83.03,95.49,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.15,98.66,102.93,74.24,105.60,83.03,95.49,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,96.15,98.66,103.00,64.47,105.60,83.03,95.49,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.15,98.66,102.97,64.47,105.60,83.03,95.42,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.93,64.47,105.60,83.03,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,74.24,105.64,83.03,95.46,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,96.15,87.91,102.97,74.24,105.60,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,64.47,105.60,83.03,95.46,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,74.24,105.57,83.03,95.46,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.15,87.91,102.93,74.24,105.60,83.03,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,74.24,105.60,70.33,95.49,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,103.00,74.24,105.57,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,96.12,98.66,102.97,74.24,105.60,83.03,95.46,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.86,74.24,105.53,70.33,95.46,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.93,74.24,105.57,70.33,95.46,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,103.00,74.24,105.60,83.03,95.42,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,74.24,105.60,70.33,95.38,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.15,87.91,103.00,74.24,105.57,70.33,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,64.47,105.60,70.33,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.93,64.47,105.57,70.33,95.46,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,64.47,105.60,70.33,95.42,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.04,87.91,102.97,63.49,105.64,70.33,95.42,4000.00,18.10,4000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.93,64.47,105.60,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.015, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.12,87.91,102.97,64.47,105.57,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.01,87.91,102.93,74.24,105.60,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.04,87.91,102.89,74.24,105.57,70.33,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,96.01,87.91,102.93,74.24,105.53,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.01,87.91,102.89,74.24,105.57,70.33,95.38,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.93,74.24,105.57,70.33,95.38,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.015,0.006,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.01,87.91,102.89,74.24,105.57,70.33,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.86,74.24,105.57,70.33,95.42,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.89,74.24,105.60,70.33,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,96.12,98.66,102.89,74.24,105.57,58.61,95.38,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.89,74.24,105.57,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.97,74.24,105.57,58.61,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.89,74.24,105.57,58.61,95.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,93.77,96.04,98.66,102.89,74.24,105.53,58.61,95.38,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.01,98.66,102.89,74.24,105.57,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.86,74.24,105.57,58.61,95.35,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.89,74.24,105.49,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.01,98.66,102.93,84.98,105.57,58.61,95.35,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.89,84.98,105.53,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,96.01,98.66,102.89,84.98,105.57,58.61,95.35,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.89,84.98,105.57,58.61,95.38,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.89,84.98,105.53,58.61,95.42,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,96.01,98.66,102.89,84.98,105.53,58.61,95.35,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.018, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.89,84.98,105.53,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,93.77,96.01,98.66,102.89,84.98,105.49,58.61,95.38,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.82,84.98,105.49,58.61,95.38,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.86,84.98,105.49,58.61,95.42,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.89,84.98,105.49,58.61,95.38,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.82,84.98,105.57,58.61,95.35,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,93.77,95.97,98.66,102.89,95.73,105.49,58.61,95.35,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,105.49,95.97,98.66,102.82,84.98,105.53,58.61,95.38,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.93,98.66,102.86,84.98,105.53,58.61,95.38,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,95.93,98.66,102.82,84.98,105.49,58.61,95.42,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.97,98.66,102.89,84.98,105.53,58.61,95.38,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.93,98.66,102.78,84.98,105.53,58.61,95.38,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,95.93,98.66,102.78,84.98,105.49,58.61,95.35,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.97,109.40,102.86,84.98,105.53,58.61,95.38,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.93,98.66,102.78,84.98,105.49,58.61,95.38,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.90,98.66,102.82,84.98,105.49,58.61,95.35,4000.00,18.35,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.90,98.66,102.86,84.98,105.53,58.61,95.35,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.90,109.40,102.82,84.98,105.53,58.61,95.38,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,95.93,109.40,102.82,84.98,105.53,58.61,95.38,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,95.90,109.40,102.82,84.98,105.49,58.61,95.35,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.90,109.40,102.82,84.98,105.53,58.61,95.35,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,95.97,109.40,102.78,84.98,105.57,58.61,95.38,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.93,109.40,102.82,84.98,105.53,58.61,95.35,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.86,109.40,102.75,84.98,105.49,58.61,95.35,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.90,109.40,102.75,95.73,105.53,46.89,95.35,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.90,109.40,102.78,84.98,105.49,58.61,95.31,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.86,120.15,102.78,84.98,105.49,58.61,95.31,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.90,120.15,102.78,84.98,105.53,58.61,95.35,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.90,120.15,102.78,84.98,105.49,58.61,95.35,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,95.90,120.15,102.75,84.98,105.49,58.61,95.35,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.86,120.15,102.78,84.98,105.49,58.61,95.35,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.90,120.15,102.78,84.98,105.49,58.61,95.31,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.86,120.15,102.75,84.98,105.49,58.61,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.90,120.15,102.71,84.98,105.49,58.61,95.35,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,58.61,95.35,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,58.61,95.35,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,82.05,95.90,120.15,102.75,84.98,105.49,58.61,95.27,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,95.73,105.49,58.61,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.78,84.98,105.49,58.61,95.31,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,58.61,95.35,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,58.61,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,95.86,109.40,102.78,84.98,105.42,58.61,95.35,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,95.90,120.15,102.75,84.98,105.49,58.61,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,82.05,95.90,120.15,102.75,84.98,105.49,58.61,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,70.33,95.35,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.71,84.98,105.46,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.90,131.87,102.75,84.98,105.49,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,82.05,95.90,131.87,102.82,84.98,105.49,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.86,131.87,102.78,84.98,105.49,70.33,95.27,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.71,84.98,105.49,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.71,84.98,105.49,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.71,84.98,105.49,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.49,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.46,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.78,84.98,105.49,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,95.82,120.15,102.71,84.98,105.42,70.33,95.31,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,95.82,109.40,102.71,84.98,105.42,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.75,84.98,105.46,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,95.82,120.15,102.75,84.98,105.46,58.61,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,82.05,95.86,120.15,102.78,84.98,105.42,58.61,95.31,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,82.05,95.82,120.15,102.75,84.98,105.46,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,82.05,95.82,120.15,102.78,84.98,105.49,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,82.05,95.86,109.40,102.75,84.98,105.49,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,82.05,95.79,109.40,102.75,84.98,105.49,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,82.05,95.82,109.40,102.75,84.98,105.49,70.33,95.31,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,82.05,95.82,109.40,102.71,84.98,105.42,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.86,109.40,102.75,84.98,105.46,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.79,109.40,102.71,84.98,105.42,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.82,109.40,102.78,95.73,105.46,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.82,109.40,102.75,95.73,105.42,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.79,109.40,102.71,95.73,105.42,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.79,109.40,102.71,95.73,105.38,70.33,95.31,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.71,95.73,105.38,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.71,95.73,105.42,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.71,84.98,105.42,70.33,95.24,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.67,84.98,105.42,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.67,84.98,105.42,70.33,95.27,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.71,84.98,105.42,70.33,95.31,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.67,84.98,105.38,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.67,84.98,105.38,70.33,95.27,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.79,109.40,102.67,84.98,105.42,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,84.98,105.42,70.33,95.27,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.75,109.40,102.71,84.98,105.42,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.64,74.24,105.38,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.71,84.98,105.46,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.75,109.40,102.67,74.24,105.38,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.64,74.24,105.38,71.31,95.20,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.42,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.42,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.64,74.24,105.46,70.33,95.27,4000.00,18.53,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.71,74.24,105.46,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.64,74.24,105.42,71.31,95.20,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.71,74.24,105.42,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.68,98.66,102.64,75.21,105.35,83.03,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.64,75.21,105.35,70.33,95.24,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.42,83.03,95.20,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,95.75,98.66,102.60,74.24,105.42,70.33,95.24,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.64,74.24,105.42,71.31,95.16,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.68,109.40,102.64,74.24,105.42,70.33,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.49,83.03,95.24,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.68,109.40,102.67,74.24,105.38,70.33,95.24,4000.00,18.57,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.68,109.40,102.64,74.24,105.46,83.03,95.24,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.46,83.03,95.24,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.68,109.40,102.64,74.24,105.38,83.03,95.24,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,93.77,95.71,109.40,102.67,74.24,105.38,83.03,95.20,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.68,109.40,102.64,74.24,105.42,83.03,95.24,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.64,109.40,102.60,75.21,105.35,83.03,95.24,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.60,74.24,105.38,83.03,95.20,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.67,74.24,105.42,83.03,95.20,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.71,98.66,102.64,74.24,105.38,83.03,95.20,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.015,0.006,0.018, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.68,98.66,102.60,64.47,105.42,83.03,95.27,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,93.77,95.68,87.91,102.64,74.24,105.38,83.03,95.24,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,95.68,98.66,102.64,75.21,105.35,83.03,95.16,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.68,87.91,102.64,74.24,105.38,83.03,95.20,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.68,98.66,102.64,64.47,105.38,83.03,95.20,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.68,98.66,102.60,64.47,105.42,83.03,95.16,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.71,98.66,102.67,64.47,105.38,83.03,95.20,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.60,64.47,105.38,83.03,95.20,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.64,98.66,102.60,64.47,105.42,83.03,95.16,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.64,98.66,102.64,64.47,105.42,83.03,95.20,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.60,64.47,105.38,83.03,95.20,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.64,64.47,105.38,83.03,95.20,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.60,64.47,105.42,83.03,95.16,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,117.22,95.64,98.66,102.60,64.47,105.42,83.03,95.16,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.60,64.47,105.35,83.03,95.20,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,117.22,95.64,87.91,102.56,64.47,105.38,83.03,95.20,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.60,87.91,102.64,64.47,105.42,83.03,95.20,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.009,0.012,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.60,64.47,105.42,83.03,95.16,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.56,75.21,105.35,83.03,95.16,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.68,98.66,102.60,74.24,105.38,83.03,95.16,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,105.49,95.64,98.66,102.56,75.21,105.35,83.03,95.20,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.56,75.21,105.35,83.03,95.20,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,105.49,95.64,98.66,102.56,74.24,105.38,83.03,95.16,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.009,0.009,0.015, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.60,74.24,105.38,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,95.64,98.66,102.60,74.24,105.38,94.75,95.20,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.56,74.24,105.38,94.75,95.16,4000.00,18.21,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.60,74.24,105.38,94.75,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,105.49,95.60,98.66,102.56,64.47,105.38,94.75,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,117.22,95.60,98.66,102.60,64.47,105.35,94.75,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,117.22,95.53,98.66,102.64,64.47,105.38,94.75,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.53,64.47,105.35,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.56,75.21,105.35,94.75,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.60,75.21,105.31,83.03,95.16,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.49,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.53,75.21,105.35,83.03,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.53,75.21,105.35,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,117.22,95.57,98.66,102.56,74.24,105.38,83.03,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.53,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.60,75.21,105.35,83.03,95.16,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,105.49,95.53,98.66,102.56,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.53,75.21,105.31,83.03,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,105.49,95.57,98.66,102.53,85.96,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.57,98.66,102.53,75.21,105.31,83.03,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.49,75.21,105.35,83.03,95.16,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.49,75.21,105.31,94.75,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.45,75.21,105.27,94.75,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.012, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,93.77,95.57,87.91,102.49,75.21,105.27,94.75,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.53,87.91,102.53,75.21,105.27,83.03,95.09,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.49,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,93.77,95.57,98.66,102.53,75.21,105.31,83.03,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.49,75.21,105.31,83.03,95.13,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,93.77,95.57,98.66,102.53,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.49,75.21,105.35,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.49,87.91,102.45,75.21,105.31,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,93.77,95.53,87.91,102.45,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.53,87.91,102.53,75.21,105.27,83.03,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,93.77,95.53,98.66,102.56,75.21,105.31,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,95.49,87.91,102.53,75.21,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.53,98.66,102.49,85.96,105.31,83.03,95.09,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,82.05,95.53,98.66,102.49,75.21,105.35,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,83.03,95.46,98.66,102.53,75.21,105.27,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.49,109.40,102.49,85.96,105.31,83.03,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.49,109.40,102.45,85.96,105.31,83.03,95.16,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.49,85.96,105.31,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,82.05,95.53,121.12,102.49,85.96,105.27,83.03,95.13,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.49,121.12,102.45,85.96,105.31,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.49,121.12,102.49,85.96,105.27,83.03,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.49,121.12,102.45,85.96,105.24,83.03,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,82.05,95.53,121.12,102.42,85.96,105.24,71.31,95.13,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.000,0.018,0.012,0.018, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,82.05,95.53,121.12,102.49,85.96,105.27,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.49,121.12,102.45,85.96,105.27,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.45,85.96,105.27,71.31,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,95.49,121.12,102.38,85.96,105.24,71.31,95.09,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.45,85.96,105.27,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.45,85.96,105.27,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.42,75.21,105.27,71.31,95.13,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,70.33,95.46,121.12,102.49,75.21,105.24,71.31,95.09,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.45,75.21,105.27,71.31,95.09,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.38,75.21,105.27,71.31,95.13,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.45,85.96,105.27,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.42,121.12,102.49,85.96,105.27,71.31,95.13,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.46,121.12,102.42,85.96,105.31,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,95.49,109.40,102.45,85.96,105.27,71.31,95.13,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.45,85.96,105.24,71.31,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,83.03,95.42,109.40,102.42,85.96,105.24,71.31,95.09,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.45,85.96,105.24,71.31,95.05,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,94.75,95.46,109.40,102.38,96.70,105.27,71.31,95.09,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.46,109.40,102.45,96.70,105.24,71.31,95.09,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,94.75,95.46,109.40,102.49,96.70,105.31,59.58,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.42,109.40,102.42,96.70,105.24,59.58,95.09,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,94.75,95.42,109.40,102.42,96.70,105.20,59.58,95.09,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.42,109.40,102.38,106.47,105.20,59.58,95.05,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.42,109.40,102.42,106.47,105.27,59.58,95.09,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.38,109.40,102.38,96.70,105.24,59.58,95.09,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,94.75,95.35,109.40,102.38,96.70,105.24,59.58,95.05,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.38,121.12,102.42,96.70,105.24,59.58,95.05,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.42,121.12,102.34,96.70,105.24,59.58,95.05,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.38,121.12,102.42,96.70,105.27,59.58,95.13,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.38,121.12,102.42,96.70,105.24,59.58,95.05,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.42,121.12,102.42,96.70,105.27,59.58,95.09,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.35,121.12,102.42,96.70,105.24,59.58,95.05,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.35,109.40,102.42,96.70,105.20,59.58,95.09,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.35,109.40,102.38,96.70,105.24,59.58,95.05,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.38,109.40,102.42,96.70,105.24,59.58,95.09,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,94.75,95.38,109.40,102.34,106.47,105.20,59.58,95.05,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.35,109.40,102.38,106.47,105.20,59.58,95.09,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,94.75,95.38,109.40,102.34,106.47,105.24,59.58,95.05,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.35,98.66,102.38,106.47,105.20,59.58,95.02,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.38,98.66,102.38,106.47,105.27,71.31,94.98,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.35,98.66,102.34,106.47,105.24,59.58,95.05,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,70.33,95.38,98.66,102.38,106.47,105.20,59.58,95.09,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,70.33,95.42,109.40,102.38,106.47,105.20,59.58,95.05,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,70.33,95.31,109.40,102.31,106.47,105.24,59.58,95.09,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,70.33,95.38,109.40,102.38,106.47,105.24,59.58,95.05,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.38,106.47,105.24,59.58,95.13,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,70.33,95.38,98.66,102.38,106.47,105.24,59.58,95.05,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.38,106.47,105.24,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.34,106.47,105.24,59.58,95.02,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.42,98.66,102.34,106.47,105.16,59.58,95.02,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.38,109.40,102.38,106.47,105.20,59.58,95.09,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,95.38,109.40,102.34,96.70,105.20,59.58,95.05,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.006, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.34,106.47,105.20,59.58,95.02,4000.00,18.53,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,70.33,95.38,109.40,102.38,96.70,105.24,59.58,95.02,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.31,109.40,102.38,106.47,105.16,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.34,96.70,105.20,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.42,98.66,102.31,106.47,105.24,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.34,96.70,105.16,59.58,95.05,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.34,96.70,105.20,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.38,96.70,105.20,59.58,95.02,4000.00,18.53,4000.00,0.00,
