SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.34,96.70,105.16,59.58,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.38,96.70,105.20,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.34,96.70,105.20,59.58,95.05,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,70.33,95.35,98.66,102.31,96.70,105.24,59.58,95.02,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.31,96.70,105.20,59.58,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.34,96.70,105.20,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,70.33,95.31,98.66,102.38,96.70,105.24,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,70.33,95.27,98.66,102.34,96.70,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.35,98.66,102.34,96.70,105.20,71.31,95.02,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.34,96.70,105.20,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.35,98.66,102.34,96.70,105.20,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.34,96.70,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.31,96.70,105.16,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.31,96.70,105.16,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.35,98.66,102.34,96.70,105.16,71.31,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.31,96.70,105.24,59.58,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.34,96.70,105.20,59.58,95.02,4000.00,18.61,4000.00,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.31,96.70,105.16,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.31,96.70,105.20,59.58,95.05,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.34,96.70,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.34,96.70,105.20,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,83.03,95.31,98.66,102.31,96.70,105.20,71.31,94.98,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,95.31,99.63,102.23,96.70,105.20,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.31,96.70,105.20,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.27,98.66,102.34,96.70,105.20,71.31,94.98,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.27,87.91,102.34,96.70,105.24,71.31,94.98,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.27,87.91,102.31,85.96,105.24,71.31,95.02,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.31,87.91,102.34,96.70,105.16,71.31,94.98,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.31,87.91,102.31,85.96,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,95.27,87.91,102.31,96.70,105.24,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.24,87.91,102.31,96.70,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,83.03,95.27,87.91,102.31,96.70,105.16,71.31,95.02,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.24,87.91,102.31,96.70,105.13,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,83.03,95.24,87.91,102.34,96.70,105.13,83.03,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,83.03,95.24,98.66,102.27,96.70,105.16,71.31,95.02,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.24,98.66,102.31,96.70,105.20,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.20,109.40,102.27,96.70,105.16,71.31,94.98,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.27,110.38,102.23,96.70,105.16,71.31,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,94.75,95.24,110.38,102.23,96.70,105.16,71.31,94.98,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.20,109.40,102.27,96.70,105.13,71.31,94.95,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,94.75,95.24,109.40,102.27,85.96,105.16,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.27,110.38,102.23,85.96,105.16,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.24,109.40,102.27,85.96,105.20,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.24,110.38,102.23,85.96,105.20,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.24,109.40,102.27,85.96,105.13,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.24,109.40,102.27,85.96,105.16,83.03,94.95,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.20,109.40,102.27,85.96,105.16,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.20,99.63,102.23,85.96,105.16,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.20,98.66,102.27,75.21,105.13,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.16,99.63,102.23,85.96,105.16,83.03,94.95,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.20,98.66,102.27,75.21,105.16,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,95.13,99.63,102.23,85.96,105.09,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,95.20,98.66,102.27,75.21,105.16,83.03,94.91,4000.00,18.57,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.13,87.91,102.27,75.21,105.13,83.03,94.95,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,106.47,95.13,87.91,102.27,75.21,105.13,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.16,87.91,102.23,75.21,105.16,83.03,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.16,87.91,102.27,75.21,105.13,83.03,94.98,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.16,98.66,102.27,75.21,105.13,71.31,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.13,99.63,102.20,75.21,105.13,83.03,94.98,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.16,99.63,102.23,75.21,105.16,71.31,94.95,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,106.47,95.20,99.63,102.23,75.21,105.16,83.03,94.98,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,106.47,95.24,99.63,102.23,75.21,105.16,71.31,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,95.13,99.63,102.20,75.21,105.16,71.31,94.95,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.16,98.66,102.27,75.21,105.13,83.03,94.95,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,94.75,95.13,99.63,102.23,75.21,105.13,83.03,94.95,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.20,109.40,102.31,75.21,105.16,83.03,94.95,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.13,110.38,102.20,75.21,105.16,83.03,94.95,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.018,0.018, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,94.75,95.13,110.38,102.23,75.21,105.16,83.03,94.95,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,95.20,110.38,102.23,75.21,105.16,83.03,94.91,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,95.13,110.38,102.16,75.21,105.09,83.03,94.91,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,95.13,110.38,102.20,75.21,105.13,83.03,94.87,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.16,110.38,102.23,75.21,105.16,83.03,94.95,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,106.47,95.13,110.38,102.20,75.21,105.16,83.03,94.95,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.015, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.16,109.40,102.27,75.21,105.16,83.03,94.95,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,95.09,99.63,102.16,75.21,105.16,83.03,94.91,4000.00,18.35,4000.00,0.00,
0.006,0.000,0.006,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.16,110.38,102.20,64.47,105.16,83.03,94.91,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.13,99.63,102.20,75.21,105.16,94.75,94.87,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,95.09,99.63,102.20,64.47,105.13,94.75,94.95,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,118.19,95.13,99.63,102.20,75.21,105.16,94.75,94.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,118.19,95.09,99.63,102.20,75.21,105.09,94.75,94.91,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,118.19,95.13,99.63,102.23,64.47,105.13,94.75,94.87,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,118.19,95.13,99.63,102.20,75.21,105.16,94.75,94.95,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,118.19,95.09,99.63,102.23,64.47,105.02,94.75,94.87,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,118.19,95.13,87.91,102.23,75.21,105.16,94.75,94.87,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,118.19,95.13,87.91,102.20,64.47,105.09,94.75,94.87,4000.00,18.28,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,118.19,95.09,87.91,102.20,64.47,105.13,94.75,94.87,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,118.19,95.05,77.17,102.16,64.47,105.13,83.03,94.87,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,118.19,95.09,77.17,102.16,75.21,105.13,83.03,94.87,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,118.19,95.09,77.17,102.12,64.47,105.16,83.03,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,118.19,95.05,77.17,102.20,75.21,105.13,83.03,94.91,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,118.19,95.09,77.17,102.20,75.21,105.09,83.03,94.91,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,118.19,95.05,77.17,102.20,75.21,105.16,83.03,94.87,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,118.19,95.09,77.17,102.16,75.21,105.13,83.03,94.87,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.05,77.17,102.16,75.21,105.09,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,95.09,77.17,102.16,75.21,105.13,83.03,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,95.05,77.17,102.16,75.21,105.13,94.75,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,106.47,95.09,77.17,102.20,75.21,105.13,94.75,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,106.47,95.05,77.17,102.20,85.96,105.09,94.75,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,106.47,95.13,77.17,102.20,85.96,105.13,94.75,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,106.47,95.02,77.17,102.20,75.21,105.05,94.75,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,95.02,77.17,102.16,85.96,105.13,94.75,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,106.47,95.09,77.17,102.16,85.96,105.09,94.75,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,118.19,95.09,77.17,102.20,85.96,105.13,94.75,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,106.47,95.05,77.17,102.23,85.96,105.05,94.75,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,118.19,95.13,77.17,102.16,85.96,105.09,94.75,94.91,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,106.47,95.05,77.17,102.16,85.96,105.13,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,106.47,95.05,87.91,102.12,85.96,105.16,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,106.47,95.02,87.91,102.20,85.96,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,106.47,95.05,87.91,102.20,85.96,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,106.47,95.05,87.91,102.16,85.96,105.05,83.03,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,95.02,87.91,102.16,85.96,105.09,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,95.02,87.91,102.16,85.96,105.09,83.03,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,95.05,87.91,102.12,85.96,105.13,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,94.75,95.05,87.91,102.20,85.96,105.09,83.03,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,95.05,99.63,102.12,85.96,105.02,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.12,85.96,105.05,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,94.75,95.09,99.63,102.09,85.96,105.05,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,94.75,95.09,99.63,102.12,85.96,105.09,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,94.75,95.05,99.63,102.12,85.96,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,94.75,95.05,99.63,102.16,85.96,105.05,94.75,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.12,85.96,105.09,94.75,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.16,85.96,105.09,94.75,94.84,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.12,85.96,105.05,94.75,94.87,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,95.05,99.63,102.09,85.96,105.13,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.05,87.91,102.16,75.21,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.015, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,83.03,95.02,87.91,102.12,75.21,105.05,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.12,75.21,105.05,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.12,75.21,105.05,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.12,75.21,105.09,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,83.03,95.05,87.91,102.16,75.21,105.05,83.03,94.87,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.09,75.21,105.09,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.09,75.21,105.13,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,83.03,95.02,87.91,102.16,75.21,105.05,83.03,94.80,4000.00,18.17,4000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,94.98,87.91,102.12,75.21,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.12,85.96,105.09,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.09,75.21,105.05,83.03,94.76,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,95.02,99.63,102.12,85.96,105.09,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,94.75,94.98,99.63,102.09,85.96,105.09,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.09,85.96,105.05,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.09,85.96,105.05,83.03,94.80,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.05,85.96,105.05,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.98,110.38,102.05,85.96,105.05,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.09,96.70,105.05,83.03,94.84,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.98,110.38,102.09,96.70,105.05,83.03,94.84,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.98,110.38,102.09,96.70,105.05,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.98,110.38,102.05,96.70,104.98,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.12,107.45,105.02,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.05,107.45,105.02,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.009, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.09,107.45,105.02,83.03,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,71.31,94.95,99.63,102.05,107.45,105.02,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,71.31,94.98,99.63,102.05,107.45,105.02,83.03,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,95.02,99.63,102.09,107.45,105.02,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,71.31,94.95,99.63,102.01,107.45,104.98,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,83.03,95.02,99.63,102.05,107.45,105.02,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.05,96.70,105.02,83.03,94.80,4000.00,18.21,4000.00,0.00,
0.009,0.000,0.003,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,83.03,94.98,110.38,102.05,107.45,105.05,83.03,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.68,0.00,0.00,0.00,0.00 ,,83.03,94.98,99.63,102.09,96.70,105.05,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.01,96.70,105.02,71.31,94.84,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.01,96.70,104.98,83.03,94.76,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.05,107.45,104.98,71.31,94.76,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.05,107.45,105.05,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.05,107.45,105.02,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,94.95,110.38,102.05,107.45,105.02,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,71.31,94.98,99.63,101.98,107.45,105.02,71.31,94.80,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,71.31,94.87,99.63,102.01,107.45,104.98,71.31,94.80,4000.00,18.28,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,71.31,94.95,99.63,102.05,107.45,104.98,71.31,94.84,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,71.31,94.91,99.63,102.01,107.45,104.98,71.31,94.76,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,71.31,94.95,99.63,102.01,107.45,104.98,71.31,94.76,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.95,110.38,102.01,118.19,104.98,59.58,94.76,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,71.31,94.95,99.63,102.01,107.45,104.98,59.58,94.76,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,83.03,94.95,99.63,102.01,107.45,105.05,59.58,94.76,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,83.03,94.87,99.63,102.01,107.45,104.98,59.58,94.76,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.91,99.63,102.01,107.45,104.98,71.31,94.80,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,83.03,94.87,110.38,102.05,107.45,104.98,71.31,94.84,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,83.03,94.87,99.63,102.05,107.45,104.98,59.58,94.80,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.84,99.63,102.05,107.45,104.98,71.31,94.76,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.91,110.38,102.01,107.45,105.02,71.31,94.76,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.009, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,94.75,94.87,99.63,102.05,107.45,104.98,71.31,94.80,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,94.84,99.63,102.01,107.45,104.98,71.31,94.76,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,102.01,107.45,104.95,71.31,94.76,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.91,110.38,101.94,107.45,105.02,71.31,94.76,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.87,110.38,101.94,107.45,104.98,71.31,94.80,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.87,110.38,101.98,107.45,105.02,59.58,94.76,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.87,110.38,102.01,107.45,104.98,59.58,94.73,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,102.01,107.45,104.98,59.58,94.80,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,102.01,107.45,104.98,59.58,94.80,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.87,110.38,102.01,107.45,105.02,59.58,94.80,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.95,110.38,101.94,107.45,104.95,59.58,94.76,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.87,110.38,101.98,107.45,105.02,59.58,94.80,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.87,110.38,102.01,107.45,105.02,59.58,94.73,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,94.87,99.63,102.01,107.45,104.98,59.58,94.76,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.84,99.63,101.94,107.45,104.98,59.58,94.76,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.87,99.63,101.98,107.45,104.98,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.87,110.38,101.98,107.45,104.98,59.58,94.80,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,102.01,107.45,104.95,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,102.01,107.45,104.98,59.58,94.73,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,101.98,107.45,104.95,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,83.03,94.80,110.38,101.98,96.70,104.98,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,101.94,107.45,104.95,71.31,94.69,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,83.03,94.84,110.38,101.94,96.70,104.98,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.003,0.000,0.000,0.015,0.003,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,102.01,96.70,104.98,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,94.75,94.84,99.63,102.01,107.45,104.98,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.84,99.63,101.87,107.45,104.95,59.58,94.76,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,94.75,94.87,99.63,102.01,107.45,105.02,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.84,99.63,102.01,107.45,104.95,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,94.75,94.80,99.63,101.98,107.45,104.98,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,102.01,96.70,105.02,59.58,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,101.94,96.70,104.98,59.58,94.76,4000.00,18.64,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,94.80,110.38,101.98,96.70,104.98,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,101.98,107.45,105.02,71.31,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,101.87,96.70,104.98,71.31,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.87,110.38,101.98,96.70,104.98,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,101.90,96.70,104.98,71.31,94.73,4000.00,18.64,4000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,94.75,94.84,121.12,101.94,96.70,104.95,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,94.75,94.84,110.38,101.87,96.70,104.95,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,94.75,94.84,121.12,101.94,107.45,104.98,71.31,94.76,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.80,121.12,101.90,107.45,105.02,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.80,132.84,101.90,107.45,104.95,59.58,94.76,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.84,132.84,101.94,107.45,104.98,59.58,94.73,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,94.75,94.80,132.84,101.87,107.45,104.98,59.58,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.84,121.12,101.94,107.45,104.95,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,94.75,94.80,121.12,101.90,107.45,104.98,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,94.75,94.76,121.12,101.90,107.45,104.95,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,94.76,121.12,101.87,107.45,104.95,59.58,94.69,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,94.76,110.38,101.90,107.45,104.95,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,94.75,94.76,110.38,101.90,107.45,105.05,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,94.80,110.38,101.94,107.45,104.95,59.58,94.76,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,94.75,94.80,110.38,101.87,107.45,104.98,59.58,94.76,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,94.75,94.80,110.38,101.94,107.45,104.98,59.58,94.73,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,94.75,94.76,110.38,101.87,107.45,104.95,59.58,94.73,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,94.76,110.38,101.94,107.45,104.95,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,94.73,110.38,101.94,96.70,104.98,59.58,94.73,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,94.76,110.38,101.87,96.70,104.98,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,94.73,110.38,101.87,107.45,104.95,59.58,94.73,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,94.73,99.63,101.90,96.70,104.91,59.58,94.69,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.73,99.63,101.90,96.70,104.95,59.58,94.73,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,106.47,94.73,99.63,101.87,96.70,104.95,59.58,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,106.47,94.76,99.63,101.90,96.70,104.98,59.58,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,106.47,94.73,99.63,101.87,96.70,104.95,59.58,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,106.47,94.76,99.63,101.90,96.70,104.95,71.31,94.73,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.73,99.63,101.90,96.70,104.95,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,94.75,94.73,99.63,101.87,96.70,104.95,71.31,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,94.75,94.73,87.91,101.87,96.70,104.91,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,94.75,94.73,87.91,101.90,96.70,104.95,71.31,94.73,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,94.76,87.91,101.90,96.70,104.98,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,94.75,94.69,87.91,101.90,96.70,104.95,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.015, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.90,96.70,104.95,71.31,94.65,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.90,96.70,104.95,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.87,96.70,104.91,71.31,94.69,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,106.47,94.69,87.91,101.87,96.70,104.95,71.31,94.73,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.90,96.70,104.95,71.31,94.73,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.90,96.70,104.98,71.31,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.69,77.17,101.83,96.70,104.91,71.31,94.73,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.73,77.17,101.94,85.96,104.91,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.69,77.17,101.87,85.96,104.91,71.31,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,106.47,94.69,77.17,101.83,85.96,104.95,71.31,94.69,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.65,77.17,101.87,85.96,104.95,71.31,94.65,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,106.47,94.73,87.91,101.90,85.96,104.91,83.03,94.65,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.65,77.17,101.87,85.96,104.91,83.03,94.69,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,106.47,94.69,77.17,101.83,85.96,104.91,83.03,94.65,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,106.47,94.73,77.17,101.83,85.96,104.95,83.03,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,94.69,77.17,101.87,85.96,104.91,83.03,94.69,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,94.69,77.17,101.87,85.96,104.98,83.03,94.65,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,106.47,94.69,87.91,101.87,85.96,104.91,83.03,94.69,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,106.47,94.69,87.91,101.87,85.96,104.95,83.03,94.69,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,106.47,94.69,87.91,101.83,85.96,104.95,83.03,94.62,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,119.17,94.69,87.91,101.87,85.96,104.95,83.03,94.69,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.73,87.91,101.90,85.96,104.91,83.03,94.65,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,119.17,94.73,87.91,101.87,85.96,104.98,83.03,94.65,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.69,87.91,101.87,85.96,104.91,83.03,94.58,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.69,77.17,101.83,85.96,104.95,83.03,94.65,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.69,77.17,101.87,85.96,104.98,83.03,94.65,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,85.96,104.95,83.03,94.69,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.87,85.96,104.91,83.03,94.69,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,119.17,94.65,77.17,101.90,85.96,104.95,95.73,94.65,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,119.17,94.65,77.17,101.87,85.96,104.91,95.73,94.65,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.69,77.17,101.83,85.96,104.91,95.73,94.65,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,85.96,104.91,95.73,94.65,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.65,77.17,101.87,85.96,104.95,95.73,94.62,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.69,77.17,101.87,85.96,104.95,95.73,94.62,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,85.96,104.91,95.73,94.62,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,130.89,94.62,77.17,101.83,85.96,104.91,95.73,94.65,4000.00,18.39,4000.00,0.00,
0.006,0.000,0.006,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.65,77.17,101.90,85.96,104.95,95.73,94.62,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.62,77.17,101.83,75.21,104.91,95.73,94.65,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.65,77.17,101.83,75.21,104.95,95.73,94.65,4000.00,18.35,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,130.89,94.58,77.17,101.83,75.21,104.87,95.73,94.62,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.65,77.17,101.87,75.21,104.95,95.73,94.62,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.58,77.17,101.79,75.21,104.95,95.73,94.62,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.91,95.73,94.65,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.79,75.21,104.87,95.73,94.65,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.83,75.21,104.91,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.91,95.73,94.65,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.87,75.21,104.95,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.91,95.73,94.62,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.95,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.79,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.95,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.91,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.012, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.79,75.21,104.91,95.73,94.65,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.62,77.17,101.79,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.83,75.21,104.95,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.62,77.17,101.79,75.21,104.95,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.58,66.42,101.87,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.79,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.006,0.015,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.58,66.42,101.83,75.21,104.91,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.62,66.42,101.79,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.79,75.21,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.54,77.17,101.76,75.21,104.84,95.73,94.62,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.62,66.42,101.83,85.96,104.95,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.62,77.17,101.79,85.96,104.87,95.73,94.62,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.58,77.17,101.76,85.96,104.87,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.54,77.17,101.79,85.96,104.87,95.73,94.58,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.62,77.17,101.83,85.96,104.87,83.03,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.58,77.17,101.83,85.96,104.84,83.03,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.54,77.17,101.79,85.96,104.87,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.54,77.17,101.79,85.96,104.84,83.03,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.54,77.17,101.72,85.96,104.84,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.54,77.17,101.76,85.96,104.87,95.73,94.54,4000.00,18.24,4000.00,0.00,
